!-Generator IDFEditor 1.53
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    23.2;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    ParksideA,               !- Name
    20,                      !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    Outdoor_CO2_ppm,         !- Outdoor Carbon Dioxide Schedule Name
    No;                      !- Generic Contaminant Concentration


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Toronto-City Centre_ON_CAN Design_Conditions,  !- Name
    43.67,                   !- Latitude {deg}
    -79.4,                   !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    112.5;                   !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Toronto-City Centre Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -16.4,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -16.4,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99981,                   !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    Toronto-City Centre Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31,                      !- Maximum Dry-Bulb Temperature {C}
    8.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99981,                   !- Barometric Pressure {Pa}
    3.35,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.434,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.262;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2009,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2009,                    !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    15,                      !- January Ground Temperature {C}
    15,                      !- February Ground Temperature {C}
    15,                      !- March Ground Temperature {C}
    16,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    16,                      !- September Ground Temperature {C}
    15,                      !- October Ground Temperature {C}
    15,                      !- November Ground Temperature {C}
    15;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

!
!
!
! Site:GroundTemperature:BuildingSurface,
!     15,                      !- January Ground Temperature {C}
!     15,                      !- February Ground Temperature {C}
!     15,                      !- March Ground Temperature {C}
!     16,                      !- April Ground Temperature {C}
!     18,                      !- May Ground Temperature {C}
!     18,                      !- June Ground Temperature {C}
!     18,                      !- July Ground Temperature {C}
!     18,                      !- August Ground Temperature {C}
!     16,                      !- September Ground Temperature {C}
!     15,                      !- October Ground Temperature {C}
!     15,                      !- November Ground Temperature {C}
!     15;                      !- December Ground Temperature {C}
Site:GroundTemperature:FCfactorMethod,
    10.3,                    !- January Ground Temperature {C}
    3.7,                     !- February Ground Temperature {C}
    -0.1,                    !- March Ground Temperature {C}
    -6.1,                    !- April Ground Temperature {C}
    -3.6,                    !- May Ground Temperature {C}
    1.2,                     !- June Ground Temperature {C}
    7.7,                     !- July Ground Temperature {C}
    14.6,                    !- August Ground Temperature {C}
    19.8,                    !- September Ground Temperature {C}
    22.2,                    !- October Ground Temperature {C}
    21.9,                    !- November Ground Temperature {C}
    17.1;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    CorrelationFromWeatherFile;  !- Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

Schedule:Day:Hourly,
    A_Occ_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0.1,                     !- Hour 7
    0.7,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.7,                     !- Hour 17
    0.3,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    A_Occ_NECB_WE,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    A_Lgt_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.3,                     !- Hour 7
    0.8,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.8,                     !- Hour 17
    0.5,                     !- Hour 18
    0.3,                     !- Hour 19
    0.3,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    A_Lgt_NECB_WE,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.05,                    !- Hour 12
    0.05,                    !- Hour 13
    0.05,                    !- Hour 14
    0.05,                    !- Hour 15
    0.05,                    !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    A_Eqp_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.2,                     !- Hour 1
    0.2,                     !- Hour 2
    0.2,                     !- Hour 3
    0.2,                     !- Hour 4
    0.2,                     !- Hour 5
    0.2,                     !- Hour 6
    0.3,                     !- Hour 7
    0.8,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.5,                     !- Hour 18
    0.3,                     !- Hour 19
    0.3,                     !- Hour 20
    0.2,                     !- Hour 21
    0.2,                     !- Hour 22
    0.2,                     !- Hour 23
    0.2;                     !- Hour 24

Schedule:Day:Hourly,
    A_Eqp_NECB_WE,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.2,                     !- Hour 1
    0.2,                     !- Hour 2
    0.2,                     !- Hour 3
    0.2,                     !- Hour 4
    0.2,                     !- Hour 5
    0.2,                     !- Hour 6
    0.2,                     !- Hour 7
    0.2,                     !- Hour 8
    0.2,                     !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.2,                     !- Hour 12
    0.2,                     !- Hour 13
    0.2,                     !- Hour 14
    0.2,                     !- Hour 15
    0.2,                     !- Hour 16
    0.2,                     !- Hour 17
    0.2,                     !- Hour 18
    0.2,                     !- Hour 19
    0.2,                     !- Hour 20
    0.2,                     !- Hour 21
    0.2,                     !- Hour 22
    0.2,                     !- Hour 23
    0.2;                     !- Hour 24

Schedule:Day:Hourly,
    A_Fan_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    A_Fan_NECB_WE,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    A_Clg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    30,                      !- Hour 1
    30,                      !- Hour 2
    30,                      !- Hour 3
    30,                      !- Hour 4
    30,                      !- Hour 5
    24,                      !- Hour 6
    24,                      !- Hour 7
    24,                      !- Hour 8
    24,                      !- Hour 9
    24,                      !- Hour 10
    24,                      !- Hour 11
    24,                      !- Hour 12
    24,                      !- Hour 13
    24,                      !- Hour 14
    24,                      !- Hour 15
    24,                      !- Hour 16
    24,                      !- Hour 17
    24,                      !- Hour 18
    24,                      !- Hour 19
    24,                      !- Hour 20
    30,                      !- Hour 21
    30,                      !- Hour 22
    30,                      !- Hour 23
    30;                      !- Hour 24

Schedule:Day:Hourly,
    A_Clg_NECB_WE,           !- Name
    Temperature,             !- Schedule Type Limits Name
    30,                      !- Hour 1
    30,                      !- Hour 2
    30,                      !- Hour 3
    30,                      !- Hour 4
    30,                      !- Hour 5
    30,                      !- Hour 6
    30,                      !- Hour 7
    30,                      !- Hour 8
    30,                      !- Hour 9
    30,                      !- Hour 10
    30,                      !- Hour 11
    30,                      !- Hour 12
    30,                      !- Hour 13
    30,                      !- Hour 14
    30,                      !- Hour 15
    30,                      !- Hour 16
    30,                      !- Hour 17
    30,                      !- Hour 18
    30,                      !- Hour 19
    30,                      !- Hour 20
    30,                      !- Hour 21
    30,                      !- Hour 22
    30,                      !- Hour 23
    30;                      !- Hour 24

Schedule:Day:Hourly,
    A_Htg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    18,                      !- Hour 1
    18,                      !- Hour 2
    18,                      !- Hour 3
    18,                      !- Hour 4
    18,                      !- Hour 5
    20,                      !- Hour 6
    22,                      !- Hour 7
    22,                      !- Hour 8
    22,                      !- Hour 9
    22,                      !- Hour 10
    22,                      !- Hour 11
    22,                      !- Hour 12
    22,                      !- Hour 13
    22,                      !- Hour 14
    22,                      !- Hour 15
    22,                      !- Hour 16
    22,                      !- Hour 17
    22,                      !- Hour 18
    22,                      !- Hour 19
    22,                      !- Hour 20
    18,                      !- Hour 21
    18,                      !- Hour 22
    18,                      !- Hour 23
    18;                      !- Hour 24

Schedule:Day:Hourly,
    A_Htg_NECB_WE,           !- Name
    Temperature,             !- Schedule Type Limits Name
    18,                      !- Hour 1
    18,                      !- Hour 2
    18,                      !- Hour 3
    18,                      !- Hour 4
    18,                      !- Hour 5
    18,                      !- Hour 6
    18,                      !- Hour 7
    18,                      !- Hour 8
    18,                      !- Hour 9
    18,                      !- Hour 10
    18,                      !- Hour 11
    18,                      !- Hour 12
    18,                      !- Hour 13
    18,                      !- Hour 14
    18,                      !- Hour 15
    18,                      !- Hour 16
    18,                      !- Hour 17
    18,                      !- Hour 18
    18,                      !- Hour 19
    18,                      !- Hour 20
    18,                      !- Hour 21
    18,                      !- Hour 22
    18,                      !- Hour 23
    18;                      !- Hour 24

Schedule:Day:Hourly,
    A_SWH_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.1,                     !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.7,                     !- Hour 16
    0.5,                     !- Hour 17
    0.3,                     !- Hour 18
    0.2,                     !- Hour 19
    0.2,                     !- Hour 20
    0.2,                     !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    A_SWH_NECB_WE,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.05,                    !- Hour 12
    0.05,                    !- Hour 13
    0.05,                    !- Hour 14
    0.05,                    !- Hour 15
    0.05,                    !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    B_Occ_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0.1,                     !- Hour 9
    0.2,                     !- Hour 10
    0.5,                     !- Hour 11
    0.9,                     !- Hour 12
    0.8,                     !- Hour 13
    0.5,                     !- Hour 14
    0.2,                     !- Hour 15
    0.2,                     !- Hour 16
    0.3,                     !- Hour 17
    0.6,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.6,                     !- Hour 22
    0.4,                     !- Hour 23
    0.3;                     !- Hour 24

Schedule:Day:Hourly,
    B_Occ_NECB_Sat,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.3,                     !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0.1,                     !- Hour 9
    0.2,                     !- Hour 10
    0.5,                     !- Hour 11
    0.9,                     !- Hour 12
    0.8,                     !- Hour 13
    0.5,                     !- Hour 14
    0.2,                     !- Hour 15
    0.2,                     !- Hour 16
    0.3,                     !- Hour 17
    0.6,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.6,                     !- Hour 22
    0.6,                     !- Hour 23
    0.5;                     !- Hour 24

Schedule:Day:Hourly,
    B_Occ_NECB_Sun,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.3,                     !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0.1,                     !- Hour 10
    0.4,                     !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.4,                     !- Hour 14
    0.2,                     !- Hour 15
    0.2,                     !- Hour 16
    0.2,                     !- Hour 17
    0.5,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.5,                     !- Hour 21
    0.3,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

Schedule:Day:Hourly,
    B_Lgt_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.5,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.1,                     !- Hour 8
    0.5,                     !- Hour 9
    0.7,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24

Schedule:Day:Hourly,
    B_Lgt_NECB_WE,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.5,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.1,                     !- Hour 8
    0.1,                     !- Hour 9
    0.5,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.5,                     !- Hour 23
    0.5;                     !- Hour 24

Schedule:Day:Hourly,
    B_Eqp_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.5,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.1,                     !- Hour 8
    0.5,                     !- Hour 9
    0.7,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24

Schedule:Day:Hourly,
    B_Eqp_NECB_WE,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.5,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.1,                     !- Hour 8
    0.1,                     !- Hour 9
    0.5,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.5,                     !- Hour 23
    0.5;                     !- Hour 24

Schedule:Day:Hourly,
    B_Fan_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    B_Fan_NECB_WE,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    B_Clg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    30,                      !- Hour 1
    30,                      !- Hour 2
    30,                      !- Hour 3
    30,                      !- Hour 4
    30,                      !- Hour 5
    30,                      !- Hour 6
    30,                      !- Hour 7
    24,                      !- Hour 8
    24,                      !- Hour 9
    24,                      !- Hour 10
    24,                      !- Hour 11
    24,                      !- Hour 12
    24,                      !- Hour 13
    24,                      !- Hour 14
    24,                      !- Hour 15
    24,                      !- Hour 16
    24,                      !- Hour 17
    24,                      !- Hour 18
    24,                      !- Hour 19
    24,                      !- Hour 20
    24,                      !- Hour 21
    24,                      !- Hour 22
    24,                      !- Hour 23
    24;                      !- Hour 24

Schedule:Day:Hourly,
    B_Clg_NECB_WE,           !- Name
    Temperature,             !- Schedule Type Limits Name
    30,                      !- Hour 1
    30,                      !- Hour 2
    30,                      !- Hour 3
    30,                      !- Hour 4
    30,                      !- Hour 5
    30,                      !- Hour 6
    30,                      !- Hour 7
    30,                      !- Hour 8
    24,                      !- Hour 9
    24,                      !- Hour 10
    24,                      !- Hour 11
    24,                      !- Hour 12
    24,                      !- Hour 13
    24,                      !- Hour 14
    24,                      !- Hour 15
    24,                      !- Hour 16
    24,                      !- Hour 17
    24,                      !- Hour 18
    24,                      !- Hour 19
    24,                      !- Hour 20
    24,                      !- Hour 21
    24,                      !- Hour 22
    30,                      !- Hour 23
    30;                      !- Hour 24

Schedule:Day:Hourly,
    B_Htg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    22,                      !- Hour 1
    18,                      !- Hour 2
    18,                      !- Hour 3
    18,                      !- Hour 4
    18,                      !- Hour 5
    18,                      !- Hour 6
    18,                      !- Hour 7
    20,                      !- Hour 8
    22,                      !- Hour 9
    22,                      !- Hour 10
    22,                      !- Hour 11
    22,                      !- Hour 12
    22,                      !- Hour 13
    22,                      !- Hour 14
    22,                      !- Hour 15
    22,                      !- Hour 16
    22,                      !- Hour 17
    22,                      !- Hour 18
    22,                      !- Hour 19
    22,                      !- Hour 20
    22,                      !- Hour 21
    22,                      !- Hour 22
    22,                      !- Hour 23
    22;                      !- Hour 24

Schedule:Day:Hourly,
    B_Htg_NECB_WE,           !- Name
    Temperature,             !- Schedule Type Limits Name
    18,                      !- Hour 1
    18,                      !- Hour 2
    18,                      !- Hour 3
    18,                      !- Hour 4
    18,                      !- Hour 5
    18,                      !- Hour 6
    18,                      !- Hour 7
    18,                      !- Hour 8
    20,                      !- Hour 9
    22,                      !- Hour 10
    22,                      !- Hour 11
    22,                      !- Hour 12
    22,                      !- Hour 13
    22,                      !- Hour 14
    22,                      !- Hour 15
    22,                      !- Hour 16
    22,                      !- Hour 17
    22,                      !- Hour 18
    22,                      !- Hour 19
    22,                      !- Hour 20
    22,                      !- Hour 21
    22,                      !- Hour 22
    18,                      !- Hour 23
    18;                      !- Hour 24

Schedule:Day:Hourly,
    B_SWH_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.5,                     !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.7,                     !- Hour 9
    0.7,                     !- Hour 10
    0.4,                     !- Hour 11
    0.5,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.4,                     !- Hour 15
    0.3,                     !- Hour 16
    0.3,                     !- Hour 17
    0.4,                     !- Hour 18
    0.5,                     !- Hour 19
    0.8,                     !- Hour 20
    0.8,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.6;                     !- Hour 24

Schedule:Day:Hourly,
    B_SWH_NECB_Sat,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.7,                     !- Hour 9
    0.7,                     !- Hour 10
    0.4,                     !- Hour 11
    0.5,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.4,                     !- Hour 15
    0.3,                     !- Hour 16
    0.3,                     !- Hour 17
    0.4,                     !- Hour 18
    0.5,                     !- Hour 19
    0.8,                     !- Hour 20
    0.8,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.7;                     !- Hour 24

Schedule:Day:Hourly,
    B_SWH_NECB_Sun,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.6,                     !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.7,                     !- Hour 9
    0.7,                     !- Hour 10
    0.4,                     !- Hour 11
    0.5,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.4,                     !- Hour 15
    0.3,                     !- Hour 16
    0.3,                     !- Hour 17
    0.4,                     !- Hour 18
    0.5,                     !- Hour 19
    0.8,                     !- Hour 20
    0.8,                     !- Hour 21
    0.5,                     !- Hour 22
    0.5,                     !- Hour 23
    0.5;                     !- Hour 24

Schedule:Day:Hourly,
    C_Occ_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0.1,                     !- Hour 8
    0.2,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.7,                     !- Hour 12
    0.7,                     !- Hour 13
    0.7,                     !- Hour 14
    0.7,                     !- Hour 15
    0.8,                     !- Hour 16
    0.7,                     !- Hour 17
    0.5,                     !- Hour 18
    0.3,                     !- Hour 19
    0.3,                     !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    C_Occ_NECB_Sat,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0.1,                     !- Hour 8
    0.2,                     !- Hour 9
    0.5,                     !- Hour 10
    0.6,                     !- Hour 11
    0.8,                     !- Hour 12
    0.9,                     !- Hour 13
    0,                       !- Hour 14
    0.9,                     !- Hour 15
    0.8,                     !- Hour 16
    0.7,                     !- Hour 17
    0.5,                     !- Hour 18
    0.2,                     !- Hour 19
    0.2,                     !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    C_Occ_NECB_Sun,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0.1,                     !- Hour 8
    0.2,                     !- Hour 9
    0.5,                     !- Hour 10
    0.6,                     !- Hour 11
    0.8,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.8,                     !- Hour 16
    0.7,                     !- Hour 17
    0.5,                     !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    C_Lgt_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.5,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.6,                     !- Hour 19
    0.5,                     !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    C_Lgt_NECB_WE,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.5,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    C_Eqp_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.5,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.6,                     !- Hour 19
    0.5,                     !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    C_Eqp_NECB_WE,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.5,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    C_Fan_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    C_Fan_NECB_WE,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    C_Clg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    30,                      !- Hour 1
    30,                      !- Hour 2
    30,                      !- Hour 3
    30,                      !- Hour 4
    30,                      !- Hour 5
    30,                      !- Hour 6
    24,                      !- Hour 7
    24,                      !- Hour 8
    24,                      !- Hour 9
    24,                      !- Hour 10
    24,                      !- Hour 11
    24,                      !- Hour 12
    24,                      !- Hour 13
    24,                      !- Hour 14
    24,                      !- Hour 15
    24,                      !- Hour 16
    24,                      !- Hour 17
    24,                      !- Hour 18
    24,                      !- Hour 19
    24,                      !- Hour 20
    30,                      !- Hour 21
    30,                      !- Hour 22
    30,                      !- Hour 23
    30;                      !- Hour 24

Schedule:Day:Hourly,
    C_Clg_NECB_WE,           !- Name
    Temperature,             !- Schedule Type Limits Name
    30,                      !- Hour 1
    30,                      !- Hour 2
    30,                      !- Hour 3
    30,                      !- Hour 4
    30,                      !- Hour 5
    30,                      !- Hour 6
    24,                      !- Hour 7
    24,                      !- Hour 8
    24,                      !- Hour 9
    24,                      !- Hour 10
    24,                      !- Hour 11
    24,                      !- Hour 12
    24,                      !- Hour 13
    24,                      !- Hour 14
    24,                      !- Hour 15
    24,                      !- Hour 16
    24,                      !- Hour 17
    24,                      !- Hour 18
    30,                      !- Hour 19
    30,                      !- Hour 20
    30,                      !- Hour 21
    30,                      !- Hour 22
    30,                      !- Hour 23
    30;                      !- Hour 24

Schedule:Day:Hourly,
    C_Htg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    18,                      !- Hour 1
    18,                      !- Hour 2
    18,                      !- Hour 3
    18,                      !- Hour 4
    18,                      !- Hour 5
    18,                      !- Hour 6
    20,                      !- Hour 7
    22,                      !- Hour 8
    22,                      !- Hour 9
    22,                      !- Hour 10
    22,                      !- Hour 11
    22,                      !- Hour 12
    22,                      !- Hour 13
    22,                      !- Hour 14
    22,                      !- Hour 15
    22,                      !- Hour 16
    22,                      !- Hour 17
    22,                      !- Hour 18
    22,                      !- Hour 19
    22,                      !- Hour 20
    18,                      !- Hour 21
    18,                      !- Hour 22
    18,                      !- Hour 23
    18;                      !- Hour 24

Schedule:Day:Hourly,
    C_Htg_NECB_WE,           !- Name
    Temperature,             !- Schedule Type Limits Name
    18,                      !- Hour 1
    18,                      !- Hour 2
    18,                      !- Hour 3
    18,                      !- Hour 4
    18,                      !- Hour 5
    18,                      !- Hour 6
    18,                      !- Hour 7
    18,                      !- Hour 8
    20,                      !- Hour 9
    22,                      !- Hour 10
    22,                      !- Hour 11
    22,                      !- Hour 12
    22,                      !- Hour 13
    22,                      !- Hour 14
    22,                      !- Hour 15
    22,                      !- Hour 16
    22,                      !- Hour 17
    22,                      !- Hour 18
    18,                      !- Hour 19
    18,                      !- Hour 20
    18,                      !- Hour 21
    18,                      !- Hour 22
    18,                      !- Hour 23
    18;                      !- Hour 24

Schedule:Day:Hourly,
    C_SWH_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.1,                     !- Hour 8
    0.2,                     !- Hour 9
    0.3,                     !- Hour 10
    0.4,                     !- Hour 11
    0.8,                     !- Hour 12
    0.8,                     !- Hour 13
    0.8,                     !- Hour 14
    0.8,                     !- Hour 15
    0.6,                     !- Hour 16
    0.4,                     !- Hour 17
    0.3,                     !- Hour 18
    0.2,                     !- Hour 19
    0.2,                     !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    C_SWH_NECB_Sat,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.1,                     !- Hour 8
    0.2,                     !- Hour 9
    0.3,                     !- Hour 10
    0.5,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.7,                     !- Hour 16
    0.5,                     !- Hour 17
    0.3,                     !- Hour 18
    0.2,                     !- Hour 19
    0.2,                     !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    C_SWH_NECB_Sun,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.1,                     !- Hour 8
    0.2,                     !- Hour 9
    0.3,                     !- Hour 10
    0.5,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.5,                     !- Hour 17
    0.3,                     !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    D_Occ_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0.1,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.8,                     !- Hour 12
    0.8,                     !- Hour 13
    0.8,                     !- Hour 14
    0.8,                     !- Hour 15
    0.5,                     !- Hour 16
    0.2,                     !- Hour 17
    0.1,                     !- Hour 18
    0.3,                     !- Hour 19
    0.3,                     !- Hour 20
    0.3,                     !- Hour 21
    0.1,                     !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    D_Occ_NECB_WE,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    D_Lgt_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.3,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.7,                     !- Hour 16
    0.5,                     !- Hour 17
    0.5,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.3,                     !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    D_Lgt_NECB_WE,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.05,                    !- Hour 12
    0.05,                    !- Hour 13
    0.05,                    !- Hour 14
    0.05,                    !- Hour 15
    0.05,                    !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    D_Eqp_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.3,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.7,                     !- Hour 16
    0.5,                     !- Hour 17
    0.5,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.3,                     !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    D_Eqp_NECB_WE,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.05,                    !- Hour 12
    0.05,                    !- Hour 13
    0.05,                    !- Hour 14
    0.05,                    !- Hour 15
    0.05,                    !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    D_Fan_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    D_Fan_NECB_WE,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    D_Clg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    30,                      !- Hour 1
    30,                      !- Hour 2
    30,                      !- Hour 3
    30,                      !- Hour 4
    30,                      !- Hour 5
    30,                      !- Hour 6
    24,                      !- Hour 7
    24,                      !- Hour 8
    24,                      !- Hour 9
    24,                      !- Hour 10
    24,                      !- Hour 11
    24,                      !- Hour 12
    24,                      !- Hour 13
    24,                      !- Hour 14
    24,                      !- Hour 15
    24,                      !- Hour 16
    24,                      !- Hour 17
    24,                      !- Hour 18
    24,                      !- Hour 19
    24,                      !- Hour 20
    24,                      !- Hour 21
    24,                      !- Hour 22
    30,                      !- Hour 23
    30;                      !- Hour 24

Schedule:Day:Hourly,
    D_Clg_NECB_WE,           !- Name
    Temperature,             !- Schedule Type Limits Name
    30,                      !- Hour 1
    30,                      !- Hour 2
    30,                      !- Hour 3
    30,                      !- Hour 4
    30,                      !- Hour 5
    30,                      !- Hour 6
    30,                      !- Hour 7
    30,                      !- Hour 8
    30,                      !- Hour 9
    30,                      !- Hour 10
    30,                      !- Hour 11
    30,                      !- Hour 12
    30,                      !- Hour 13
    30,                      !- Hour 14
    30,                      !- Hour 15
    30,                      !- Hour 16
    30,                      !- Hour 17
    30,                      !- Hour 18
    30,                      !- Hour 19
    30,                      !- Hour 20
    30,                      !- Hour 21
    30,                      !- Hour 22
    30,                      !- Hour 23
    30;                      !- Hour 24

Schedule:Day:Hourly,
    D_Htg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    18,                      !- Hour 1
    18,                      !- Hour 2
    18,                      !- Hour 3
    18,                      !- Hour 4
    18,                      !- Hour 5
    18,                      !- Hour 6
    20,                      !- Hour 7
    22,                      !- Hour 8
    22,                      !- Hour 9
    22,                      !- Hour 10
    22,                      !- Hour 11
    22,                      !- Hour 12
    22,                      !- Hour 13
    22,                      !- Hour 14
    22,                      !- Hour 15
    22,                      !- Hour 16
    22,                      !- Hour 17
    22,                      !- Hour 18
    22,                      !- Hour 19
    22,                      !- Hour 20
    22,                      !- Hour 21
    22,                      !- Hour 22
    18,                      !- Hour 23
    18;                      !- Hour 24

Schedule:Day:Hourly,
    D_Htg_NECB_WE,           !- Name
    Temperature,             !- Schedule Type Limits Name
    18,                      !- Hour 1
    18,                      !- Hour 2
    18,                      !- Hour 3
    18,                      !- Hour 4
    18,                      !- Hour 5
    18,                      !- Hour 6
    18,                      !- Hour 7
    18,                      !- Hour 8
    18,                      !- Hour 9
    18,                      !- Hour 10
    18,                      !- Hour 11
    18,                      !- Hour 12
    18,                      !- Hour 13
    18,                      !- Hour 14
    18,                      !- Hour 15
    18,                      !- Hour 16
    18,                      !- Hour 17
    18,                      !- Hour 18
    18,                      !- Hour 19
    18,                      !- Hour 20
    18,                      !- Hour 21
    18,                      !- Hour 22
    18,                      !- Hour 23
    18;                      !- Hour 24

Schedule:Day:Hourly,
    D_SWH_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.7,                     !- Hour 16
    0.3,                     !- Hour 17
    0.5,                     !- Hour 18
    0.5,                     !- Hour 19
    0.5,                     !- Hour 20
    0.3,                     !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    D_SWH_NECB_WE,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.05,                    !- Hour 12
    0.05,                    !- Hour 13
    0.05,                    !- Hour 14
    0.05,                    !- Hour 15
    0.05,                    !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    E_Occ_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0.2,                     !- Hour 8
    0.7,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.5,                     !- Hour 14
    0.9,                     !- Hour 15
    0.8,                     !- Hour 16
    0.8,                     !- Hour 17
    0.2,                     !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    E_Occ_NECB_Sat,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0.2,                     !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.2,                     !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    E_Occ_NECB_Sun,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    E_Lgt_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.4,                     !- Hour 8
    0.7,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.4,                     !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    E_Lgt_NECB_Sat,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.5,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.7,                     !- Hour 15
    0.4,                     !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    E_Lgt_NECB_Sun,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.05,                    !- Hour 12
    0.05,                    !- Hour 13
    0.05,                    !- Hour 14
    0.05,                    !- Hour 15
    0.05,                    !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    E_Eqp_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.4,                     !- Hour 8
    0.7,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.4,                     !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    E_Eqp_NECB_Sat,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.5,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.7,                     !- Hour 15
    0.4,                     !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    E_Eqp_NECB_Sun,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.05,                    !- Hour 12
    0.05,                    !- Hour 13
    0.05,                    !- Hour 14
    0.05,                    !- Hour 15
    0.05,                    !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    E_Fan_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    E_Fan_NECB_Sat,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    E_Fan_NECB_Sun,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    E_Clg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    30,                      !- Hour 1
    30,                      !- Hour 2
    30,                      !- Hour 3
    30,                      !- Hour 4
    30,                      !- Hour 5
    30,                      !- Hour 6
    24,                      !- Hour 7
    24,                      !- Hour 8
    24,                      !- Hour 9
    24,                      !- Hour 10
    24,                      !- Hour 11
    24,                      !- Hour 12
    24,                      !- Hour 13
    24,                      !- Hour 14
    24,                      !- Hour 15
    24,                      !- Hour 16
    24,                      !- Hour 17
    24,                      !- Hour 18
    30,                      !- Hour 19
    30,                      !- Hour 20
    30,                      !- Hour 21
    30,                      !- Hour 22
    30,                      !- Hour 23
    30;                      !- Hour 24

Schedule:Day:Hourly,
    E_Clg_NECB_Sat,          !- Name
    Temperature,             !- Schedule Type Limits Name
    30,                      !- Hour 1
    30,                      !- Hour 2
    30,                      !- Hour 3
    30,                      !- Hour 4
    30,                      !- Hour 5
    30,                      !- Hour 6
    30,                      !- Hour 7
    24,                      !- Hour 8
    24,                      !- Hour 9
    24,                      !- Hour 10
    24,                      !- Hour 11
    24,                      !- Hour 12
    24,                      !- Hour 13
    24,                      !- Hour 14
    24,                      !- Hour 15
    24,                      !- Hour 16
    30,                      !- Hour 17
    30,                      !- Hour 18
    30,                      !- Hour 19
    30,                      !- Hour 20
    30,                      !- Hour 21
    30,                      !- Hour 22
    30,                      !- Hour 23
    30;                      !- Hour 24

Schedule:Day:Hourly,
    E_Clg_NECB_Sun,          !- Name
    Temperature,             !- Schedule Type Limits Name
    30,                      !- Hour 1
    30,                      !- Hour 2
    30,                      !- Hour 3
    30,                      !- Hour 4
    30,                      !- Hour 5
    30,                      !- Hour 6
    30,                      !- Hour 7
    30,                      !- Hour 8
    30,                      !- Hour 9
    30,                      !- Hour 10
    30,                      !- Hour 11
    30,                      !- Hour 12
    30,                      !- Hour 13
    30,                      !- Hour 14
    30,                      !- Hour 15
    30,                      !- Hour 16
    30,                      !- Hour 17
    30,                      !- Hour 18
    30,                      !- Hour 19
    30,                      !- Hour 20
    30,                      !- Hour 21
    30,                      !- Hour 22
    30,                      !- Hour 23
    30;                      !- Hour 24

Schedule:Day:Hourly,
    E_Htg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    18,                      !- Hour 1
    18,                      !- Hour 2
    18,                      !- Hour 3
    18,                      !- Hour 4
    18,                      !- Hour 5
    18,                      !- Hour 6
    20,                      !- Hour 7
    22,                      !- Hour 8
    22,                      !- Hour 9
    22,                      !- Hour 10
    22,                      !- Hour 11
    22,                      !- Hour 12
    22,                      !- Hour 13
    22,                      !- Hour 14
    22,                      !- Hour 15
    22,                      !- Hour 16
    22,                      !- Hour 17
    22,                      !- Hour 18
    18,                      !- Hour 19
    18,                      !- Hour 20
    18,                      !- Hour 21
    18,                      !- Hour 22
    18,                      !- Hour 23
    18;                      !- Hour 24

Schedule:Day:Hourly,
    E_Htg_NECB_Sat,          !- Name
    Temperature,             !- Schedule Type Limits Name
    18,                      !- Hour 1
    18,                      !- Hour 2
    18,                      !- Hour 3
    18,                      !- Hour 4
    18,                      !- Hour 5
    18,                      !- Hour 6
    18,                      !- Hour 7
    20,                      !- Hour 8
    22,                      !- Hour 9
    22,                      !- Hour 10
    22,                      !- Hour 11
    22,                      !- Hour 12
    22,                      !- Hour 13
    22,                      !- Hour 14
    22,                      !- Hour 15
    22,                      !- Hour 16
    18,                      !- Hour 17
    18,                      !- Hour 18
    18,                      !- Hour 19
    18,                      !- Hour 20
    18,                      !- Hour 21
    18,                      !- Hour 22
    18,                      !- Hour 23
    18;                      !- Hour 24

Schedule:Day:Hourly,
    E_Htg_NECB_Sun,          !- Name
    Temperature,             !- Schedule Type Limits Name
    18,                      !- Hour 1
    18,                      !- Hour 2
    18,                      !- Hour 3
    18,                      !- Hour 4
    18,                      !- Hour 5
    18,                      !- Hour 6
    18,                      !- Hour 7
    18,                      !- Hour 8
    18,                      !- Hour 9
    18,                      !- Hour 10
    18,                      !- Hour 11
    18,                      !- Hour 12
    18,                      !- Hour 13
    18,                      !- Hour 14
    18,                      !- Hour 15
    18,                      !- Hour 16
    18,                      !- Hour 17
    18,                      !- Hour 18
    18,                      !- Hour 19
    18,                      !- Hour 20
    18,                      !- Hour 21
    18,                      !- Hour 22
    18,                      !- Hour 23
    18;                      !- Hour 24

Schedule:Day:Hourly,
    E_SWH_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.1,                     !- Hour 8
    0.4,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.7,                     !- Hour 12
    0.9,                     !- Hour 13
    0.8,                     !- Hour 14
    0.7,                     !- Hour 15
    0.8,                     !- Hour 16
    0.3,                     !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    E_SWH_NECB_Sat,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.4,                     !- Hour 12
    0.2,                     !- Hour 13
    0.2,                     !- Hour 14
    0.2,                     !- Hour 15
    0.05,                    !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    E_SWH_NECB_Sun,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.05,                    !- Hour 12
    0.05,                    !- Hour 13
    0.05,                    !- Hour 14
    0.05,                    !- Hour 15
    0.05,                    !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    F_Occ_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.63,                    !- Hour 1
    0.63,                    !- Hour 2
    0.63,                    !- Hour 3
    0.63,                    !- Hour 4
    0.63,                    !- Hour 5
    0.63,                    !- Hour 6
    0.49,                    !- Hour 7
    0.28,                    !- Hour 8
    0.28,                    !- Hour 9
    0.14,                    !- Hour 10
    0.14,                    !- Hour 11
    0.14,                    !- Hour 12
    0.14,                    !- Hour 13
    0.14,                    !- Hour 14
    0.14,                    !- Hour 15
    0.21,                    !- Hour 16
    0.35,                    !- Hour 17
    0.35,                    !- Hour 18
    0.35,                    !- Hour 19
    0.49,                    !- Hour 20
    0.49,                    !- Hour 21
    0.56,                    !- Hour 22
    0.63,                    !- Hour 23
    0.63;                    !- Hour 24

Schedule:Day:Hourly,
    F_Lgt_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.14,                    !- Hour 1
    0.14,                    !- Hour 2
    0.07,                    !- Hour 3
    0.07,                    !- Hour 4
    0.07,                    !- Hour 5
    0.14,                    !- Hour 6
    0.28,                    !- Hour 7
    0.35,                    !- Hour 8
    0.28,                    !- Hour 9
    0.28,                    !- Hour 10
    0.21,                    !- Hour 11
    0.14,                    !- Hour 12
    0.14,                    !- Hour 13
    0.14,                    !- Hour 14
    0.14,                    !- Hour 15
    0.14,                    !- Hour 16
    0.14,                    !- Hour 17
    0.14,                    !- Hour 18
    0.42,                    !- Hour 19
    0.56,                    !- Hour 20
    0.63,                    !- Hour 21
    0.56,                    !- Hour 22
    0.42,                    !- Hour 23
    0.21;                    !- Hour 24

Schedule:Day:Hourly,
    F_Eqp_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.14,                    !- Hour 1
    0.14,                    !- Hour 2
    0.07,                    !- Hour 3
    0.07,                    !- Hour 4
    0.07,                    !- Hour 5
    0.14,                    !- Hour 6
    0.28,                    !- Hour 7
    0.35,                    !- Hour 8
    0.28,                    !- Hour 9
    0.28,                    !- Hour 10
    0.21,                    !- Hour 11
    0.14,                    !- Hour 12
    0.14,                    !- Hour 13
    0.14,                    !- Hour 14
    0.14,                    !- Hour 15
    0.14,                    !- Hour 16
    0.14,                    !- Hour 17
    0.14,                    !- Hour 18
    0.42,                    !- Hour 19
    0.56,                    !- Hour 20
    0.63,                    !- Hour 21
    0.56,                    !- Hour 22
    0.42,                    !- Hour 23
    0.21;                    !- Hour 24

Schedule:Day:Hourly,
    F_Fan_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    F_Clg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    24,                      !- Hour 1
    24,                      !- Hour 2
    24,                      !- Hour 3
    24,                      !- Hour 4
    24,                      !- Hour 5
    24,                      !- Hour 6
    24,                      !- Hour 7
    24,                      !- Hour 8
    24,                      !- Hour 9
    24,                      !- Hour 10
    24,                      !- Hour 11
    24,                      !- Hour 12
    24,                      !- Hour 13
    24,                      !- Hour 14
    24,                      !- Hour 15
    24,                      !- Hour 16
    24,                      !- Hour 17
    24,                      !- Hour 18
    24,                      !- Hour 19
    24,                      !- Hour 20
    24,                      !- Hour 21
    24,                      !- Hour 22
    24,                      !- Hour 23
    24;                      !- Hour 24

Schedule:Day:Hourly,
    F_Htg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    18,                      !- Hour 1
    18,                      !- Hour 2
    18,                      !- Hour 3
    18,                      !- Hour 4
    18,                      !- Hour 5
    18,                      !- Hour 6
    20,                      !- Hour 7
    22,                      !- Hour 8
    22,                      !- Hour 9
    22,                      !- Hour 10
    22,                      !- Hour 11
    22,                      !- Hour 12
    22,                      !- Hour 13
    22,                      !- Hour 14
    22,                      !- Hour 15
    22,                      !- Hour 16
    22,                      !- Hour 17
    22,                      !- Hour 18
    22,                      !- Hour 19
    22,                      !- Hour 20
    22,                      !- Hour 21
    22,                      !- Hour 22
    22,                      !- Hour 23
    22;                      !- Hour 24

Schedule:Day:Hourly,
    F_SWH_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.21,                    !- Hour 1
    0.14,                    !- Hour 2
    0.07,                    !- Hour 3
    0.07,                    !- Hour 4
    0.14,                    !- Hour 5
    0.28,                    !- Hour 6
    0.42,                    !- Hour 7
    0.63,                    !- Hour 8
    0.49,                    !- Hour 9
    0.35,                    !- Hour 10
    0.35,                    !- Hour 11
    0.28,                    !- Hour 12
    0.35,                    !- Hour 13
    0.28,                    !- Hour 14
    0.21,                    !- Hour 15
    0.21,                    !- Hour 16
    0.21,                    !- Hour 17
    0.21,                    !- Hour 18
    0.35,                    !- Hour 19
    0.49,                    !- Hour 20
    0.49,                    !- Hour 21
    0.49,                    !- Hour 22
    0.49,                    !- Hour 23
    0.35;                    !- Hour 24

Schedule:Day:Hourly,
    G_Occ_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.7,                     !- Hour 7
    0.4,                     !- Hour 8
    0.3,                     !- Hour 9
    0.3,                     !- Hour 10
    0.3,                     !- Hour 11
    0.3,                     !- Hour 12
    0.3,                     !- Hour 13
    0.3,                     !- Hour 14
    0.3,                     !- Hour 15
    0.3,                     !- Hour 16
    0.5,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24

Schedule:Day:Hourly,
    G_Occ_NECB_WE,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.7,                     !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.5,                     !- Hour 14
    0.5,                     !- Hour 15
    0.5,                     !- Hour 16
    0.7,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24

Schedule:Day:Hourly,
    G_Lgt_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0.2,                     !- Hour 6
    0.5,                     !- Hour 7
    0.5,                     !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.8,                     !- Hour 22
    0.6,                     !- Hour 23
    0.3;                     !- Hour 24

Schedule:Day:Hourly,
    G_Eqp_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.2,                     !- Hour 1
    0.2,                     !- Hour 2
    0.2,                     !- Hour 3
    0.2,                     !- Hour 4
    0.2,                     !- Hour 5
    0.2,                     !- Hour 6
    0.8,                     !- Hour 7
    0.8,                     !- Hour 8
    0.4,                     !- Hour 9
    0.4,                     !- Hour 10
    0.4,                     !- Hour 11
    0.4,                     !- Hour 12
    0.4,                     !- Hour 13
    0.4,                     !- Hour 14
    0.4,                     !- Hour 15
    0.5,                     !- Hour 16
    0.2,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.7,                     !- Hour 20
    0.5,                     !- Hour 21
    0.5,                     !- Hour 22
    0.5,                     !- Hour 23
    0.3;                     !- Hour 24

Schedule:Day:Hourly,
    G_Fan_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    G_Clg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    24,                      !- Hour 1
    24,                      !- Hour 2
    24,                      !- Hour 3
    24,                      !- Hour 4
    24,                      !- Hour 5
    24,                      !- Hour 6
    24,                      !- Hour 7
    24,                      !- Hour 8
    24,                      !- Hour 9
    24,                      !- Hour 10
    24,                      !- Hour 11
    24,                      !- Hour 12
    24,                      !- Hour 13
    24,                      !- Hour 14
    24,                      !- Hour 15
    24,                      !- Hour 16
    24,                      !- Hour 17
    24,                      !- Hour 18
    24,                      !- Hour 19
    24,                      !- Hour 20
    24,                      !- Hour 21
    24,                      !- Hour 22
    24,                      !- Hour 23
    24;                      !- Hour 24

Schedule:Day:Hourly,
    G_Htg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    18,                      !- Hour 1
    18,                      !- Hour 2
    18,                      !- Hour 3
    18,                      !- Hour 4
    18,                      !- Hour 5
    18,                      !- Hour 6
    20,                      !- Hour 7
    22,                      !- Hour 8
    22,                      !- Hour 9
    22,                      !- Hour 10
    22,                      !- Hour 11
    22,                      !- Hour 12
    22,                      !- Hour 13
    22,                      !- Hour 14
    22,                      !- Hour 15
    22,                      !- Hour 16
    22,                      !- Hour 17
    22,                      !- Hour 18
    22,                      !- Hour 19
    22,                      !- Hour 20
    22,                      !- Hour 21
    22,                      !- Hour 22
    22,                      !- Hour 23
    22;                      !- Hour 24

Schedule:Day:Hourly,
    G_SWH_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.2,                     !- Hour 6
    0.8,                     !- Hour 7
    0.7,                     !- Hour 8
    0.5,                     !- Hour 9
    0.4,                     !- Hour 10
    0.2,                     !- Hour 11
    0.2,                     !- Hour 12
    0.2,                     !- Hour 13
    0.3,                     !- Hour 14
    0.5,                     !- Hour 15
    0.5,                     !- Hour 16
    0.7,                     !- Hour 17
    0.7,                     !- Hour 18
    0.4,                     !- Hour 19
    0.4,                     !- Hour 20
    0.2,                     !- Hour 21
    0.2,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

Schedule:Day:Hourly,
    G_SWH_NECB_Sat,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.2,                     !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.3,                     !- Hour 11
    0.3,                     !- Hour 12
    0.3,                     !- Hour 13
    0.3,                     !- Hour 14
    0.7,                     !- Hour 15
    0.9,                     !- Hour 16
    0.7,                     !- Hour 17
    0.7,                     !- Hour 18
    0.6,                     !- Hour 19
    0.5,                     !- Hour 20
    0.4,                     !- Hour 21
    0.3,                     !- Hour 22
    0.2,                     !- Hour 23
    0.1;                     !- Hour 24

Schedule:Day:Hourly,
    G_SWH_NECB_Sun,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.2,                     !- Hour 8
    0.3,                     !- Hour 9
    0.3,                     !- Hour 10
    0.2,                     !- Hour 11
    0.2,                     !- Hour 12
    0.3,                     !- Hour 13
    0.4,                     !- Hour 14
    0.5,                     !- Hour 15
    0.6,                     !- Hour 16
    0.7,                     !- Hour 17
    0.4,                     !- Hour 18
    0.3,                     !- Hour 19
    0.2,                     !- Hour 20
    0.2,                     !- Hour 21
    0.2,                     !- Hour 22
    0.2,                     !- Hour 23
    0.1;                     !- Hour 24

Schedule:Day:Hourly,
    H_Occ_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24

Schedule:Day:Hourly,
    H_Lgt_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24

Schedule:Day:Hourly,
    H_Eqp_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24

Schedule:Day:Hourly,
    H_Fan_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    H_Clg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    24,                      !- Hour 1
    24,                      !- Hour 2
    24,                      !- Hour 3
    24,                      !- Hour 4
    24,                      !- Hour 5
    24,                      !- Hour 6
    24,                      !- Hour 7
    24,                      !- Hour 8
    24,                      !- Hour 9
    24,                      !- Hour 10
    24,                      !- Hour 11
    24,                      !- Hour 12
    24,                      !- Hour 13
    24,                      !- Hour 14
    24,                      !- Hour 15
    24,                      !- Hour 16
    24,                      !- Hour 17
    24,                      !- Hour 18
    24,                      !- Hour 19
    24,                      !- Hour 20
    24,                      !- Hour 21
    24,                      !- Hour 22
    24,                      !- Hour 23
    24;                      !- Hour 24

Schedule:Day:Hourly,
    H_Htg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    18,                      !- Hour 1
    18,                      !- Hour 2
    18,                      !- Hour 3
    18,                      !- Hour 4
    18,                      !- Hour 5
    18,                      !- Hour 6
    20,                      !- Hour 7
    22,                      !- Hour 8
    22,                      !- Hour 9
    22,                      !- Hour 10
    22,                      !- Hour 11
    22,                      !- Hour 12
    22,                      !- Hour 13
    22,                      !- Hour 14
    22,                      !- Hour 15
    22,                      !- Hour 16
    22,                      !- Hour 17
    22,                      !- Hour 18
    22,                      !- Hour 19
    22,                      !- Hour 20
    22,                      !- Hour 21
    22,                      !- Hour 22
    22,                      !- Hour 23
    22;                      !- Hour 24

Schedule:Day:Hourly,
    H_SWH_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24

Schedule:Day:Hourly,
    I_Occ_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.4,                     !- Hour 18
    0.8,                     !- Hour 19
    0.8,                     !- Hour 20
    0.8,                     !- Hour 21
    0.6,                     !- Hour 22
    0.4,                     !- Hour 23
    0.1;                     !- Hour 24

Schedule:Day:Hourly,
    I_Occ_NECB_Sat,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0.1,                     !- Hour 10
    0.1,                     !- Hour 11
    0.1,                     !- Hour 12
    0.4,                     !- Hour 13
    0.6,                     !- Hour 14
    0.8,                     !- Hour 15
    0.6,                     !- Hour 16
    0.4,                     !- Hour 17
    0.2,                     !- Hour 18
    0.4,                     !- Hour 19
    0.8,                     !- Hour 20
    0.8,                     !- Hour 21
    0.6,                     !- Hour 22
    0.4,                     !- Hour 23
    0.1;                     !- Hour 24

Schedule:Day:Hourly,
    I_Occ_NECB_Sun,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0.2,                     !- Hour 8
    0.4,                     !- Hour 9
    0.8,                     !- Hour 10
    0.8,                     !- Hour 11
    0.4,                     !- Hour 12
    0.2,                     !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    I_Lgt_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.05,                    !- Hour 12
    0.05,                    !- Hour 13
    0.05,                    !- Hour 14
    0.5,                     !- Hour 15
    0.5,                     !- Hour 16
    0.5,                     !- Hour 17
    0.8,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.5;                     !- Hour 24

Schedule:Day:Hourly,
    I_Lgt_NECB_Sat,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.5,                     !- Hour 12
    0.8,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.8,                     !- Hour 17
    0.6,                     !- Hour 18
    0.8,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    I_Lgt_NECB_Sun,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.5,                     !- Hour 13
    0.05,                    !- Hour 14
    0.05,                    !- Hour 15
    0.05,                    !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    I_Eqp_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.1,                     !- Hour 8
    0.1,                     !- Hour 9
    0.1,                     !- Hour 10
    0.1,                     !- Hour 11
    0.1,                     !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.2,                     !- Hour 15
    0.2,                     !- Hour 16
    0.2,                     !- Hour 17
    0.8,                     !- Hour 18
    0.8,                     !- Hour 19
    0.8,                     !- Hour 20
    0.8,                     !- Hour 21
    0.8,                     !- Hour 22
    0.8,                     !- Hour 23
    0.1;                     !- Hour 24

Schedule:Day:Hourly,
    I_Eqp_NECB_Sat,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.1,                     !- Hour 8
    0.1,                     !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.2,                     !- Hour 12
    0.8,                     !- Hour 13
    0.8,                     !- Hour 14
    0.8,                     !- Hour 15
    0.8,                     !- Hour 16
    0.8,                     !- Hour 17
    0.8,                     !- Hour 18
    0.8,                     !- Hour 19
    0.8,                     !- Hour 20
    0.8,                     !- Hour 21
    0.8,                     !- Hour 22
    0.8,                     !- Hour 23
    0.1;                     !- Hour 24

Schedule:Day:Hourly,
    I_Eqp_NECB_Sun,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.8,                     !- Hour 8
    0.8,                     !- Hour 9
    0.8,                     !- Hour 10
    0.8,                     !- Hour 11
    0.8,                     !- Hour 12
    0.2,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

Schedule:Day:Hourly,
    I_Fan_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    I_Fan_NECB_Sat,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    I_Fan_NECB_Sun,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    I_Clg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    30,                      !- Hour 1
    30,                      !- Hour 2
    30,                      !- Hour 3
    30,                      !- Hour 4
    30,                      !- Hour 5
    30,                      !- Hour 6
    30,                      !- Hour 7
    30,                      !- Hour 8
    30,                      !- Hour 9
    30,                      !- Hour 10
    30,                      !- Hour 11
    30,                      !- Hour 12
    30,                      !- Hour 13
    24,                      !- Hour 14
    24,                      !- Hour 15
    24,                      !- Hour 16
    24,                      !- Hour 17
    24,                      !- Hour 18
    24,                      !- Hour 19
    24,                      !- Hour 20
    24,                      !- Hour 21
    24,                      !- Hour 22
    24,                      !- Hour 23
    30;                      !- Hour 24

Schedule:Day:Hourly,
    I_Clg_NECB_Sat,          !- Name
    Temperature,             !- Schedule Type Limits Name
    30,                      !- Hour 1
    30,                      !- Hour 2
    30,                      !- Hour 3
    30,                      !- Hour 4
    30,                      !- Hour 5
    30,                      !- Hour 6
    30,                      !- Hour 7
    30,                      !- Hour 8
    30,                      !- Hour 9
    24,                      !- Hour 10
    24,                      !- Hour 11
    24,                      !- Hour 12
    24,                      !- Hour 13
    24,                      !- Hour 14
    24,                      !- Hour 15
    24,                      !- Hour 16
    24,                      !- Hour 17
    24,                      !- Hour 18
    24,                      !- Hour 19
    24,                      !- Hour 20
    24,                      !- Hour 21
    24,                      !- Hour 22
    24,                      !- Hour 23
    30;                      !- Hour 24

Schedule:Day:Hourly,
    I_Clg_NECB_Sun,          !- Name
    Temperature,             !- Schedule Type Limits Name
    30,                      !- Hour 1
    30,                      !- Hour 2
    30,                      !- Hour 3
    30,                      !- Hour 4
    30,                      !- Hour 5
    30,                      !- Hour 6
    24,                      !- Hour 7
    24,                      !- Hour 8
    24,                      !- Hour 9
    24,                      !- Hour 10
    24,                      !- Hour 11
    24,                      !- Hour 12
    24,                      !- Hour 13
    30,                      !- Hour 14
    30,                      !- Hour 15
    30,                      !- Hour 16
    30,                      !- Hour 17
    30,                      !- Hour 18
    30,                      !- Hour 19
    30,                      !- Hour 20
    30,                      !- Hour 21
    30,                      !- Hour 22
    30,                      !- Hour 23
    30;                      !- Hour 24

Schedule:Day:Hourly,
    I_Htg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    18,                      !- Hour 1
    18,                      !- Hour 2
    18,                      !- Hour 3
    18,                      !- Hour 4
    18,                      !- Hour 5
    18,                      !- Hour 6
    18,                      !- Hour 7
    18,                      !- Hour 8
    18,                      !- Hour 9
    18,                      !- Hour 10
    18,                      !- Hour 11
    18,                      !- Hour 12
    18,                      !- Hour 13
    20,                      !- Hour 14
    22,                      !- Hour 15
    22,                      !- Hour 16
    22,                      !- Hour 17
    22,                      !- Hour 18
    22,                      !- Hour 19
    22,                      !- Hour 20
    22,                      !- Hour 21
    22,                      !- Hour 22
    22,                      !- Hour 23
    18;                      !- Hour 24

Schedule:Day:Hourly,
    I_Htg_NECB_Sat,          !- Name
    Temperature,             !- Schedule Type Limits Name
    18,                      !- Hour 1
    18,                      !- Hour 2
    18,                      !- Hour 3
    18,                      !- Hour 4
    18,                      !- Hour 5
    18,                      !- Hour 6
    18,                      !- Hour 7
    18,                      !- Hour 8
    18,                      !- Hour 9
    20,                      !- Hour 10
    22,                      !- Hour 11
    22,                      !- Hour 12
    22,                      !- Hour 13
    22,                      !- Hour 14
    22,                      !- Hour 15
    22,                      !- Hour 16
    22,                      !- Hour 17
    22,                      !- Hour 18
    22,                      !- Hour 19
    22,                      !- Hour 20
    22,                      !- Hour 21
    22,                      !- Hour 22
    22,                      !- Hour 23
    18;                      !- Hour 24

Schedule:Day:Hourly,
    I_Htg_NECB_Sun,          !- Name
    Temperature,             !- Schedule Type Limits Name
    18,                      !- Hour 1
    18,                      !- Hour 2
    18,                      !- Hour 3
    18,                      !- Hour 4
    18,                      !- Hour 5
    18,                      !- Hour 6
    20,                      !- Hour 7
    22,                      !- Hour 8
    22,                      !- Hour 9
    22,                      !- Hour 10
    22,                      !- Hour 11
    22,                      !- Hour 12
    22,                      !- Hour 13
    18,                      !- Hour 14
    18,                      !- Hour 15
    18,                      !- Hour 16
    18,                      !- Hour 17
    18,                      !- Hour 18
    18,                      !- Hour 19
    18,                      !- Hour 20
    18,                      !- Hour 21
    18,                      !- Hour 22
    18,                      !- Hour 23
    18;                      !- Hour 24

Schedule:Day:Hourly,
    I_SWH_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.05,                    !- Hour 10
    0.05,                    !- Hour 11
    0.05,                    !- Hour 12
    0.05,                    !- Hour 13
    0.05,                    !- Hour 14
    0.2,                     !- Hour 15
    0.2,                     !- Hour 16
    0.2,                     !- Hour 17
    0.4,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.8,                     !- Hour 22
    0.6,                     !- Hour 23
    0.2;                     !- Hour 24

Schedule:Day:Hourly,
    I_SWH_NECB_Sat,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.05,                    !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.2,                     !- Hour 12
    0.4,                     !- Hour 13
    0.8,                     !- Hour 14
    0.9,                     !- Hour 15
    0.8,                     !- Hour 16
    0.6,                     !- Hour 17
    0.4,                     !- Hour 18
    0.4,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.8,                     !- Hour 22
    0.6,                     !- Hour 23
    0.2;                     !- Hour 24

Schedule:Day:Hourly,
    I_SWH_NECB_Sun,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.1,                     !- Hour 8
    0.2,                     !- Hour 9
    0.4,                     !- Hour 10
    0.4,                     !- Hour 11
    0.2,                     !- Hour 12
    0.1,                     !- Hour 13
    0.05,                    !- Hour 14
    0.05,                    !- Hour 15
    0.05,                    !- Hour 16
    0.05,                    !- Hour 17
    0.05,                    !- Hour 18
    0.05,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    J_Occ_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.7,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.7,                     !- Hour 10
    0.7,                     !- Hour 11
    0.6,                     !- Hour 12
    0.6,                     !- Hour 13
    0.7,                     !- Hour 14
    0.7,                     !- Hour 15
    0.7,                     !- Hour 16
    0.6,                     !- Hour 17
    0.6,                     !- Hour 18
    0.6,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.8,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24

Schedule:Day:Hourly,
    J_Lgt_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.3,                     !- Hour 5
    0.5,                     !- Hour 6
    0.7,                     !- Hour 7
    0.7,                     !- Hour 8
    0.7,                     !- Hour 9
    0.7,                     !- Hour 10
    0.6,                     !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.5,                     !- Hour 14
    0.5,                     !- Hour 15
    0.5,                     !- Hour 16
    0.5,                     !- Hour 17
    0.6,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.3,                     !- Hour 23
    0.1;                     !- Hour 24

Schedule:Day:Hourly,
    J_Eqp_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.2,                     !- Hour 5
    0.3,                     !- Hour 6
    0.4,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.4,                     !- Hour 12
    0.4,                     !- Hour 13
    0.5,                     !- Hour 14
    0.5,                     !- Hour 15
    0.4,                     !- Hour 16
    0.4,                     !- Hour 17
    0.5,                     !- Hour 18
    0.6,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.5,                     !- Hour 22
    0.3,                     !- Hour 23
    0.1;                     !- Hour 24

Schedule:Day:Hourly,
    J_Fan_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    J_Clg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    24,                      !- Hour 1
    24,                      !- Hour 2
    24,                      !- Hour 3
    24,                      !- Hour 4
    24,                      !- Hour 5
    24,                      !- Hour 6
    24,                      !- Hour 7
    24,                      !- Hour 8
    24,                      !- Hour 9
    24,                      !- Hour 10
    24,                      !- Hour 11
    24,                      !- Hour 12
    24,                      !- Hour 13
    24,                      !- Hour 14
    24,                      !- Hour 15
    24,                      !- Hour 16
    24,                      !- Hour 17
    24,                      !- Hour 18
    24,                      !- Hour 19
    24,                      !- Hour 20
    24,                      !- Hour 21
    24,                      !- Hour 22
    24,                      !- Hour 23
    24;                      !- Hour 24

Schedule:Day:Hourly,
    J_Htg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    22,                      !- Hour 1
    22,                      !- Hour 2
    22,                      !- Hour 3
    22,                      !- Hour 4
    22,                      !- Hour 5
    22,                      !- Hour 6
    22,                      !- Hour 7
    22,                      !- Hour 8
    22,                      !- Hour 9
    22,                      !- Hour 10
    22,                      !- Hour 11
    22,                      !- Hour 12
    22,                      !- Hour 13
    22,                      !- Hour 14
    22,                      !- Hour 15
    22,                      !- Hour 16
    22,                      !- Hour 17
    22,                      !- Hour 18
    22,                      !- Hour 19
    22,                      !- Hour 20
    22,                      !- Hour 21
    22,                      !- Hour 22
    22,                      !- Hour 23
    22;                      !- Hour 24

Schedule:Day:Hourly,
    J_SWH_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.2,                     !- Hour 5
    0.4,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.6,                     !- Hour 15
    0.6,                     !- Hour 16
    0.6,                     !- Hour 17
    0.6,                     !- Hour 18
    0.6,                     !- Hour 19
    0.6,                     !- Hour 20
    0.3,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

Schedule:Day:Hourly,
    J_SWH_NECB_Sat,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.3,                     !- Hour 1
    0.2,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.2,                     !- Hour 5
    0.4,                     !- Hour 6
    0.5,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.5,                     !- Hour 14
    0.4,                     !- Hour 15
    0.3,                     !- Hour 16
    0.3,                     !- Hour 17
    0.3,                     !- Hour 18
    0.5,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.7,                     !- Hour 23
    0.5;                     !- Hour 24

Schedule:Day:Hourly,
    J_SWH_NECB_Sun,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.3,                     !- Hour 1
    0.2,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.2,                     !- Hour 5
    0.4,                     !- Hour 6
    0.4,                     !- Hour 7
    0.6,                     !- Hour 8
    0.9,                     !- Hour 9
    0.7,                     !- Hour 10
    0.5,                     !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.4,                     !- Hour 14
    0.3,                     !- Hour 15
    0.3,                     !- Hour 16
    0.3,                     !- Hour 17
    0.3,                     !- Hour 18
    0.4,                     !- Hour 19
    0.6,                     !- Hour 20
    0.6,                     !- Hour 21
    0.6,                     !- Hour 22
    0.6,                     !- Hour 23
    0.5;                     !- Hour 24

Schedule:Day:Hourly,
    K_Occ_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0.1,                     !- Hour 5
    0.5,                     !- Hour 6
    0.9,                     !- Hour 7
    0.6,                     !- Hour 8
    0.2,                     !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.2,                     !- Hour 12
    0.2,                     !- Hour 13
    0.2,                     !- Hour 14
    0.2,                     !- Hour 15
    0.7,                     !- Hour 16
    0.9,                     !- Hour 17
    0.6,                     !- Hour 18
    0.2,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    K_Lgt_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.9,                     !- Hour 1
    0.9,                     !- Hour 2
    0.9,                     !- Hour 3
    0.9,                     !- Hour 4
    0.9,                     !- Hour 5
    0.9,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.9,                     !- Hour 18
    0.9,                     !- Hour 19
    0.9,                     !- Hour 20
    0.9,                     !- Hour 21
    0.9,                     !- Hour 22
    0.9,                     !- Hour 23
    0.9;                     !- Hour 24

Schedule:Day:Hourly,
    K_Eqp_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    K_Fan_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    K_Clg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    30,                      !- Hour 1
    30,                      !- Hour 2
    30,                      !- Hour 3
    30,                      !- Hour 4
    30,                      !- Hour 5
    30,                      !- Hour 6
    30,                      !- Hour 7
    30,                      !- Hour 8
    30,                      !- Hour 9
    30,                      !- Hour 10
    30,                      !- Hour 11
    30,                      !- Hour 12
    30,                      !- Hour 13
    30,                      !- Hour 14
    30,                      !- Hour 15
    30,                      !- Hour 16
    30,                      !- Hour 17
    30,                      !- Hour 18
    30,                      !- Hour 19
    30,                      !- Hour 20
    30,                      !- Hour 21
    30,                      !- Hour 22
    30,                      !- Hour 23
    30;                      !- Hour 24

Schedule:Day:Hourly,
    K_Htg_NECB_WD,           !- Name
    Temperature,             !- Schedule Type Limits Name
    5,                       !- Hour 1
    5,                       !- Hour 2
    5,                       !- Hour 3
    5,                       !- Hour 4
    5,                       !- Hour 5
    5,                       !- Hour 6
    5,                       !- Hour 7
    5,                       !- Hour 8
    5,                       !- Hour 9
    5,                       !- Hour 10
    5,                       !- Hour 11
    5,                       !- Hour 12
    5,                       !- Hour 13
    5,                       !- Hour 14
    5,                       !- Hour 15
    5,                       !- Hour 16
    5,                       !- Hour 17
    5,                       !- Hour 18
    5,                       !- Hour 19
    5,                       !- Hour 20
    5,                       !- Hour 21
    5,                       !- Hour 22
    5,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    K_SWH_NECB_WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    Elev_MURB_Day,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0.5,                     !- Hour 8
    0.5,                     !- Hour 9
    0.4,                     !- Hour 10
    0.2,                     !- Hour 11
    0.2,                     !- Hour 12
    0.2,                     !- Hour 13
    0.2,                     !- Hour 14
    0.15,                    !- Hour 15
    0.2,                     !- Hour 16
    0.4,                     !- Hour 17
    0.5,                     !- Hour 18
    0.5,                     !- Hour 19
    0.4,                     !- Hour 20
    0.4,                     !- Hour 21
    0.3,                     !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    G_Lgt_LEED,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.016,                   !- Hour 1
    0.016,                   !- Hour 2
    0.016,                   !- Hour 3
    0.016,                   !- Hour 4
    0.016,                   !- Hour 5
    0.016,                   !- Hour 6
    0.077,                   !- Hour 7
    0.14,                    !- Hour 8
    0.14,                    !- Hour 9
    0.108,                   !- Hour 10
    0.108,                   !- Hour 11
    0.108,                   !- Hour 12
    0.077,                   !- Hour 13
    0.077,                   !- Hour 14
    0.077,                   !- Hour 15
    0.077,                   !- Hour 16
    0.077,                   !- Hour 17
    0.108,                   !- Hour 18
    0.217,                   !- Hour 19
    0.217,                   !- Hour 20
    0.217,                   !- Hour 21
    0.217,                   !- Hour 22
    0.186,                   !- Hour 23
    0.016;                   !- Hour 24

Schedule:Day:Hourly,
    G_Eqp_LEED,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.05,                    !- Hour 7
    0.05,                    !- Hour 8
    0.5,                     !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.5,                     !- Hour 12
    0.3,                     !- Hour 13
    0.5,                     !- Hour 14
    0.5,                     !- Hour 15
    0.5,                     !- Hour 16
    0.5,                     !- Hour 17
    0.5,                     !- Hour 18
    0.35,                    !- Hour 19
    0.05,                    !- Hour 20
    0.05,                    !- Hour 21
    0.05,                    !- Hour 22
    0.05,                    !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    G_SWH_LEED,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.05,                    !- Hour 1
    0.05,                    !- Hour 2
    0.05,                    !- Hour 3
    0.05,                    !- Hour 4
    0.05,                    !- Hour 5
    0.05,                    !- Hour 6
    0.3,                     !- Hour 7
    0.5,                     !- Hour 8
    0.4,                     !- Hour 9
    0.3,                     !- Hour 10
    0.3,                     !- Hour 11
    0.35,                    !- Hour 12
    0.4,                     !- Hour 13
    0.35,                    !- Hour 14
    0.35,                    !- Hour 15
    0.3,                     !- Hour 16
    0.3,                     !- Hour 17
    0.5,                     !- Hour 18
    0.5,                     !- Hour 19
    0.4,                     !- Hour 20
    0.35,                    !- Hour 21
    0.45,                    !- Hour 22
    0.3,                     !- Hour 23
    0.05;                    !- Hour 24

Schedule:Day:Hourly,
    G_Clg_LEED,              !- Name
    Temperature,             !- Schedule Type Limits Name
    25.6,                    !- Hour 1
    25.6,                    !- Hour 2
    25.6,                    !- Hour 3
    25.6,                    !- Hour 4
    25.6,                    !- Hour 5
    25.6,                    !- Hour 6
    25.6,                    !- Hour 7
    25.6,                    !- Hour 8
    25.6,                    !- Hour 9
    26.7,                    !- Hour 10
    26.7,                    !- Hour 11
    26.7,                    !- Hour 12
    26.7,                    !- Hour 13
    26.7,                    !- Hour 14
    26.7,                    !- Hour 15
    25.6,                    !- Hour 16
    25.6,                    !- Hour 17
    25.6,                    !- Hour 18
    25.6,                    !- Hour 19
    25.6,                    !- Hour 20
    25.6,                    !- Hour 21
    25.6,                    !- Hour 22
    25.6,                    !- Hour 23
    25.6;                    !- Hour 24

Schedule:Day:Hourly,
    G_Htg_LEED,              !- Name
    Temperature,             !- Schedule Type Limits Name
    21.1,                    !- Hour 1
    21.1,                    !- Hour 2
    21.1,                    !- Hour 3
    21.1,                    !- Hour 4
    21.1,                    !- Hour 5
    21.1,                    !- Hour 6
    22.2,                    !- Hour 7
    22.2,                    !- Hour 8
    22.2,                    !- Hour 9
    22.2,                    !- Hour 10
    22.2,                    !- Hour 11
    22.2,                    !- Hour 12
    22.2,                    !- Hour 13
    22.2,                    !- Hour 14
    22.2,                    !- Hour 15
    22.2,                    !- Hour 16
    22.2,                    !- Hour 17
    22.2,                    !- Hour 18
    22.2,                    !- Hour 19
    22.2,                    !- Hour 20
    22.2,                    !- Hour 21
    22.2,                    !- Hour 22
    22.2,                    !- Hour 23
    21.1;                    !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    A_Occ_NECB_Wk,           !- Name
    A_Occ_NECB_WE,           !- Sunday Schedule:Day Name
    A_Occ_NECB_WD,           !- Monday Schedule:Day Name
    A_Occ_NECB_WD,           !- Tuesday Schedule:Day Name
    A_Occ_NECB_WD,           !- Wednesday Schedule:Day Name
    A_Occ_NECB_WD,           !- Thursday Schedule:Day Name
    A_Occ_NECB_WD,           !- Friday Schedule:Day Name
    A_Occ_NECB_WE,           !- Saturday Schedule:Day Name
    A_Occ_NECB_WE,           !- Holiday Schedule:Day Name
    A_Occ_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    A_Occ_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    A_Occ_NECB_WD,           !- CustomDay1 Schedule:Day Name
    A_Occ_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    A_Lgt_NECB_Wk,           !- Name
    A_Lgt_NECB_WE,           !- Sunday Schedule:Day Name
    A_Lgt_NECB_WD,           !- Monday Schedule:Day Name
    A_Lgt_NECB_WD,           !- Tuesday Schedule:Day Name
    A_Lgt_NECB_WD,           !- Wednesday Schedule:Day Name
    A_Lgt_NECB_WD,           !- Thursday Schedule:Day Name
    A_Lgt_NECB_WD,           !- Friday Schedule:Day Name
    A_Lgt_NECB_WE,           !- Saturday Schedule:Day Name
    A_Lgt_NECB_WE,           !- Holiday Schedule:Day Name
    A_Lgt_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    A_Lgt_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    A_Lgt_NECB_WD,           !- CustomDay1 Schedule:Day Name
    A_Lgt_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    A_Eqp_NECB_Wk,           !- Name
    A_Eqp_NECB_WE,           !- Sunday Schedule:Day Name
    A_Eqp_NECB_WD,           !- Monday Schedule:Day Name
    A_Eqp_NECB_WD,           !- Tuesday Schedule:Day Name
    A_Eqp_NECB_WD,           !- Wednesday Schedule:Day Name
    A_Eqp_NECB_WD,           !- Thursday Schedule:Day Name
    A_Eqp_NECB_WD,           !- Friday Schedule:Day Name
    A_Eqp_NECB_WE,           !- Saturday Schedule:Day Name
    A_Eqp_NECB_WE,           !- Holiday Schedule:Day Name
    A_Eqp_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    A_Eqp_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    A_Eqp_NECB_WD,           !- CustomDay1 Schedule:Day Name
    A_Eqp_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    A_Fan_NECB_Wk,           !- Name
    A_Fan_NECB_WE,           !- Sunday Schedule:Day Name
    A_Fan_NECB_WD,           !- Monday Schedule:Day Name
    A_Fan_NECB_WD,           !- Tuesday Schedule:Day Name
    A_Fan_NECB_WD,           !- Wednesday Schedule:Day Name
    A_Fan_NECB_WD,           !- Thursday Schedule:Day Name
    A_Fan_NECB_WD,           !- Friday Schedule:Day Name
    A_Fan_NECB_WE,           !- Saturday Schedule:Day Name
    A_Fan_NECB_WE,           !- Holiday Schedule:Day Name
    A_Fan_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    A_Fan_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    A_Fan_NECB_WD,           !- CustomDay1 Schedule:Day Name
    A_Fan_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    A_Clg_NECB_Wk,           !- Name
    A_Clg_NECB_WE,           !- Sunday Schedule:Day Name
    A_Clg_NECB_WD,           !- Monday Schedule:Day Name
    A_Clg_NECB_WD,           !- Tuesday Schedule:Day Name
    A_Clg_NECB_WD,           !- Wednesday Schedule:Day Name
    A_Clg_NECB_WD,           !- Thursday Schedule:Day Name
    A_Clg_NECB_WD,           !- Friday Schedule:Day Name
    A_Clg_NECB_WE,           !- Saturday Schedule:Day Name
    A_Clg_NECB_WE,           !- Holiday Schedule:Day Name
    A_Clg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    A_Clg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    A_Clg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    A_Clg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    A_Htg_NECB_Wk,           !- Name
    A_Htg_NECB_WE,           !- Sunday Schedule:Day Name
    A_Htg_NECB_WD,           !- Monday Schedule:Day Name
    A_Htg_NECB_WD,           !- Tuesday Schedule:Day Name
    A_Htg_NECB_WD,           !- Wednesday Schedule:Day Name
    A_Htg_NECB_WD,           !- Thursday Schedule:Day Name
    A_Htg_NECB_WD,           !- Friday Schedule:Day Name
    A_Htg_NECB_WE,           !- Saturday Schedule:Day Name
    A_Htg_NECB_WE,           !- Holiday Schedule:Day Name
    A_Htg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    A_Htg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    A_Htg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    A_Htg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    A_SWH_NECB_Wk,           !- Name
    A_SWH_NECB_WE,           !- Sunday Schedule:Day Name
    A_SWH_NECB_WD,           !- Monday Schedule:Day Name
    A_SWH_NECB_WD,           !- Tuesday Schedule:Day Name
    A_SWH_NECB_WD,           !- Wednesday Schedule:Day Name
    A_SWH_NECB_WD,           !- Thursday Schedule:Day Name
    A_SWH_NECB_WD,           !- Friday Schedule:Day Name
    A_SWH_NECB_WE,           !- Saturday Schedule:Day Name
    A_SWH_NECB_WE,           !- Holiday Schedule:Day Name
    A_SWH_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    A_SWH_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    A_SWH_NECB_WD,           !- CustomDay1 Schedule:Day Name
    A_SWH_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    B_Occ_NECB_Wk,           !- Name
    B_Occ_NECB_Sun,          !- Sunday Schedule:Day Name
    B_Occ_NECB_WD,           !- Monday Schedule:Day Name
    B_Occ_NECB_WD,           !- Tuesday Schedule:Day Name
    B_Occ_NECB_WD,           !- Wednesday Schedule:Day Name
    B_Occ_NECB_WD,           !- Thursday Schedule:Day Name
    B_Occ_NECB_WD,           !- Friday Schedule:Day Name
    B_Occ_NECB_Sat,          !- Saturday Schedule:Day Name
    B_Occ_NECB_Sun,          !- Holiday Schedule:Day Name
    B_Occ_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    B_Occ_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    B_Occ_NECB_WD,           !- CustomDay1 Schedule:Day Name
    B_Occ_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    B_Lgt_NECB_Wk,           !- Name
    B_Lgt_NECB_WE,           !- Sunday Schedule:Day Name
    B_Lgt_NECB_WD,           !- Monday Schedule:Day Name
    B_Lgt_NECB_WD,           !- Tuesday Schedule:Day Name
    B_Lgt_NECB_WD,           !- Wednesday Schedule:Day Name
    B_Lgt_NECB_WD,           !- Thursday Schedule:Day Name
    B_Lgt_NECB_WD,           !- Friday Schedule:Day Name
    B_Lgt_NECB_WD,           !- Saturday Schedule:Day Name
    B_Lgt_NECB_WE,           !- Holiday Schedule:Day Name
    B_Lgt_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    B_Lgt_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    B_Lgt_NECB_WD,           !- CustomDay1 Schedule:Day Name
    B_Lgt_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    B_Eqp_NECB_Wk,           !- Name
    B_Eqp_NECB_WE,           !- Sunday Schedule:Day Name
    B_Eqp_NECB_WD,           !- Monday Schedule:Day Name
    B_Eqp_NECB_WD,           !- Tuesday Schedule:Day Name
    B_Eqp_NECB_WD,           !- Wednesday Schedule:Day Name
    B_Eqp_NECB_WD,           !- Thursday Schedule:Day Name
    B_Eqp_NECB_WD,           !- Friday Schedule:Day Name
    B_Eqp_NECB_WD,           !- Saturday Schedule:Day Name
    B_Eqp_NECB_WE,           !- Holiday Schedule:Day Name
    B_Eqp_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    B_Eqp_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    B_Eqp_NECB_WD,           !- CustomDay1 Schedule:Day Name
    B_Eqp_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    B_Fan_NECB_Wk,           !- Name
    B_Fan_NECB_WE,           !- Sunday Schedule:Day Name
    B_Fan_NECB_WD,           !- Monday Schedule:Day Name
    B_Fan_NECB_WD,           !- Tuesday Schedule:Day Name
    B_Fan_NECB_WD,           !- Wednesday Schedule:Day Name
    B_Fan_NECB_WD,           !- Thursday Schedule:Day Name
    B_Fan_NECB_WD,           !- Friday Schedule:Day Name
    B_Fan_NECB_WD,           !- Saturday Schedule:Day Name
    B_Fan_NECB_WE,           !- Holiday Schedule:Day Name
    B_Fan_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    B_Fan_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    B_Fan_NECB_WD,           !- CustomDay1 Schedule:Day Name
    B_Fan_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    B_Clg_NECB_Wk,           !- Name
    B_Clg_NECB_WE,           !- Sunday Schedule:Day Name
    B_Clg_NECB_WD,           !- Monday Schedule:Day Name
    B_Clg_NECB_WD,           !- Tuesday Schedule:Day Name
    B_Clg_NECB_WD,           !- Wednesday Schedule:Day Name
    B_Clg_NECB_WD,           !- Thursday Schedule:Day Name
    B_Clg_NECB_WD,           !- Friday Schedule:Day Name
    B_Clg_NECB_WD,           !- Saturday Schedule:Day Name
    B_Clg_NECB_WE,           !- Holiday Schedule:Day Name
    B_Clg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    B_Clg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    B_Clg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    B_Clg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    B_Htg_NECB_Wk,           !- Name
    B_Htg_NECB_WE,           !- Sunday Schedule:Day Name
    B_Htg_NECB_WD,           !- Monday Schedule:Day Name
    B_Htg_NECB_WD,           !- Tuesday Schedule:Day Name
    B_Htg_NECB_WD,           !- Wednesday Schedule:Day Name
    B_Htg_NECB_WD,           !- Thursday Schedule:Day Name
    B_Htg_NECB_WD,           !- Friday Schedule:Day Name
    B_Htg_NECB_WD,           !- Saturday Schedule:Day Name
    B_Htg_NECB_WE,           !- Holiday Schedule:Day Name
    B_Htg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    B_Htg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    B_Htg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    B_Htg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    B_SWH_NECB_Wk,           !- Name
    B_SWH_NECB_Sun,          !- Sunday Schedule:Day Name
    B_SWH_NECB_WD,           !- Monday Schedule:Day Name
    B_SWH_NECB_WD,           !- Tuesday Schedule:Day Name
    B_SWH_NECB_WD,           !- Wednesday Schedule:Day Name
    B_SWH_NECB_WD,           !- Thursday Schedule:Day Name
    B_SWH_NECB_WD,           !- Friday Schedule:Day Name
    B_SWH_NECB_Sat,          !- Saturday Schedule:Day Name
    B_SWH_NECB_Sun,          !- Holiday Schedule:Day Name
    B_SWH_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    B_SWH_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    B_SWH_NECB_WD,           !- CustomDay1 Schedule:Day Name
    B_SWH_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    C_Occ_NECB_Wk,           !- Name
    C_Occ_NECB_Sun,          !- Sunday Schedule:Day Name
    C_Occ_NECB_WD,           !- Monday Schedule:Day Name
    C_Occ_NECB_WD,           !- Tuesday Schedule:Day Name
    C_Occ_NECB_WD,           !- Wednesday Schedule:Day Name
    C_Occ_NECB_WD,           !- Thursday Schedule:Day Name
    C_Occ_NECB_WD,           !- Friday Schedule:Day Name
    C_Occ_NECB_Sat,          !- Saturday Schedule:Day Name
    C_Occ_NECB_Sun,          !- Holiday Schedule:Day Name
    C_Occ_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    C_Occ_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    C_Occ_NECB_WD,           !- CustomDay1 Schedule:Day Name
    C_Occ_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    C_Lgt_NECB_Wk,           !- Name
    C_Lgt_NECB_WE,           !- Sunday Schedule:Day Name
    C_Lgt_NECB_WD,           !- Monday Schedule:Day Name
    C_Lgt_NECB_WD,           !- Tuesday Schedule:Day Name
    C_Lgt_NECB_WD,           !- Wednesday Schedule:Day Name
    C_Lgt_NECB_WD,           !- Thursday Schedule:Day Name
    C_Lgt_NECB_WD,           !- Friday Schedule:Day Name
    C_Lgt_NECB_WD,           !- Saturday Schedule:Day Name
    C_Lgt_NECB_WE,           !- Holiday Schedule:Day Name
    C_Lgt_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    C_Lgt_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    C_Lgt_NECB_WD,           !- CustomDay1 Schedule:Day Name
    C_Lgt_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    C_Eqp_NECB_Wk,           !- Name
    C_Eqp_NECB_WE,           !- Sunday Schedule:Day Name
    C_Eqp_NECB_WD,           !- Monday Schedule:Day Name
    C_Eqp_NECB_WD,           !- Tuesday Schedule:Day Name
    C_Eqp_NECB_WD,           !- Wednesday Schedule:Day Name
    C_Eqp_NECB_WD,           !- Thursday Schedule:Day Name
    C_Eqp_NECB_WD,           !- Friday Schedule:Day Name
    C_Eqp_NECB_WD,           !- Saturday Schedule:Day Name
    C_Eqp_NECB_WE,           !- Holiday Schedule:Day Name
    C_Eqp_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    C_Eqp_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    C_Eqp_NECB_WD,           !- CustomDay1 Schedule:Day Name
    C_Eqp_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    C_Fan_NECB_Wk,           !- Name
    C_Fan_NECB_WE,           !- Sunday Schedule:Day Name
    C_Fan_NECB_WD,           !- Monday Schedule:Day Name
    C_Fan_NECB_WD,           !- Tuesday Schedule:Day Name
    C_Fan_NECB_WD,           !- Wednesday Schedule:Day Name
    C_Fan_NECB_WD,           !- Thursday Schedule:Day Name
    C_Fan_NECB_WD,           !- Friday Schedule:Day Name
    C_Fan_NECB_WD,           !- Saturday Schedule:Day Name
    C_Fan_NECB_WE,           !- Holiday Schedule:Day Name
    C_Fan_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    C_Fan_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    C_Fan_NECB_WD,           !- CustomDay1 Schedule:Day Name
    C_Fan_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    C_Clg_NECB_Wk,           !- Name
    C_Clg_NECB_WE,           !- Sunday Schedule:Day Name
    C_Clg_NECB_WD,           !- Monday Schedule:Day Name
    C_Clg_NECB_WD,           !- Tuesday Schedule:Day Name
    C_Clg_NECB_WD,           !- Wednesday Schedule:Day Name
    C_Clg_NECB_WD,           !- Thursday Schedule:Day Name
    C_Clg_NECB_WD,           !- Friday Schedule:Day Name
    C_Clg_NECB_WD,           !- Saturday Schedule:Day Name
    C_Clg_NECB_WE,           !- Holiday Schedule:Day Name
    C_Clg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    C_Clg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    C_Clg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    C_Clg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    C_Htg_NECB_Wk,           !- Name
    C_Htg_NECB_WE,           !- Sunday Schedule:Day Name
    C_Htg_NECB_WD,           !- Monday Schedule:Day Name
    C_Htg_NECB_WD,           !- Tuesday Schedule:Day Name
    C_Htg_NECB_WD,           !- Wednesday Schedule:Day Name
    C_Htg_NECB_WD,           !- Thursday Schedule:Day Name
    C_Htg_NECB_WD,           !- Friday Schedule:Day Name
    C_Htg_NECB_WD,           !- Saturday Schedule:Day Name
    C_Htg_NECB_WE,           !- Holiday Schedule:Day Name
    C_Htg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    C_Htg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    C_Htg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    C_Htg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    C_SWH_NECB_Wk,           !- Name
    C_SWH_NECB_Sun,          !- Sunday Schedule:Day Name
    C_SWH_NECB_WD,           !- Monday Schedule:Day Name
    C_SWH_NECB_WD,           !- Tuesday Schedule:Day Name
    C_SWH_NECB_WD,           !- Wednesday Schedule:Day Name
    C_SWH_NECB_WD,           !- Thursday Schedule:Day Name
    C_SWH_NECB_WD,           !- Friday Schedule:Day Name
    C_SWH_NECB_Sat,          !- Saturday Schedule:Day Name
    C_SWH_NECB_Sun,          !- Holiday Schedule:Day Name
    C_SWH_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    C_SWH_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    C_SWH_NECB_WD,           !- CustomDay1 Schedule:Day Name
    C_SWH_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    D_Occ_NECB_Wk,           !- Name
    D_Occ_NECB_WE,           !- Sunday Schedule:Day Name
    D_Occ_NECB_WD,           !- Monday Schedule:Day Name
    D_Occ_NECB_WD,           !- Tuesday Schedule:Day Name
    D_Occ_NECB_WD,           !- Wednesday Schedule:Day Name
    D_Occ_NECB_WD,           !- Thursday Schedule:Day Name
    D_Occ_NECB_WD,           !- Friday Schedule:Day Name
    D_Occ_NECB_WE,           !- Saturday Schedule:Day Name
    D_Occ_NECB_WE,           !- Holiday Schedule:Day Name
    D_Occ_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    D_Occ_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    D_Occ_NECB_WD,           !- CustomDay1 Schedule:Day Name
    D_Occ_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    D_Lgt_NECB_Wk,           !- Name
    D_Lgt_NECB_WE,           !- Sunday Schedule:Day Name
    D_Lgt_NECB_WD,           !- Monday Schedule:Day Name
    D_Lgt_NECB_WD,           !- Tuesday Schedule:Day Name
    D_Lgt_NECB_WD,           !- Wednesday Schedule:Day Name
    D_Lgt_NECB_WD,           !- Thursday Schedule:Day Name
    D_Lgt_NECB_WD,           !- Friday Schedule:Day Name
    D_Lgt_NECB_WE,           !- Saturday Schedule:Day Name
    D_Lgt_NECB_WE,           !- Holiday Schedule:Day Name
    D_Lgt_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    D_Lgt_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    D_Lgt_NECB_WD,           !- CustomDay1 Schedule:Day Name
    D_Lgt_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    D_Eqp_NECB_Wk,           !- Name
    D_Eqp_NECB_WE,           !- Sunday Schedule:Day Name
    D_Eqp_NECB_WD,           !- Monday Schedule:Day Name
    D_Eqp_NECB_WD,           !- Tuesday Schedule:Day Name
    D_Eqp_NECB_WD,           !- Wednesday Schedule:Day Name
    D_Eqp_NECB_WD,           !- Thursday Schedule:Day Name
    D_Eqp_NECB_WD,           !- Friday Schedule:Day Name
    D_Eqp_NECB_WE,           !- Saturday Schedule:Day Name
    D_Eqp_NECB_WE,           !- Holiday Schedule:Day Name
    D_Eqp_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    D_Eqp_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    D_Eqp_NECB_WD,           !- CustomDay1 Schedule:Day Name
    D_Eqp_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    D_Fan_NECB_Wk,           !- Name
    D_Fan_NECB_WE,           !- Sunday Schedule:Day Name
    D_Fan_NECB_WD,           !- Monday Schedule:Day Name
    D_Fan_NECB_WD,           !- Tuesday Schedule:Day Name
    D_Fan_NECB_WD,           !- Wednesday Schedule:Day Name
    D_Fan_NECB_WD,           !- Thursday Schedule:Day Name
    D_Fan_NECB_WD,           !- Friday Schedule:Day Name
    D_Fan_NECB_WE,           !- Saturday Schedule:Day Name
    D_Fan_NECB_WE,           !- Holiday Schedule:Day Name
    D_Fan_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    D_Fan_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    D_Fan_NECB_WD,           !- CustomDay1 Schedule:Day Name
    D_Fan_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    D_Clg_NECB_Wk,           !- Name
    D_Clg_NECB_WE,           !- Sunday Schedule:Day Name
    D_Clg_NECB_WD,           !- Monday Schedule:Day Name
    D_Clg_NECB_WD,           !- Tuesday Schedule:Day Name
    D_Clg_NECB_WD,           !- Wednesday Schedule:Day Name
    D_Clg_NECB_WD,           !- Thursday Schedule:Day Name
    D_Clg_NECB_WD,           !- Friday Schedule:Day Name
    D_Clg_NECB_WE,           !- Saturday Schedule:Day Name
    D_Clg_NECB_WE,           !- Holiday Schedule:Day Name
    D_Clg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    D_Clg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    D_Clg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    D_Clg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    D_Htg_NECB_Wk,           !- Name
    D_Htg_NECB_WE,           !- Sunday Schedule:Day Name
    D_Htg_NECB_WD,           !- Monday Schedule:Day Name
    D_Htg_NECB_WD,           !- Tuesday Schedule:Day Name
    D_Htg_NECB_WD,           !- Wednesday Schedule:Day Name
    D_Htg_NECB_WD,           !- Thursday Schedule:Day Name
    D_Htg_NECB_WD,           !- Friday Schedule:Day Name
    D_Htg_NECB_WE,           !- Saturday Schedule:Day Name
    D_Htg_NECB_WE,           !- Holiday Schedule:Day Name
    D_Htg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    D_Htg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    D_Htg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    D_Htg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    D_SWH_NECB_Wk,           !- Name
    D_SWH_NECB_WE,           !- Sunday Schedule:Day Name
    D_SWH_NECB_WD,           !- Monday Schedule:Day Name
    D_SWH_NECB_WD,           !- Tuesday Schedule:Day Name
    D_SWH_NECB_WD,           !- Wednesday Schedule:Day Name
    D_SWH_NECB_WD,           !- Thursday Schedule:Day Name
    D_SWH_NECB_WD,           !- Friday Schedule:Day Name
    D_SWH_NECB_WE,           !- Saturday Schedule:Day Name
    D_SWH_NECB_WE,           !- Holiday Schedule:Day Name
    D_SWH_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    D_SWH_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    D_SWH_NECB_WD,           !- CustomDay1 Schedule:Day Name
    D_SWH_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    E_Occ_NECB_Wk,           !- Name
    E_Occ_NECB_Sun,          !- Sunday Schedule:Day Name
    E_Occ_NECB_WD,           !- Monday Schedule:Day Name
    E_Occ_NECB_WD,           !- Tuesday Schedule:Day Name
    E_Occ_NECB_WD,           !- Wednesday Schedule:Day Name
    E_Occ_NECB_WD,           !- Thursday Schedule:Day Name
    E_Occ_NECB_WD,           !- Friday Schedule:Day Name
    E_Occ_NECB_Sat,          !- Saturday Schedule:Day Name
    E_Occ_NECB_Sun,          !- Holiday Schedule:Day Name
    E_Occ_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    E_Occ_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    E_Occ_NECB_WD,           !- CustomDay1 Schedule:Day Name
    E_Occ_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    E_Lgt_NECB_Wk,           !- Name
    E_Lgt_NECB_Sun,          !- Sunday Schedule:Day Name
    E_Lgt_NECB_WD,           !- Monday Schedule:Day Name
    E_Lgt_NECB_WD,           !- Tuesday Schedule:Day Name
    E_Lgt_NECB_WD,           !- Wednesday Schedule:Day Name
    E_Lgt_NECB_WD,           !- Thursday Schedule:Day Name
    E_Lgt_NECB_WD,           !- Friday Schedule:Day Name
    E_Lgt_NECB_Sat,          !- Saturday Schedule:Day Name
    E_Lgt_NECB_Sun,          !- Holiday Schedule:Day Name
    E_Lgt_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    E_Lgt_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    E_Lgt_NECB_WD,           !- CustomDay1 Schedule:Day Name
    E_Lgt_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    E_Eqp_NECB_Wk,           !- Name
    E_Eqp_NECB_Sun,          !- Sunday Schedule:Day Name
    E_Eqp_NECB_WD,           !- Monday Schedule:Day Name
    E_Eqp_NECB_WD,           !- Tuesday Schedule:Day Name
    E_Eqp_NECB_WD,           !- Wednesday Schedule:Day Name
    E_Eqp_NECB_WD,           !- Thursday Schedule:Day Name
    E_Eqp_NECB_WD,           !- Friday Schedule:Day Name
    E_Eqp_NECB_Sat,          !- Saturday Schedule:Day Name
    E_Eqp_NECB_Sun,          !- Holiday Schedule:Day Name
    E_Eqp_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    E_Eqp_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    E_Eqp_NECB_WD,           !- CustomDay1 Schedule:Day Name
    E_Eqp_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    E_Fan_NECB_Wk,           !- Name
    E_Fan_NECB_Sun,          !- Sunday Schedule:Day Name
    E_Fan_NECB_WD,           !- Monday Schedule:Day Name
    E_Fan_NECB_WD,           !- Tuesday Schedule:Day Name
    E_Fan_NECB_WD,           !- Wednesday Schedule:Day Name
    E_Fan_NECB_WD,           !- Thursday Schedule:Day Name
    E_Fan_NECB_WD,           !- Friday Schedule:Day Name
    E_Fan_NECB_Sat,          !- Saturday Schedule:Day Name
    E_Fan_NECB_Sun,          !- Holiday Schedule:Day Name
    E_Fan_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    E_Fan_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    E_Fan_NECB_WD,           !- CustomDay1 Schedule:Day Name
    E_Fan_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    E_Clg_NECB_Wk,           !- Name
    E_Clg_NECB_Sun,          !- Sunday Schedule:Day Name
    E_Clg_NECB_WD,           !- Monday Schedule:Day Name
    E_Clg_NECB_WD,           !- Tuesday Schedule:Day Name
    E_Clg_NECB_WD,           !- Wednesday Schedule:Day Name
    E_Clg_NECB_WD,           !- Thursday Schedule:Day Name
    E_Clg_NECB_WD,           !- Friday Schedule:Day Name
    E_Clg_NECB_Sat,          !- Saturday Schedule:Day Name
    E_Clg_NECB_Sun,          !- Holiday Schedule:Day Name
    E_Clg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    E_Clg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    E_Clg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    E_Clg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    E_Htg_NECB_Wk,           !- Name
    E_Htg_NECB_Sun,          !- Sunday Schedule:Day Name
    E_Htg_NECB_WD,           !- Monday Schedule:Day Name
    E_Htg_NECB_WD,           !- Tuesday Schedule:Day Name
    E_Htg_NECB_WD,           !- Wednesday Schedule:Day Name
    E_Htg_NECB_WD,           !- Thursday Schedule:Day Name
    E_Htg_NECB_WD,           !- Friday Schedule:Day Name
    E_Htg_NECB_Sat,          !- Saturday Schedule:Day Name
    E_Htg_NECB_Sun,          !- Holiday Schedule:Day Name
    E_Htg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    E_Htg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    E_Htg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    E_Htg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    E_SWH_NECB_Wk,           !- Name
    E_SWH_NECB_Sun,          !- Sunday Schedule:Day Name
    E_SWH_NECB_WD,           !- Monday Schedule:Day Name
    E_SWH_NECB_WD,           !- Tuesday Schedule:Day Name
    E_SWH_NECB_WD,           !- Wednesday Schedule:Day Name
    E_SWH_NECB_WD,           !- Thursday Schedule:Day Name
    E_SWH_NECB_WD,           !- Friday Schedule:Day Name
    E_SWH_NECB_Sat,          !- Saturday Schedule:Day Name
    E_SWH_NECB_Sun,          !- Holiday Schedule:Day Name
    E_SWH_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    E_SWH_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    E_SWH_NECB_WD,           !- CustomDay1 Schedule:Day Name
    E_SWH_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    F_Occ_NECB_Wk,           !- Name
    F_Occ_NECB_WD,           !- Sunday Schedule:Day Name
    F_Occ_NECB_WD,           !- Monday Schedule:Day Name
    F_Occ_NECB_WD,           !- Tuesday Schedule:Day Name
    F_Occ_NECB_WD,           !- Wednesday Schedule:Day Name
    F_Occ_NECB_WD,           !- Thursday Schedule:Day Name
    F_Occ_NECB_WD,           !- Friday Schedule:Day Name
    F_Occ_NECB_WD,           !- Saturday Schedule:Day Name
    F_Occ_NECB_WD,           !- Holiday Schedule:Day Name
    F_Occ_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    F_Occ_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    F_Occ_NECB_WD,           !- CustomDay1 Schedule:Day Name
    F_Occ_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    F_Lgt_NECB_Wk,           !- Name
    F_Lgt_NECB_WD,           !- Sunday Schedule:Day Name
    F_Lgt_NECB_WD,           !- Monday Schedule:Day Name
    F_Lgt_NECB_WD,           !- Tuesday Schedule:Day Name
    F_Lgt_NECB_WD,           !- Wednesday Schedule:Day Name
    F_Lgt_NECB_WD,           !- Thursday Schedule:Day Name
    F_Lgt_NECB_WD,           !- Friday Schedule:Day Name
    F_Lgt_NECB_WD,           !- Saturday Schedule:Day Name
    F_Lgt_NECB_WD,           !- Holiday Schedule:Day Name
    F_Lgt_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    F_Lgt_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    F_Lgt_NECB_WD,           !- CustomDay1 Schedule:Day Name
    F_Lgt_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    F_Eqp_NECB_Wk,           !- Name
    F_Eqp_NECB_WD,           !- Sunday Schedule:Day Name
    F_Eqp_NECB_WD,           !- Monday Schedule:Day Name
    F_Eqp_NECB_WD,           !- Tuesday Schedule:Day Name
    F_Eqp_NECB_WD,           !- Wednesday Schedule:Day Name
    F_Eqp_NECB_WD,           !- Thursday Schedule:Day Name
    F_Eqp_NECB_WD,           !- Friday Schedule:Day Name
    F_Eqp_NECB_WD,           !- Saturday Schedule:Day Name
    F_Eqp_NECB_WD,           !- Holiday Schedule:Day Name
    F_Eqp_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    F_Eqp_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    F_Eqp_NECB_WD,           !- CustomDay1 Schedule:Day Name
    F_Eqp_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    F_Fan_NECB_Wk,           !- Name
    F_Fan_NECB_WD,           !- Sunday Schedule:Day Name
    F_Fan_NECB_WD,           !- Monday Schedule:Day Name
    F_Fan_NECB_WD,           !- Tuesday Schedule:Day Name
    F_Fan_NECB_WD,           !- Wednesday Schedule:Day Name
    F_Fan_NECB_WD,           !- Thursday Schedule:Day Name
    F_Fan_NECB_WD,           !- Friday Schedule:Day Name
    F_Fan_NECB_WD,           !- Saturday Schedule:Day Name
    F_Fan_NECB_WD,           !- Holiday Schedule:Day Name
    F_Fan_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    F_Fan_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    F_Fan_NECB_WD,           !- CustomDay1 Schedule:Day Name
    F_Fan_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    F_Clg_NECB_Wk,           !- Name
    F_Clg_NECB_WD,           !- Sunday Schedule:Day Name
    F_Clg_NECB_WD,           !- Monday Schedule:Day Name
    F_Clg_NECB_WD,           !- Tuesday Schedule:Day Name
    F_Clg_NECB_WD,           !- Wednesday Schedule:Day Name
    F_Clg_NECB_WD,           !- Thursday Schedule:Day Name
    F_Clg_NECB_WD,           !- Friday Schedule:Day Name
    F_Clg_NECB_WD,           !- Saturday Schedule:Day Name
    F_Clg_NECB_WD,           !- Holiday Schedule:Day Name
    F_Clg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    F_Clg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    F_Clg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    F_Clg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    F_Htg_NECB_Wk,           !- Name
    F_Htg_NECB_WD,           !- Sunday Schedule:Day Name
    F_Htg_NECB_WD,           !- Monday Schedule:Day Name
    F_Htg_NECB_WD,           !- Tuesday Schedule:Day Name
    F_Htg_NECB_WD,           !- Wednesday Schedule:Day Name
    F_Htg_NECB_WD,           !- Thursday Schedule:Day Name
    F_Htg_NECB_WD,           !- Friday Schedule:Day Name
    F_Htg_NECB_WD,           !- Saturday Schedule:Day Name
    F_Htg_NECB_WD,           !- Holiday Schedule:Day Name
    F_Htg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    F_Htg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    F_Htg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    F_Htg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    F_SWH_NECB_Wk,           !- Name
    F_SWH_NECB_WD,           !- Sunday Schedule:Day Name
    F_SWH_NECB_WD,           !- Monday Schedule:Day Name
    F_SWH_NECB_WD,           !- Tuesday Schedule:Day Name
    F_SWH_NECB_WD,           !- Wednesday Schedule:Day Name
    F_SWH_NECB_WD,           !- Thursday Schedule:Day Name
    F_SWH_NECB_WD,           !- Friday Schedule:Day Name
    F_SWH_NECB_WD,           !- Saturday Schedule:Day Name
    F_SWH_NECB_WD,           !- Holiday Schedule:Day Name
    F_SWH_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    F_SWH_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    F_SWH_NECB_WD,           !- CustomDay1 Schedule:Day Name
    F_SWH_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    G_Occ_NECB_Wk,           !- Name
    G_Occ_NECB_WE,           !- Sunday Schedule:Day Name
    G_Occ_NECB_WD,           !- Monday Schedule:Day Name
    G_Occ_NECB_WD,           !- Tuesday Schedule:Day Name
    G_Occ_NECB_WD,           !- Wednesday Schedule:Day Name
    G_Occ_NECB_WD,           !- Thursday Schedule:Day Name
    G_Occ_NECB_WD,           !- Friday Schedule:Day Name
    G_Occ_NECB_WE,           !- Saturday Schedule:Day Name
    G_Occ_NECB_WE,           !- Holiday Schedule:Day Name
    G_Occ_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    G_Occ_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    G_Occ_NECB_WD,           !- CustomDay1 Schedule:Day Name
    G_Occ_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    G_Lgt_NECB_Wk,           !- Name
    G_Lgt_NECB_WD,           !- Sunday Schedule:Day Name
    G_Lgt_NECB_WD,           !- Monday Schedule:Day Name
    G_Lgt_NECB_WD,           !- Tuesday Schedule:Day Name
    G_Lgt_NECB_WD,           !- Wednesday Schedule:Day Name
    G_Lgt_NECB_WD,           !- Thursday Schedule:Day Name
    G_Lgt_NECB_WD,           !- Friday Schedule:Day Name
    G_Lgt_NECB_WD,           !- Saturday Schedule:Day Name
    G_Lgt_NECB_WD,           !- Holiday Schedule:Day Name
    G_Lgt_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    G_Lgt_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    G_Lgt_NECB_WD,           !- CustomDay1 Schedule:Day Name
    G_Lgt_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    G_Eqp_NECB_Wk,           !- Name
    G_Eqp_NECB_WD,           !- Sunday Schedule:Day Name
    G_Eqp_NECB_WD,           !- Monday Schedule:Day Name
    G_Eqp_NECB_WD,           !- Tuesday Schedule:Day Name
    G_Eqp_NECB_WD,           !- Wednesday Schedule:Day Name
    G_Eqp_NECB_WD,           !- Thursday Schedule:Day Name
    G_Eqp_NECB_WD,           !- Friday Schedule:Day Name
    G_Eqp_NECB_WD,           !- Saturday Schedule:Day Name
    G_Eqp_NECB_WD,           !- Holiday Schedule:Day Name
    G_Eqp_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    G_Eqp_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    G_Eqp_NECB_WD,           !- CustomDay1 Schedule:Day Name
    G_Eqp_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    G_Fan_NECB_Wk,           !- Name
    G_Fan_NECB_WD,           !- Sunday Schedule:Day Name
    G_Fan_NECB_WD,           !- Monday Schedule:Day Name
    G_Fan_NECB_WD,           !- Tuesday Schedule:Day Name
    G_Fan_NECB_WD,           !- Wednesday Schedule:Day Name
    G_Fan_NECB_WD,           !- Thursday Schedule:Day Name
    G_Fan_NECB_WD,           !- Friday Schedule:Day Name
    G_Fan_NECB_WD,           !- Saturday Schedule:Day Name
    G_Fan_NECB_WD,           !- Holiday Schedule:Day Name
    G_Fan_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    G_Fan_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    G_Fan_NECB_WD,           !- CustomDay1 Schedule:Day Name
    G_Fan_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    G_Clg_NECB_Wk,           !- Name
    G_Clg_NECB_WD,           !- Sunday Schedule:Day Name
    G_Clg_NECB_WD,           !- Monday Schedule:Day Name
    G_Clg_NECB_WD,           !- Tuesday Schedule:Day Name
    G_Clg_NECB_WD,           !- Wednesday Schedule:Day Name
    G_Clg_NECB_WD,           !- Thursday Schedule:Day Name
    G_Clg_NECB_WD,           !- Friday Schedule:Day Name
    G_Clg_NECB_WD,           !- Saturday Schedule:Day Name
    G_Clg_NECB_WD,           !- Holiday Schedule:Day Name
    G_Clg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    G_Clg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    G_Clg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    G_Clg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    G_Htg_NECB_Wk,           !- Name
    G_Htg_NECB_WD,           !- Sunday Schedule:Day Name
    G_Htg_NECB_WD,           !- Monday Schedule:Day Name
    G_Htg_NECB_WD,           !- Tuesday Schedule:Day Name
    G_Htg_NECB_WD,           !- Wednesday Schedule:Day Name
    G_Htg_NECB_WD,           !- Thursday Schedule:Day Name
    G_Htg_NECB_WD,           !- Friday Schedule:Day Name
    G_Htg_NECB_WD,           !- Saturday Schedule:Day Name
    G_Htg_NECB_WD,           !- Holiday Schedule:Day Name
    G_Htg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    G_Htg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    G_Htg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    G_Htg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    G_SWH_NECB_Wk,           !- Name
    G_SWH_NECB_Sun,          !- Sunday Schedule:Day Name
    G_SWH_NECB_WD,           !- Monday Schedule:Day Name
    G_SWH_NECB_WD,           !- Tuesday Schedule:Day Name
    G_SWH_NECB_WD,           !- Wednesday Schedule:Day Name
    G_SWH_NECB_WD,           !- Thursday Schedule:Day Name
    G_SWH_NECB_WD,           !- Friday Schedule:Day Name
    G_SWH_NECB_Sat,          !- Saturday Schedule:Day Name
    G_SWH_NECB_Sun,          !- Holiday Schedule:Day Name
    G_SWH_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    G_SWH_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    G_SWH_NECB_WD,           !- CustomDay1 Schedule:Day Name
    G_SWH_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    H_Occ_NECB_Wk,           !- Name
    H_Occ_NECB_WD,           !- Sunday Schedule:Day Name
    H_Occ_NECB_WD,           !- Monday Schedule:Day Name
    H_Occ_NECB_WD,           !- Tuesday Schedule:Day Name
    H_Occ_NECB_WD,           !- Wednesday Schedule:Day Name
    H_Occ_NECB_WD,           !- Thursday Schedule:Day Name
    H_Occ_NECB_WD,           !- Friday Schedule:Day Name
    H_Occ_NECB_WD,           !- Saturday Schedule:Day Name
    H_Occ_NECB_WD,           !- Holiday Schedule:Day Name
    H_Occ_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    H_Occ_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    H_Occ_NECB_WD,           !- CustomDay1 Schedule:Day Name
    H_Occ_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    H_Lgt_NECB_Wk,           !- Name
    H_Lgt_NECB_WD,           !- Sunday Schedule:Day Name
    H_Lgt_NECB_WD,           !- Monday Schedule:Day Name
    H_Lgt_NECB_WD,           !- Tuesday Schedule:Day Name
    H_Lgt_NECB_WD,           !- Wednesday Schedule:Day Name
    H_Lgt_NECB_WD,           !- Thursday Schedule:Day Name
    H_Lgt_NECB_WD,           !- Friday Schedule:Day Name
    H_Lgt_NECB_WD,           !- Saturday Schedule:Day Name
    H_Lgt_NECB_WD,           !- Holiday Schedule:Day Name
    H_Lgt_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    H_Lgt_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    H_Lgt_NECB_WD,           !- CustomDay1 Schedule:Day Name
    H_Lgt_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    H_Eqp_NECB_Wk,           !- Name
    H_Eqp_NECB_WD,           !- Sunday Schedule:Day Name
    H_Eqp_NECB_WD,           !- Monday Schedule:Day Name
    H_Eqp_NECB_WD,           !- Tuesday Schedule:Day Name
    H_Eqp_NECB_WD,           !- Wednesday Schedule:Day Name
    H_Eqp_NECB_WD,           !- Thursday Schedule:Day Name
    H_Eqp_NECB_WD,           !- Friday Schedule:Day Name
    H_Eqp_NECB_WD,           !- Saturday Schedule:Day Name
    H_Eqp_NECB_WD,           !- Holiday Schedule:Day Name
    H_Eqp_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    H_Eqp_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    H_Eqp_NECB_WD,           !- CustomDay1 Schedule:Day Name
    H_Eqp_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    H_Fan_NECB_Wk,           !- Name
    H_Fan_NECB_WD,           !- Sunday Schedule:Day Name
    H_Fan_NECB_WD,           !- Monday Schedule:Day Name
    H_Fan_NECB_WD,           !- Tuesday Schedule:Day Name
    H_Fan_NECB_WD,           !- Wednesday Schedule:Day Name
    H_Fan_NECB_WD,           !- Thursday Schedule:Day Name
    H_Fan_NECB_WD,           !- Friday Schedule:Day Name
    H_Fan_NECB_WD,           !- Saturday Schedule:Day Name
    H_Fan_NECB_WD,           !- Holiday Schedule:Day Name
    H_Fan_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    H_Fan_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    H_Fan_NECB_WD,           !- CustomDay1 Schedule:Day Name
    H_Fan_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    H_Clg_NECB_Wk,           !- Name
    H_Clg_NECB_WD,           !- Sunday Schedule:Day Name
    H_Clg_NECB_WD,           !- Monday Schedule:Day Name
    H_Clg_NECB_WD,           !- Tuesday Schedule:Day Name
    H_Clg_NECB_WD,           !- Wednesday Schedule:Day Name
    H_Clg_NECB_WD,           !- Thursday Schedule:Day Name
    H_Clg_NECB_WD,           !- Friday Schedule:Day Name
    H_Clg_NECB_WD,           !- Saturday Schedule:Day Name
    H_Clg_NECB_WD,           !- Holiday Schedule:Day Name
    H_Clg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    H_Clg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    H_Clg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    H_Clg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    H_Htg_NECB_Wk,           !- Name
    H_Htg_NECB_WD,           !- Sunday Schedule:Day Name
    H_Htg_NECB_WD,           !- Monday Schedule:Day Name
    H_Htg_NECB_WD,           !- Tuesday Schedule:Day Name
    H_Htg_NECB_WD,           !- Wednesday Schedule:Day Name
    H_Htg_NECB_WD,           !- Thursday Schedule:Day Name
    H_Htg_NECB_WD,           !- Friday Schedule:Day Name
    H_Htg_NECB_WD,           !- Saturday Schedule:Day Name
    H_Htg_NECB_WD,           !- Holiday Schedule:Day Name
    H_Htg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    H_Htg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    H_Htg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    H_Htg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    H_SWH_NECB_Wk,           !- Name
    H_SWH_NECB_WD,           !- Sunday Schedule:Day Name
    H_SWH_NECB_WD,           !- Monday Schedule:Day Name
    H_SWH_NECB_WD,           !- Tuesday Schedule:Day Name
    H_SWH_NECB_WD,           !- Wednesday Schedule:Day Name
    H_SWH_NECB_WD,           !- Thursday Schedule:Day Name
    H_SWH_NECB_WD,           !- Friday Schedule:Day Name
    H_SWH_NECB_WD,           !- Saturday Schedule:Day Name
    H_SWH_NECB_WD,           !- Holiday Schedule:Day Name
    H_SWH_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    H_SWH_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    H_SWH_NECB_WD,           !- CustomDay1 Schedule:Day Name
    H_SWH_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    I_Occ_NECB_Wk,           !- Name
    I_Occ_NECB_Sun,          !- Sunday Schedule:Day Name
    I_Occ_NECB_WD,           !- Monday Schedule:Day Name
    I_Occ_NECB_WD,           !- Tuesday Schedule:Day Name
    I_Occ_NECB_WD,           !- Wednesday Schedule:Day Name
    I_Occ_NECB_WD,           !- Thursday Schedule:Day Name
    I_Occ_NECB_WD,           !- Friday Schedule:Day Name
    I_Occ_NECB_Sat,          !- Saturday Schedule:Day Name
    I_Occ_NECB_Sun,          !- Holiday Schedule:Day Name
    I_Occ_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    I_Occ_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    I_Occ_NECB_WD,           !- CustomDay1 Schedule:Day Name
    I_Occ_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    I_Lgt_NECB_Wk,           !- Name
    I_Lgt_NECB_Sun,          !- Sunday Schedule:Day Name
    I_Lgt_NECB_WD,           !- Monday Schedule:Day Name
    I_Lgt_NECB_WD,           !- Tuesday Schedule:Day Name
    I_Lgt_NECB_WD,           !- Wednesday Schedule:Day Name
    I_Lgt_NECB_WD,           !- Thursday Schedule:Day Name
    I_Lgt_NECB_WD,           !- Friday Schedule:Day Name
    I_Lgt_NECB_Sat,          !- Saturday Schedule:Day Name
    I_Lgt_NECB_Sun,          !- Holiday Schedule:Day Name
    I_Lgt_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    I_Lgt_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    I_Lgt_NECB_WD,           !- CustomDay1 Schedule:Day Name
    I_Lgt_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    I_Eqp_NECB_Wk,           !- Name
    I_Eqp_NECB_Sun,          !- Sunday Schedule:Day Name
    I_Eqp_NECB_WD,           !- Monday Schedule:Day Name
    I_Eqp_NECB_WD,           !- Tuesday Schedule:Day Name
    I_Eqp_NECB_WD,           !- Wednesday Schedule:Day Name
    I_Eqp_NECB_WD,           !- Thursday Schedule:Day Name
    I_Eqp_NECB_WD,           !- Friday Schedule:Day Name
    I_Eqp_NECB_Sat,          !- Saturday Schedule:Day Name
    I_Eqp_NECB_Sun,          !- Holiday Schedule:Day Name
    I_Eqp_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    I_Eqp_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    I_Eqp_NECB_WD,           !- CustomDay1 Schedule:Day Name
    I_Eqp_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    I_Fan_NECB_Wk,           !- Name
    I_Fan_NECB_Sun,          !- Sunday Schedule:Day Name
    I_Fan_NECB_WD,           !- Monday Schedule:Day Name
    I_Fan_NECB_WD,           !- Tuesday Schedule:Day Name
    I_Fan_NECB_WD,           !- Wednesday Schedule:Day Name
    I_Fan_NECB_WD,           !- Thursday Schedule:Day Name
    I_Fan_NECB_WD,           !- Friday Schedule:Day Name
    I_Fan_NECB_Sat,          !- Saturday Schedule:Day Name
    I_Fan_NECB_Sun,          !- Holiday Schedule:Day Name
    I_Fan_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    I_Fan_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    I_Fan_NECB_WD,           !- CustomDay1 Schedule:Day Name
    I_Fan_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    I_Clg_NECB_Wk,           !- Name
    I_Clg_NECB_Sun,          !- Sunday Schedule:Day Name
    I_Clg_NECB_WD,           !- Monday Schedule:Day Name
    I_Clg_NECB_WD,           !- Tuesday Schedule:Day Name
    I_Clg_NECB_WD,           !- Wednesday Schedule:Day Name
    I_Clg_NECB_WD,           !- Thursday Schedule:Day Name
    I_Clg_NECB_WD,           !- Friday Schedule:Day Name
    I_Clg_NECB_Sat,          !- Saturday Schedule:Day Name
    I_Clg_NECB_Sun,          !- Holiday Schedule:Day Name
    I_Clg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    I_Clg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    I_Clg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    I_Clg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    I_Htg_NECB_Wk,           !- Name
    I_Htg_NECB_Sun,          !- Sunday Schedule:Day Name
    I_Htg_NECB_WD,           !- Monday Schedule:Day Name
    I_Htg_NECB_WD,           !- Tuesday Schedule:Day Name
    I_Htg_NECB_WD,           !- Wednesday Schedule:Day Name
    I_Htg_NECB_WD,           !- Thursday Schedule:Day Name
    I_Htg_NECB_WD,           !- Friday Schedule:Day Name
    I_Htg_NECB_Sat,          !- Saturday Schedule:Day Name
    I_Htg_NECB_Sun,          !- Holiday Schedule:Day Name
    I_Htg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    I_Htg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    I_Htg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    I_Htg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    I_SWH_NECB_Wk,           !- Name
    I_SWH_NECB_Sun,          !- Sunday Schedule:Day Name
    I_SWH_NECB_WD,           !- Monday Schedule:Day Name
    I_SWH_NECB_WD,           !- Tuesday Schedule:Day Name
    I_SWH_NECB_WD,           !- Wednesday Schedule:Day Name
    I_SWH_NECB_WD,           !- Thursday Schedule:Day Name
    I_SWH_NECB_WD,           !- Friday Schedule:Day Name
    I_SWH_NECB_Sat,          !- Saturday Schedule:Day Name
    I_SWH_NECB_Sun,          !- Holiday Schedule:Day Name
    I_SWH_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    I_SWH_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    I_SWH_NECB_WD,           !- CustomDay1 Schedule:Day Name
    I_SWH_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    J_Occ_NECB_Wk,           !- Name
    J_Occ_NECB_WD,           !- Sunday Schedule:Day Name
    J_Occ_NECB_WD,           !- Monday Schedule:Day Name
    J_Occ_NECB_WD,           !- Tuesday Schedule:Day Name
    J_Occ_NECB_WD,           !- Wednesday Schedule:Day Name
    J_Occ_NECB_WD,           !- Thursday Schedule:Day Name
    J_Occ_NECB_WD,           !- Friday Schedule:Day Name
    J_Occ_NECB_WD,           !- Saturday Schedule:Day Name
    J_Occ_NECB_WD,           !- Holiday Schedule:Day Name
    J_Occ_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    J_Occ_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    J_Occ_NECB_WD,           !- CustomDay1 Schedule:Day Name
    J_Occ_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    J_Lgt_NECB_Wk,           !- Name
    J_Lgt_NECB_WD,           !- Sunday Schedule:Day Name
    J_Lgt_NECB_WD,           !- Monday Schedule:Day Name
    J_Lgt_NECB_WD,           !- Tuesday Schedule:Day Name
    J_Lgt_NECB_WD,           !- Wednesday Schedule:Day Name
    J_Lgt_NECB_WD,           !- Thursday Schedule:Day Name
    J_Lgt_NECB_WD,           !- Friday Schedule:Day Name
    J_Lgt_NECB_WD,           !- Saturday Schedule:Day Name
    J_Lgt_NECB_WD,           !- Holiday Schedule:Day Name
    J_Lgt_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    J_Lgt_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    J_Lgt_NECB_WD,           !- CustomDay1 Schedule:Day Name
    J_Lgt_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    J_Eqp_NECB_Wk,           !- Name
    J_Eqp_NECB_WD,           !- Sunday Schedule:Day Name
    J_Eqp_NECB_WD,           !- Monday Schedule:Day Name
    J_Eqp_NECB_WD,           !- Tuesday Schedule:Day Name
    J_Eqp_NECB_WD,           !- Wednesday Schedule:Day Name
    J_Eqp_NECB_WD,           !- Thursday Schedule:Day Name
    J_Eqp_NECB_WD,           !- Friday Schedule:Day Name
    J_Eqp_NECB_WD,           !- Saturday Schedule:Day Name
    J_Eqp_NECB_WD,           !- Holiday Schedule:Day Name
    J_Eqp_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    J_Eqp_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    J_Eqp_NECB_WD,           !- CustomDay1 Schedule:Day Name
    J_Eqp_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    J_Fan_NECB_Wk,           !- Name
    J_Fan_NECB_WD,           !- Sunday Schedule:Day Name
    J_Fan_NECB_WD,           !- Monday Schedule:Day Name
    J_Fan_NECB_WD,           !- Tuesday Schedule:Day Name
    J_Fan_NECB_WD,           !- Wednesday Schedule:Day Name
    J_Fan_NECB_WD,           !- Thursday Schedule:Day Name
    J_Fan_NECB_WD,           !- Friday Schedule:Day Name
    J_Fan_NECB_WD,           !- Saturday Schedule:Day Name
    J_Fan_NECB_WD,           !- Holiday Schedule:Day Name
    J_Fan_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    J_Fan_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    J_Fan_NECB_WD,           !- CustomDay1 Schedule:Day Name
    J_Fan_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    J_Clg_NECB_Wk,           !- Name
    J_Clg_NECB_WD,           !- Sunday Schedule:Day Name
    J_Clg_NECB_WD,           !- Monday Schedule:Day Name
    J_Clg_NECB_WD,           !- Tuesday Schedule:Day Name
    J_Clg_NECB_WD,           !- Wednesday Schedule:Day Name
    J_Clg_NECB_WD,           !- Thursday Schedule:Day Name
    J_Clg_NECB_WD,           !- Friday Schedule:Day Name
    J_Clg_NECB_WD,           !- Saturday Schedule:Day Name
    J_Clg_NECB_WD,           !- Holiday Schedule:Day Name
    J_Clg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    J_Clg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    J_Clg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    J_Clg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    J_Htg_NECB_Wk,           !- Name
    J_Htg_NECB_WD,           !- Sunday Schedule:Day Name
    J_Htg_NECB_WD,           !- Monday Schedule:Day Name
    J_Htg_NECB_WD,           !- Tuesday Schedule:Day Name
    J_Htg_NECB_WD,           !- Wednesday Schedule:Day Name
    J_Htg_NECB_WD,           !- Thursday Schedule:Day Name
    J_Htg_NECB_WD,           !- Friday Schedule:Day Name
    J_Htg_NECB_WD,           !- Saturday Schedule:Day Name
    J_Htg_NECB_WD,           !- Holiday Schedule:Day Name
    J_Htg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    J_Htg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    J_Htg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    J_Htg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    J_SWH_NECB_Wk,           !- Name
    J_SWH_NECB_Sun,          !- Sunday Schedule:Day Name
    J_SWH_NECB_WD,           !- Monday Schedule:Day Name
    J_SWH_NECB_WD,           !- Tuesday Schedule:Day Name
    J_SWH_NECB_WD,           !- Wednesday Schedule:Day Name
    J_SWH_NECB_WD,           !- Thursday Schedule:Day Name
    J_SWH_NECB_WD,           !- Friday Schedule:Day Name
    J_SWH_NECB_Sat,          !- Saturday Schedule:Day Name
    J_SWH_NECB_Sun,          !- Holiday Schedule:Day Name
    J_SWH_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    J_SWH_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    J_SWH_NECB_WD,           !- CustomDay1 Schedule:Day Name
    J_SWH_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    K_Occ_NECB_Wk,           !- Name
    K_Occ_NECB_WD,           !- Sunday Schedule:Day Name
    K_Occ_NECB_WD,           !- Monday Schedule:Day Name
    K_Occ_NECB_WD,           !- Tuesday Schedule:Day Name
    K_Occ_NECB_WD,           !- Wednesday Schedule:Day Name
    K_Occ_NECB_WD,           !- Thursday Schedule:Day Name
    K_Occ_NECB_WD,           !- Friday Schedule:Day Name
    K_Occ_NECB_WD,           !- Saturday Schedule:Day Name
    K_Occ_NECB_WD,           !- Holiday Schedule:Day Name
    K_Occ_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    K_Occ_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    K_Occ_NECB_WD,           !- CustomDay1 Schedule:Day Name
    K_Occ_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    K_Lgt_NECB_Wk,           !- Name
    K_Lgt_NECB_WD,           !- Sunday Schedule:Day Name
    K_Lgt_NECB_WD,           !- Monday Schedule:Day Name
    K_Lgt_NECB_WD,           !- Tuesday Schedule:Day Name
    K_Lgt_NECB_WD,           !- Wednesday Schedule:Day Name
    K_Lgt_NECB_WD,           !- Thursday Schedule:Day Name
    K_Lgt_NECB_WD,           !- Friday Schedule:Day Name
    K_Lgt_NECB_WD,           !- Saturday Schedule:Day Name
    K_Lgt_NECB_WD,           !- Holiday Schedule:Day Name
    K_Lgt_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    K_Lgt_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    K_Lgt_NECB_WD,           !- CustomDay1 Schedule:Day Name
    K_Lgt_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    K_Eqp_NECB_Wk,           !- Name
    K_Eqp_NECB_WD,           !- Sunday Schedule:Day Name
    K_Eqp_NECB_WD,           !- Monday Schedule:Day Name
    K_Eqp_NECB_WD,           !- Tuesday Schedule:Day Name
    K_Eqp_NECB_WD,           !- Wednesday Schedule:Day Name
    K_Eqp_NECB_WD,           !- Thursday Schedule:Day Name
    K_Eqp_NECB_WD,           !- Friday Schedule:Day Name
    K_Eqp_NECB_WD,           !- Saturday Schedule:Day Name
    K_Eqp_NECB_WD,           !- Holiday Schedule:Day Name
    K_Eqp_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    K_Eqp_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    K_Eqp_NECB_WD,           !- CustomDay1 Schedule:Day Name
    K_Eqp_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    K_Fan_NECB_Wk,           !- Name
    K_Fan_NECB_WD,           !- Sunday Schedule:Day Name
    K_Fan_NECB_WD,           !- Monday Schedule:Day Name
    K_Fan_NECB_WD,           !- Tuesday Schedule:Day Name
    K_Fan_NECB_WD,           !- Wednesday Schedule:Day Name
    K_Fan_NECB_WD,           !- Thursday Schedule:Day Name
    K_Fan_NECB_WD,           !- Friday Schedule:Day Name
    K_Fan_NECB_WD,           !- Saturday Schedule:Day Name
    K_Fan_NECB_WD,           !- Holiday Schedule:Day Name
    K_Fan_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    K_Fan_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    K_Fan_NECB_WD,           !- CustomDay1 Schedule:Day Name
    K_Fan_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    K_Clg_NECB_Wk,           !- Name
    K_Clg_NECB_WD,           !- Sunday Schedule:Day Name
    K_Clg_NECB_WD,           !- Monday Schedule:Day Name
    K_Clg_NECB_WD,           !- Tuesday Schedule:Day Name
    K_Clg_NECB_WD,           !- Wednesday Schedule:Day Name
    K_Clg_NECB_WD,           !- Thursday Schedule:Day Name
    K_Clg_NECB_WD,           !- Friday Schedule:Day Name
    K_Clg_NECB_WD,           !- Saturday Schedule:Day Name
    K_Clg_NECB_WD,           !- Holiday Schedule:Day Name
    K_Clg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    K_Clg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    K_Clg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    K_Clg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    K_Htg_NECB_Wk,           !- Name
    K_Htg_NECB_WD,           !- Sunday Schedule:Day Name
    K_Htg_NECB_WD,           !- Monday Schedule:Day Name
    K_Htg_NECB_WD,           !- Tuesday Schedule:Day Name
    K_Htg_NECB_WD,           !- Wednesday Schedule:Day Name
    K_Htg_NECB_WD,           !- Thursday Schedule:Day Name
    K_Htg_NECB_WD,           !- Friday Schedule:Day Name
    K_Htg_NECB_WD,           !- Saturday Schedule:Day Name
    K_Htg_NECB_WD,           !- Holiday Schedule:Day Name
    K_Htg_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    K_Htg_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    K_Htg_NECB_WD,           !- CustomDay1 Schedule:Day Name
    K_Htg_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    K_SWH_NECB_Wk,           !- Name
    K_SWH_NECB_WD,           !- Sunday Schedule:Day Name
    K_SWH_NECB_WD,           !- Monday Schedule:Day Name
    K_SWH_NECB_WD,           !- Tuesday Schedule:Day Name
    K_SWH_NECB_WD,           !- Wednesday Schedule:Day Name
    K_SWH_NECB_WD,           !- Thursday Schedule:Day Name
    K_SWH_NECB_WD,           !- Friday Schedule:Day Name
    K_SWH_NECB_WD,           !- Saturday Schedule:Day Name
    K_SWH_NECB_WD,           !- Holiday Schedule:Day Name
    K_SWH_NECB_WD,           !- SummerDesignDay Schedule:Day Name
    K_SWH_NECB_WD,           !- WinterDesignDay Schedule:Day Name
    K_SWH_NECB_WD,           !- CustomDay1 Schedule:Day Name
    K_SWH_NECB_WD;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Elev_MURB_Week,          !- Name
    Elev_MURB_Day,           !- Sunday Schedule:Day Name
    Elev_MURB_Day,           !- Monday Schedule:Day Name
    Elev_MURB_Day,           !- Tuesday Schedule:Day Name
    Elev_MURB_Day,           !- Wednesday Schedule:Day Name
    Elev_MURB_Day,           !- Thursday Schedule:Day Name
    Elev_MURB_Day,           !- Friday Schedule:Day Name
    Elev_MURB_Day,           !- Saturday Schedule:Day Name
    Elev_MURB_Day,           !- Holiday Schedule:Day Name
    Elev_MURB_Day,           !- SummerDesignDay Schedule:Day Name
    Elev_MURB_Day,           !- WinterDesignDay Schedule:Day Name
    Elev_MURB_Day,           !- CustomDay1 Schedule:Day Name
    Elev_MURB_Day;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    G_Lgt_LEED_Wk,           !- Name
    G_Lgt_LEED,              !- Sunday Schedule:Day Name
    G_Lgt_LEED,              !- Monday Schedule:Day Name
    G_Lgt_LEED,              !- Tuesday Schedule:Day Name
    G_Lgt_LEED,              !- Wednesday Schedule:Day Name
    G_Lgt_LEED,              !- Thursday Schedule:Day Name
    G_Lgt_LEED,              !- Friday Schedule:Day Name
    G_Lgt_LEED,              !- Saturday Schedule:Day Name
    G_Lgt_LEED,              !- Holiday Schedule:Day Name
    G_Lgt_LEED,              !- SummerDesignDay Schedule:Day Name
    G_Lgt_LEED,              !- WinterDesignDay Schedule:Day Name
    G_Lgt_LEED,              !- CustomDay1 Schedule:Day Name
    G_Lgt_LEED;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    G_Eqp_LEED_Wk,           !- Name
    G_Eqp_LEED,              !- Sunday Schedule:Day Name
    G_Eqp_LEED,              !- Monday Schedule:Day Name
    G_Eqp_LEED,              !- Tuesday Schedule:Day Name
    G_Eqp_LEED,              !- Wednesday Schedule:Day Name
    G_Eqp_LEED,              !- Thursday Schedule:Day Name
    G_Eqp_LEED,              !- Friday Schedule:Day Name
    G_Eqp_LEED,              !- Saturday Schedule:Day Name
    G_Eqp_LEED,              !- Holiday Schedule:Day Name
    G_Eqp_LEED,              !- SummerDesignDay Schedule:Day Name
    G_Eqp_LEED,              !- WinterDesignDay Schedule:Day Name
    G_Eqp_LEED,              !- CustomDay1 Schedule:Day Name
    G_Eqp_LEED;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    G_Clg_LEED_Wk,           !- Name
    G_Clg_LEED,              !- Sunday Schedule:Day Name
    G_Clg_LEED,              !- Monday Schedule:Day Name
    G_Clg_LEED,              !- Tuesday Schedule:Day Name
    G_Clg_LEED,              !- Wednesday Schedule:Day Name
    G_Clg_LEED,              !- Thursday Schedule:Day Name
    G_Clg_LEED,              !- Friday Schedule:Day Name
    G_Clg_LEED,              !- Saturday Schedule:Day Name
    G_Clg_LEED,              !- Holiday Schedule:Day Name
    G_Clg_LEED,              !- SummerDesignDay Schedule:Day Name
    G_Clg_LEED,              !- WinterDesignDay Schedule:Day Name
    G_Clg_LEED,              !- CustomDay1 Schedule:Day Name
    G_Clg_LEED;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    G_Htg_LEED_Wk,           !- Name
    G_Htg_LEED,              !- Sunday Schedule:Day Name
    G_Htg_LEED,              !- Monday Schedule:Day Name
    G_Htg_LEED,              !- Tuesday Schedule:Day Name
    G_Htg_LEED,              !- Wednesday Schedule:Day Name
    G_Htg_LEED,              !- Thursday Schedule:Day Name
    G_Htg_LEED,              !- Friday Schedule:Day Name
    G_Htg_LEED,              !- Saturday Schedule:Day Name
    G_Htg_LEED,              !- Holiday Schedule:Day Name
    G_Htg_LEED,              !- SummerDesignDay Schedule:Day Name
    G_Htg_LEED,              !- WinterDesignDay Schedule:Day Name
    G_Htg_LEED,              !- CustomDay1 Schedule:Day Name
    G_Htg_LEED;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    G_SWH_LEED_Wk,           !- Name
    G_SWH_LEED,              !- Sunday Schedule:Day Name
    G_SWH_LEED,              !- Monday Schedule:Day Name
    G_SWH_LEED,              !- Tuesday Schedule:Day Name
    G_SWH_LEED,              !- Wednesday Schedule:Day Name
    G_SWH_LEED,              !- Thursday Schedule:Day Name
    G_SWH_LEED,              !- Friday Schedule:Day Name
    G_SWH_LEED,              !- Saturday Schedule:Day Name
    G_SWH_LEED,              !- Holiday Schedule:Day Name
    G_SWH_LEED,              !- SummerDesignDay Schedule:Day Name
    G_SWH_LEED,              !- WinterDesignDay Schedule:Day Name
    G_SWH_LEED,              !- CustomDay1 Schedule:Day Name
    G_SWH_LEED;              !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    A_Occ_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    A_Occ_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    A_Lgt_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    A_Lgt_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    A_Eqp_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    A_Eqp_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    A_Fan_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    A_Fan_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    A_Clg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    A_Clg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    A_Htg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    A_Htg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    A_SWH_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    A_SWH_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    B_Occ_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    B_Occ_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    B_Lgt_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    B_Lgt_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    B_Eqp_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    B_Eqp_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    B_Fan_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    B_Fan_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    B_Clg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    B_Clg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    B_Htg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    B_Htg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    B_SWH_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    B_SWH_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    C_Occ_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    C_Occ_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    C_Lgt_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    C_Lgt_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    C_Eqp_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    C_Eqp_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    C_Fan_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    C_Fan_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    C_Clg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    C_Clg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    C_Htg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    C_Htg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    C_SWH_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    C_SWH_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    D_Occ_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    D_Occ_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    D_Lgt_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    D_Lgt_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    D_Eqp_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    D_Eqp_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    D_Fan_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    D_Fan_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    D_Clg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    D_Clg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    D_Htg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    D_Htg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    D_SWH_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    D_SWH_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    E_Occ_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    E_Occ_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    E_Lgt_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    E_Lgt_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    E_Eqp_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    E_Eqp_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    E_Fan_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    E_Fan_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    E_Clg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    E_Clg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    E_Htg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    E_Htg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    E_SWH_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    E_SWH_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    F_Occ_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    F_Occ_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    F_Lgt_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    F_Lgt_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    F_Eqp_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    F_Eqp_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    F_Fan_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    F_Fan_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    F_Clg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    F_Clg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    F_Htg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    F_Htg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    F_SWH_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    F_SWH_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    G_Occ_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    G_Occ_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    G_Lgt_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    G_Lgt_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    G_Eqp_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    G_Eqp_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    G_Fan_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    G_Fan_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    G_Clg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    G_Clg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    G_Htg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    G_Htg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    G_SWH_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    G_SWH_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    H_Occ_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    H_Occ_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    H_Lgt_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    H_Lgt_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    H_Eqp_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    H_Eqp_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    H_Fan_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    H_Fan_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    H_Clg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    H_Clg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    H_Htg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    H_Htg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    H_SWH_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    H_SWH_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    I_Occ_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    I_Occ_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    I_Lgt_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    I_Lgt_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    I_Eqp_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    I_Eqp_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    I_Fan_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    I_Fan_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    I_Clg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    I_Clg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    I_Htg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    I_Htg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    I_SWH_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    I_SWH_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    J_Occ_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    J_Occ_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    J_Lgt_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    J_Lgt_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    J_Eqp_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    J_Eqp_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    J_Fan_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    J_Fan_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    J_Clg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    J_Clg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    J_Htg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    J_Htg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    J_SWH_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    J_SWH_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    K_Occ_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    K_Occ_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    K_Lgt_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    K_Lgt_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    K_Eqp_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    K_Eqp_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    K_Fan_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    K_Fan_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    K_Clg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    K_Clg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    K_Htg_NECB,              !- Name
    Temperature,             !- Schedule Type Limits Name
    K_Htg_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    K_SWH_NECB,              !- Name
    Fraction,                !- Schedule Type Limits Name
    K_SWH_NECB_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Elev_MURB,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Elev_MURB_Week,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    G_Lgt_LEED,              !- Name
    Fraction,                !- Schedule Type Limits Name
    G_Lgt_LEED_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    G_Eqp_LEED,              !- Name
    Fraction,                !- Schedule Type Limits Name
    G_Eqp_LEED_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    G_Clg_LEED,              !- Name
    Temperature,             !- Schedule Type Limits Name
    G_Clg_LEED_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    G_Htg_LEED,              !- Name
    Temperature,             !- Schedule Type Limits Name
    G_Htg_LEED_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    G_SWH_LEED,              !- Name
    Fraction,                !- Schedule Type Limits Name
    G_SWH_LEED_Wk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 0,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 12.8,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                    !- Field 4

Schedule:Compact,
    HVACTemplate-Always 12.2,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.2;                    !- Field 4

Schedule:Compact,
    HVACTemplate-Always 21,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21;                      !- Field 4

Schedule:Compact,
    HVACTemplate-Always 20,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    HVACTemplate-Always 7.22,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    7.22;                    !- Field 4

Schedule:Compact,
    HVACTemplate-Always 29.4,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    29.4;                    !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    DHW Temp SP,             !- Name
    Temperature,             !- Schedule Type Limits Name
    60;                      !- Hourly Value

Schedule:Constant,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Default_Activity_Lvl,    !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    132;                     !- Hourly Value

Schedule:Constant,
    Exercise_Activity_Lvl,   !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    350;                     !- Hourly Value

Schedule:Constant,
    NoClg_Ann,               !- Name
    Temperature,             !- Schedule Type Limits Name
    99;                      !- Hourly Value

Schedule:Constant,
    NoHtg_Ann,               !- Name
    Temperature,             !- Schedule Type Limits Name
    5;                       !- Hourly Value

Schedule:Constant,
    Corr_18C_Ann,            !- Name
    Temperature,             !- Schedule Type Limits Name
    18;                      !- Hourly Value

Schedule:Constant,
    Outdoor_CO2_ppm,         !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    415;                     !- Hourly Value

Schedule:Constant,
    Corr_26C_Ann,            !- Name
    Temperature,             !- Schedule Type Limits Name
    26;                      !- Hourly Value

Schedule:Constant,
    Always_10C,              !- Name
    Temperature,             !- Schedule Type Limits Name
    10;                      !- Hourly Value

Schedule:Constant,
    Geo Heating,             !- Name
    Temperature,             !- Schedule Type Limits Name
    5;                       !- Hourly Value

Schedule:Constant,
    Geo Cooling,             !- Name
    Temperature,             !- Schedule Type Limits Name
    30;                      !- Hourly Value

Schedule:Constant,
    Boiler Sched,            !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CT Sched,                !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Wall Insulation1,        !- Name
    MediumRough,             !- Roughness
    0.041,                   !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation2,        !- Name
    MediumRough,             !- Roughness
    0.02641505,              !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    R15 Roof Ins,            !- Name
    MediumRough,             !- Roughness
    0.1294,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    R20 Roof Ins,            !- Name
    MediumRough,             !- Roughness
    0.1726,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    R30 Roof Ins,            !- Name
    MediumRough,             !- Roughness
    0.2589,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    R35 Roof Ins,            !- Name
    MediumRough,             !- Roughness
    0.302,                   !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    R40 Roof Ins,            !- Name
    MediumRough,             !- Roughness
    0.3452,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    R50 Roof Ins,            !- Name
    MediumRough,             !- Roughness
    0.4315,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    BG Wall Ins,             !- Name
    MediumRough,             !- Roughness
    0.07978687,              !- Thickness {m}
    0.0443,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Ref Door Mat,            !- Name
    MediumRough,             !- Roughness
    0.01128,                 !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    NECB15+17+SB10_CZ5_Wall Ins U-0.278,  !- Name
    MediumRough,             !- Roughness
    0.1388,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    NECB15+17+SB10_CZ6_Wall Ins U-0.247,  !- Name
    MediumRough,             !- Roughness
    0.1583,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    NECB20_CZ5_Wall Ins U-0.265,  !- Name
    MediumRough,             !- Roughness
    0.1465,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    NECB20_CZ6_Wall Ins U-0.240,  !- Name
    MediumRough,             !- Roughness
    0.1634,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    NECB15_CZ5-6_Roof Ins U-0.183,  !- Name
    MediumRough,             !- Roughness
    0.254,                   !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    NECB17+SB10_CZ5-6_Roof Ins U-0.156,  !- Name
    MediumRough,             !- Roughness
    0.301,                   !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    NECB20_CZ5_Roof Ins U-0.156,  !- Name
    MediumRough,             !- Roughness
    0.301,                   !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    NECB20_CZ6_Roof Ins U-0.138,  !- Name
    MediumRough,             !- Roughness
    0.342,                   !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    NECB15+17+SB10_CZ5-6_ExpFloor Ins U-0.183,  !- Name
    MediumRough,             !- Roughness
    0.251,                   !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    NECB20_CZ5_ExpFloor Ins U-0.175,  !- Name
    MediumRough,             !- Roughness
    0.2645,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    NECB20_CZ6_ExpFloor Ins U-0.156,  !- Name
    MediumRough,             !- Roughness
    0.297,                   !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    NECB15+17+SB10+20_CZ5_BGW Ins U-0.379,  !- Name
    MediumRough,             !- Roughness
    0.0987,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    NECB15+17+SB10+20_CZ6_BGW Ins U-0.284,  !- Name
    MediumRough,             !- Roughness
    0.1368,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    8IN Concrete HW,         !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Air Wall Material,       !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Typical Door Mat,        !- Name
    1.22,                    !- U-Factor {W/m2-K}
    0.8;                     !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    SB10_CZ5-6_Glass Mat,    !- Name
    1.9,                     !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.442;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    NECB15_CZ5-6_Glass Mat,  !- Name
    2.2,                     !- U-Factor {W/m2-K}
    0.35,                    !- Solar Heat Gain Coefficient
    0.442;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    NECB17_CZ5-6_Glass Mat,  !- Name
    1.9,                     !- U-Factor {W/m2-K}
    0.35,                    !- Solar Heat Gain Coefficient
    0.442;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Typical Glass Mat,       !- Name
    1.9872999999999998,      !- U-Factor {W/m2-K}
    0.35;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Generic Window Air Gap,  !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    Generic Window Argon Gap,!- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Typ Wall 1,              !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation1,        !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    Typ Wall 2,              !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation2,        !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    Typical Roof,            !- Name
    Roof Membrane,           !- Outside Layer
    R30 Roof Ins,            !- Layer 2
    MAT-CC05 4 HW CONCRETE;  !- Layer 3

Construction,
    Typical Glass,           !- Name
    Typical Glass Mat;       !- Outside Layer

Construction,
    Exposed Floor,           !- Name
    Roof Membrane,           !- Outside Layer
    R20 Roof Ins,            !- Layer 2
    MAT-CC05 4 HW CONCRETE;  !- Layer 3

Construction,
    P1 Ceiling,              !- Name
    Roof Membrane,           !- Outside Layer
    R15 Roof Ins,            !- Layer 2
    MAT-CC05 4 HW CONCRETE;  !- Layer 3

Construction,
    BG Wall,                 !- Name
    8IN Concrete HW;         !- Outside Layer

Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    Ref Door Mat;            !- Layer 2

Construction,
    Air Wall,                !- Name
    Air Wall Material;       !- Outside Layer

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Interior Floor,          !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

Construction,
    Interior Wall,           !- Name
    1/2IN Gypsum,            !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    1/2IN Gypsum;            !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:AIRBOUNDARY ===========

Construction:AirBoundary,
    Generic Air Boundary,    !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    101_Lvl-6_Parking,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    5,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    1601.37894176014,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    102_Lvl-6_Parking,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    5,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    917.65456557377,         !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    103_Lvl-6_Parking,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    5,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    874.95525,               !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    104_Lvl-6_Parking,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    5,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    1606.26025,              !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    105_Lvl-6_Vestibule,     !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    5,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    158.5035,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    106_Lvl-6_Storage,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    5,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    69.03,                   !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    107_Lvl-6_Stair,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    5,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    62.422,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    108_Lvl-6_Stair,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    5,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    56.64,                   !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    109_Lvl-6_VOID,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    5,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    53.2035172562554,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    110_Lvl-6_VOID,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    5,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    51.7725,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    111_Lvl-6_VOID,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    5,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    57.5249999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    112_Lvl-1_Parking,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.22,                    !- Ceiling Height {m}
    1891.6703442623,         !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    113_Lvl-1_Parking,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.22,                    !- Ceiling Height {m}
    1302.73371639344,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    114_Lvl-1_Parking,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.22,                    !- Ceiling Height {m}
    1228.8851,               !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    115_Lvl-1_Parking,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.22,                    !- Ceiling Height {m}
    1483.4144,               !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    116_Lvl-1_Vestibule,     !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.22,                    !- Ceiling Height {m}
    226.7406,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    117_Lvl-1_Elec,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.22,                    !- Ceiling Height {m}
    114.1932,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    118_Lvl-1_Mech,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.22,                    !- Ceiling Height {m}
    240.54,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    119_Lvl-1_Mech,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.22,                    !- Ceiling Height {m}
    89.9704,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    120_Lvl-1_Stair,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.22,                    !- Ceiling Height {m}
    89.2952,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    121_Lvl-1_Stair,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.22,                    !- Ceiling Height {m}
    81.024,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    122_Lvl-1_Elec,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.22,                    !- Ceiling Height {m}
    81.6237934426229,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    123_Lvl-1_Elec,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.22,                    !- Ceiling Height {m}
    266.071,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    124_Lvl-1_VOID,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.22,                    !- Ceiling Height {m}
    628.652708196721,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    125_Lvl-1_VOID,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.22,                    !- Ceiling Height {m}
    74.061,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    126_Lvl-1_VOID,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.22,                    !- Ceiling Height {m}
    82.2899999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    127_Lvl1_Vestibule,      !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.4,                     !- Ceiling Height {m}
    71.604,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    128_Lvl1_Vestibule,      !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.4,                     !- Ceiling Height {m}
    46.332,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    129_Lvl1_Vestibule,      !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.4,                     !- Ceiling Height {m}
    29.3759999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    130_Lvl1_Corridor,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.4,                     !- Ceiling Height {m}
    849.914,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    131_Lvl1_Amenity,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.4,                     !- Ceiling Height {m}
    796.878,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    132_Lvl1_Amenity,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.4,                     !- Ceiling Height {m}
    471.636,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    133_Lvl1_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.4,                     !- Ceiling Height {m}
    192.456,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    134_Lvl1_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.4,                     !- Ceiling Height {m}
    1383.318,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    135_Lvl1_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.4,                     !- Ceiling Height {m}
    301.227,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    136_Lvl1_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.4,                     !- Ceiling Height {m}
    497.664,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    137_Lvl1_WC_Public,      !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.4,                     !- Ceiling Height {m}
    45.9,                    !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    138_Lvl1_WC_Public,      !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.35,                    !- Ceiling Height {m}
    25.004,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    139_Lvl1_Storage,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.4,                     !- Ceiling Height {m}
    24.3,                    !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    140_Lvl1_Storage,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.4,                     !- Ceiling Height {m}
    77.4900000000001,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    141_Lvl1_Storage,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.4,                     !- Ceiling Height {m}
    237.978,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    142_Lvl1_Storage,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.4,                     !- Ceiling Height {m}
    211.464,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    143_Lvl1_Storage,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.4,                     !- Ceiling Height {m}
    142.56,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    144_Lvl1_Garbage,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.4,                     !- Ceiling Height {m}
    767.973,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    145_Lvl1_Stair,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    5.4,                     !- Ceiling Height {m}
    168.764,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    146_Lvl1_Stair,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.35,                    !- Ceiling Height {m}
    45.12,                   !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    147_Lvl1_Stair,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.35,                    !- Ceiling Height {m}
    34.2160000000001,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    148_Lvl1_VOID,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.35,                    !- Ceiling Height {m}
    45.825,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    149_Lvl1_VOID,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.35,                    !- Ceiling Height {m}
    41.5715,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    150_Lvl2_Stair,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.05,                    !- Ceiling Height {m}
    62.464,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    151_Lvl2_Stair,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.05,                    !- Ceiling Height {m}
    126.88,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    169_Lvl2_VOID,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.05,                    !- Ceiling Height {m}
    59.475,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    170_Lvl2_VOID,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.05,                    !- Ceiling Height {m}
    53.9545,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    173_Lvl3_Corridor,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.55,                    !- Ceiling Height {m}
    378.146,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    174_Lvl3_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.55,                    !- Ceiling Height {m}
    214.5265,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    175_Lvl3_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.55,                    !- Ceiling Height {m}
    230.75,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    176_Lvl3_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.55,                    !- Ceiling Height {m}
    733.5365,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    177_Lvl3_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.55,                    !- Ceiling Height {m}
    235.4715,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    178_Lvl3_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.55,                    !- Ceiling Height {m}
    428.5205,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    179_Lvl3_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.55,                    !- Ceiling Height {m}
    266.818,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    180_Lvl3_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.55,                    !- Ceiling Height {m}
    666.2285,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    181_Lvl3_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.55,                    !- Ceiling Height {m}
    216.9405,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    182_Lvl3_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.55,                    !- Ceiling Height {m}
    326.292585165349,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    183_Lvl3_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.55,                    !- Ceiling Height {m}
    355.66241483465,         !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    184_Lvl3_Mech,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.55,                    !- Ceiling Height {m}
    104.37,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    185_Lvl3_Stair,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.55,                    !- Ceiling Height {m}
    69.296,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    186_Lvl3_Stair,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.55,                    !- Ceiling Height {m}
    68.16,                   !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    187_Lvl3_VOID,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.55,                    !- Ceiling Height {m}
    69.2249999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    188_Lvl3_VOID,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.55,                    !- Ceiling Height {m}
    62.7995,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    189_Lvl4_Corridor,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    314.234,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    190_Lvl4_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    169.979,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    191_Lvl4_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    308.157,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    192_Lvl4_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    178.2685,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    193_Lvl4_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    191.75,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    194_Lvl4_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    609.5585,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    195_Lvl4_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    221.722,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    196_Lvl4_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    553.6265,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    197_Lvl4_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    180.2745,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    198_Lvl4_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    271.144542602192,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    199_Lvl4_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    295.550457397808,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    200_Lvl4_Storage,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    86.73,                   !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    201_Lvl4_Stair,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    57.584,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    202_Lvl4_Stair,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    56.64,                   !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    203_Lvl4_VOID,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    57.525,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    204_Lvl4_VOID,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    52.1855,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    205_Lvl5_Corridor,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    314.234,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    206_Lvl5_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    249.157,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    207_Lvl5_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    138.355,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    208_Lvl5_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    209.1845,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    209_Lvl5_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    136.0245,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    210_Lvl5_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    769.419,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    211_Lvl5_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    206.618,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    212_Lvl5_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    553.6265,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    213_Lvl5_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    180.2745,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    214_Lvl5_Storage,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    86.73,                   !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    215_Lvl5_Stair,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    57.584,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    216_Lvl5_Stair,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    56.6399999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    217_Lvl5_VOID,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    57.525,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    218_Lvl5_VOID,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    52.1855,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    219_Lvl6_Corridor,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.65,                    !- Ceiling Height {m}
    388.798000000001,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    220_Lvl6_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.65,                    !- Ceiling Height {m}
    308.278999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    221_Lvl6_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.65,                    !- Ceiling Height {m}
    171.185,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    222_Lvl6_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.65,                    !- Ceiling Height {m}
    258.8215,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    223_Lvl6_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.65,                    !- Ceiling Height {m}
    168.3015,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    224_Lvl6_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.65,                    !- Ceiling Height {m}
    951.992999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    225_Lvl6_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.65,                    !- Ceiling Height {m}
    255.646,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    226_Lvl6_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.65,                    !- Ceiling Height {m}
    684.995499999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    227_Lvl6_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.65,                    !- Ceiling Height {m}
    223.0515,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    228_Lvl6_Mech,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.65,                    !- Ceiling Height {m}
    107.31,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    229_Lvl6_Stair,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.65,                    !- Ceiling Height {m}
    71.2479999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    230_Lvl6_Stair,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.65,                    !- Ceiling Height {m}
    70.0799999999998,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    231_Lvl6_VOID,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.65,                    !- Ceiling Height {m}
    71.1749999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    232_Lvl6_VOID,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.65,                    !- Ceiling Height {m}
    64.5684999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    233_Lvl7_Corridor,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.95,                    !- Ceiling Height {m}
    271.9575,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    234_Lvl7_Amenity,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.95,                    !- Ceiling Height {m}
    172.152681522302,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    235_Lvl7_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.95,                    !- Ceiling Height {m}
    191.70413101256,         !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    236_Lvl7_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.95,                    !- Ceiling Height {m}
    338.61376290444,         !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    237_Lvl7_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.95,                    !- Ceiling Height {m}
    425.889,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    238_Lvl7_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.95,                    !- Ceiling Height {m}
    174.037,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    239_Lvl7_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.95,                    !- Ceiling Height {m}
    257.5005,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    240_Lvl7_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.95,                    !- Ceiling Height {m}
    335.270317570845,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    241_Lvl7_Stair,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.95,                    !- Ceiling Height {m}
    81.9229999999998,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    242_Lvl7_Stair,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.95,                    !- Ceiling Height {m}
    75.84,                   !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    243_Lvl7_VOID,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.95,                    !- Ceiling Height {m}
    77.025,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    244_Lvl7_VOID,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.95,                    !- Ceiling Height {m}
    69.8755,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    245_Lvl8_Corridor,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    23,                      !- Multiplier
    2.8,                     !- Ceiling Height {m}
    184.884,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    246_Lvl8_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    23,                      !- Multiplier
    2.8,                     !- Ceiling Height {m}
    425.263999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    247_Lvl8_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    23,                      !- Multiplier
    2.8,                     !- Ceiling Height {m}
    157.346790460837,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    248_Lvl8_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    23,                      !- Multiplier
    2.8,                     !- Ceiling Height {m}
    178.416,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    249_Lvl8_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    23,                      !- Multiplier
    2.8,                     !- Ceiling Height {m}
    367.858671338425,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    250_Lvl8_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    23,                      !- Multiplier
    2.8,                     !- Ceiling Height {m}
    197.54,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    251_Lvl8_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    23,                      !- Multiplier
    2.8,                     !- Ceiling Height {m}
    195.574914668581,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    252_Lvl8_Suites,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    23,                      !- Multiplier
    2.8,                     !- Ceiling Height {m}
    178.92,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    253_Lvl8_Stair,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    23,                      !- Multiplier
    2.8,                     !- Ceiling Height {m}
    58.0719999999998,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    254_Lvl8_Stair,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    23,                      !- Multiplier
    2.8,                     !- Ceiling Height {m}
    53.7599999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    255_Lvl8_VOID,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    23,                      !- Multiplier
    2.8,                     !- Ceiling Height {m}
    54.5999999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    256_Lvl8_VOID,           !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    23,                      !- Multiplier
    2.8,                     !- Ceiling Height {m}
    49.5319999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    257_Lvl31_Corridor,      !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    194.7885,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    258_Lvl31_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    448.046,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    259_Lvl31_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    165.776082806954,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    260_Lvl31_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    187.974,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    261_Lvl31_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    387.568498006944,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    262_Lvl31_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    208.1225,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    263_Lvl31_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    206.052142240113,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    264_Lvl31_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    188.505,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    265_Lvl31_Stair,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    61.1829999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    266_Lvl31_Stair,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    56.64,                   !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    267_Lvl31_VOID,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    57.525,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    268_Lvl31_VOID,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    2.95,                    !- Ceiling Height {m}
    52.1855000000001,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    269_Lvl33_Corridor,      !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.25,                    !- Ceiling Height {m}
    214.5975,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    270_Lvl33_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.25,                    !- Ceiling Height {m}
    493.61,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    271_Lvl33_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.25,                    !- Ceiling Height {m}
    182.634667499187,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    272_Lvl33_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.25,                    !- Ceiling Height {m}
    207.09,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    273_Lvl33_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.25,                    !- Ceiling Height {m}
    426.982243566972,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    274_Lvl33_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.25,                    !- Ceiling Height {m}
    229.2875,                !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    275_Lvl33_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.25,                    !- Ceiling Height {m}
    227.006597383175,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    276_Lvl33_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.25,                    !- Ceiling Height {m}
    207.675,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    277_Lvl33_Stair,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.25,                    !- Ceiling Height {m}
    67.4049999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    278_Lvl33_Stair,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.25,                    !- Ceiling Height {m}
    62.3999999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    279_Lvl33_VOID,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.25,                    !- Ceiling Height {m}
    63.375,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    280_Lvl33_VOID,          !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.25,                    !- Ceiling Height {m}
    57.4925,                 !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    281_Lvl34_Corridor,      !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    7,                       !- Multiplier
    2.79999999999999,        !- Ceiling Height {m}
    184.883999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    282_Lvl34_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    7,                       !- Multiplier
    2.79999999999999,        !- Ceiling Height {m}
    245.829344654157,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    283_Lvl34_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    7,                       !- Multiplier
    2.79999999999999,        !- Ceiling Height {m}
    122.03228057277,         !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    284_Lvl34_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    7,                       !- Multiplier
    2.79999999999999,        !- Ceiling Height {m}
    425.263999999998,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    285_Lvl34_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    7,                       !- Multiplier
    2.79999999999999,        !- Ceiling Height {m}
    157.346790460837,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    286_Lvl34_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    7,                       !- Multiplier
    2.79999999999999,        !- Ceiling Height {m}
    178.415999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    287_Lvl34_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    7,                       !- Multiplier
    2.79999999999999,        !- Ceiling Height {m}
    197.539999999999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    288_Lvl34_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    7,                       !- Multiplier
    2.79999999999999,        !- Ceiling Height {m}
    195.574914668581,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    289_Lvl34_Suites,        !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    7,                       !- Multiplier
    2.79999999999999,        !- Ceiling Height {m}
    178.92,                  !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    290_Lvl34_Stair,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    7,                       !- Multiplier
    2.79999999999999,        !- Ceiling Height {m}
    58.0719999999997,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    291_Lvl34_Stair,         !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    7,                       !- Multiplier
    2.79999999999999,        !- Ceiling Height {m}
    53.7599999999997,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
