<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> ParksideA RUN PERIOD 1 ** TORONTO CITY CENTRE ON CAN CWEC2011 WMO#=712650
  2025-11-10
  18:15:02
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2025.11.10 18:14</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>ParksideA</b></p>
<p>Environment: <b>RUN PERIOD 1 ** TORONTO CITY CENTRE ON CAN CWEC2011 WMO#=712650</b></p>
<p>Simulation Timestamp: <b>2025-11-10
  18:15:02</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    18516.45</td>
    <td align="right">      404.75</td>
    <td align="right">      584.65</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    18516.45</td>
    <td align="right">      404.75</td>
    <td align="right">      584.65</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    39390.54</td>
    <td align="right">      861.03</td>
    <td align="right">     1243.75</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    39390.53</td>
    <td align="right">      861.03</td>
    <td align="right">     1243.75</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    45748.19</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    31670.78</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">    14077.42</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     3727.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      949.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2735.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       31.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2005.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">      696.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2291.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      561.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        2.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2699.47</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     5514.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24452.83</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     9274.46</td>
    <td align="right">     9241.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27152.30</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      718.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">HW Loop Boilers</td>
    <td align="right">        0.00</td>
    <td align="right">     3008.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        8.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Chillers</td>
    <td align="right">      941.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Suite Lights</td>
    <td align="right">      969.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Corridor Lights</td>
    <td align="right">      629.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Stair Lights</td>
    <td align="right">      370.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Mech Lights</td>
    <td align="right">       27.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Amenity Lights</td>
    <td align="right">      173.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Washroom Lights</td>
    <td align="right">        4.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Lights</td>
    <td align="right">      420.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Storage Lights</td>
    <td align="right">       32.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Vest Lights</td>
    <td align="right">      107.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Ext Lights</td>
    <td align="right">       31.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Suite Plug Loads</td>
    <td align="right">     1835.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Mech Plug Loads</td>
    <td align="right">        5.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Amenity Plug Loads</td>
    <td align="right">       15.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Washroom Plug Loads</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Storage Plug Loads</td>
    <td align="right">        4.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Elevs</td>
    <td align="right">      143.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Suite-ERV_Exh_Fans</td>
    <td align="right">      317.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Misc_Fans_Pumps</td>
    <td align="right">      208.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">DCWBPs</td>
    <td align="right">      170.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     2291.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      561.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        2.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2699.47</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">DHW</td>
    <td align="right">        0.00</td>
    <td align="right">     5514.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24452.83</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">     3727.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      949.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">     2735.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">       31.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">     2005.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">      696.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">     2291.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">      561.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        2.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2699.47</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">     5514.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24452.83</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       87.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      120.15</td>
    <td align="right">      291.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       85.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      292.84</td>
    <td align="right">      291.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       60.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       83.18</td>
    <td align="right">      202.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       59.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      202.73</td>
    <td align="right">      202.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.004</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       -0.00</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.004</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    9274.460</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    9274.460</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    9274.465</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    9274.465</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">      128.78</td>
    <td align="right">        2.56</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">     4895.71</td>
    <td align="right">       97.44</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">     5024.48</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    27152.30</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    27152.30</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    27152.30</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>MONTHLY LOADS</b></p> |
<a href="#MONTHLYLOADS::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart1Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart1Monthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart2Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart2Monthly::Meter">Meter</a>    |   
<p><b>ElectricComponentsOfPeakDemandMonthly</b></p> |
<a href="#ElectricComponentsOfPeakDemandMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseNaturalGasMonthly</b></p> |
<a href="#PeakEnergyEndUseNaturalGasMonthly::Meter">Meter</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2025.11.10 18:14</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">TORONTO CITY CENTRE ON CAN CWEC2011 WMO#=712650</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       43.63</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -79.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       76.80</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    19712.38</td>
    <td align="right">     3523.43</td>
    <td align="right">     6536.87</td>
    <td align="right">     2936.49</td>
    <td align="right">     6715.59</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    16273.68</td>
    <td align="right">     2944.85</td>
    <td align="right">     5366.42</td>
    <td align="right">     2460.09</td>
    <td align="right">     5502.33</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     6608.66</td>
    <td align="right">     1192.56</td>
    <td align="right">     2177.78</td>
    <td align="right">     1008.57</td>
    <td align="right">     2229.76</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.53</td>
    <td align="right">       33.85</td>
    <td align="right">       33.32</td>
    <td align="right">       34.35</td>
    <td align="right">       33.20</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.61</td>
    <td align="right">       40.50</td>
    <td align="right">       40.58</td>
    <td align="right">       41.00</td>
    <td align="right">       40.52</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    16300.96</td>
    <td align="right">     2944.85</td>
    <td align="right">     5391.74</td>
    <td align="right">     2476.09</td>
    <td align="right">     5488.29</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    16235.55</td>
    <td align="right">     2944.85</td>
    <td align="right">     5366.42</td>
    <td align="right">     2436.00</td>
    <td align="right">     5488.29</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     6592.65</td>
    <td align="right">     1192.56</td>
    <td align="right">     2177.78</td>
    <td align="right">      998.45</td>
    <td align="right">     2223.86</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.44</td>
    <td align="right">       40.50</td>
    <td align="right">       40.39</td>
    <td align="right">       40.32</td>
    <td align="right">       40.52</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.61</td>
    <td align="right">       40.50</td>
    <td align="right">       40.58</td>
    <td align="right">       40.99</td>
    <td align="right">       40.52</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2009.18</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">101_LVL-6_PARKING</td>
    <td align="right">      542.84</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     1601.38</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">      164.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.5000</td>
    <td align="right">     1000.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">102_LVL-6_PARKING</td>
    <td align="right">      311.07</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      917.65</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.5000</td>
    <td align="right">     1000.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">103_LVL-6_PARKING</td>
    <td align="right">      296.60</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      874.96</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.5000</td>
    <td align="right">     1000.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">104_LVL-6_PARKING</td>
    <td align="right">      544.49</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     1606.26</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.5000</td>
    <td align="right">     1000.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">       53.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      158.50</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.8000</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">       23.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       69.03</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8000</td>
    <td align="right">      100.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">107_LVL-6_STAIR</td>
    <td align="right">       21.16</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       62.42</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">108_LVL-6_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       56.64</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">109_LVL-6_VOID</td>
    <td align="right">       18.04</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       53.20</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">110_LVL-6_VOID</td>
    <td align="right">       17.55</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       51.77</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">111_LVL-6_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       57.52</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">112_LVL-1_PARKING</td>
    <td align="right">      448.26</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     1891.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.5000</td>
    <td align="right">     1000.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">113_LVL-1_PARKING</td>
    <td align="right">      308.70</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     1302.73</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.5000</td>
    <td align="right">     1000.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">114_LVL-1_PARKING</td>
    <td align="right">      291.21</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     1228.89</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.5000</td>
    <td align="right">     1000.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">115_LVL-1_PARKING</td>
    <td align="right">      351.52</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     1483.41</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.5000</td>
    <td align="right">     1000.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">       53.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      226.74</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.8000</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">       27.06</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      114.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">       57.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      240.54</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">       21.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       89.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">120_LVL-1_STAIR</td>
    <td align="right">       21.16</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       89.30</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">121_LVL-1_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       81.02</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">       19.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       81.62</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">       63.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      266.07</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">124_LVL-1_VOID</td>
    <td align="right">      148.97</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      628.65</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      145.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">125_LVL-1_VOID</td>
    <td align="right">       17.55</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       74.06</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">126_LVL-1_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       82.29</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">       13.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       71.60</td>
    <td align="right">        1.00</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        8.85</td>
    <td align="right">        8.85</td>
    <td align="right">     10.8000</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">        8.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       46.33</td>
    <td align="right">        1.00</td>
    <td align="right">       14.04</td>
    <td align="right">        0.00</td>
    <td align="right">        5.90</td>
    <td align="right">        5.90</td>
    <td align="right">     10.8000</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">        5.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       29.38</td>
    <td align="right">        1.00</td>
    <td align="right">        8.64</td>
    <td align="right">        0.00</td>
    <td align="right">        3.63</td>
    <td align="right">        3.63</td>
    <td align="right">     10.8000</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">      166.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      849.91</td>
    <td align="right">        1.00</td>
    <td align="right">        8.64</td>
    <td align="right">        0.00</td>
    <td align="right">        3.63</td>
    <td align="right">        3.63</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">      147.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      796.88</td>
    <td align="right">        1.00</td>
    <td align="right">       85.86</td>
    <td align="right">        0.00</td>
    <td align="right">       36.06</td>
    <td align="right">       36.06</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">       87.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      471.64</td>
    <td align="right">        1.00</td>
    <td align="right">       93.95</td>
    <td align="right">        0.00</td>
    <td align="right">       39.46</td>
    <td align="right">       39.46</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">       35.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      192.46</td>
    <td align="right">        1.00</td>
    <td align="right">       57.78</td>
    <td align="right">        0.00</td>
    <td align="right">       24.27</td>
    <td align="right">       24.27</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">      256.17</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1383.32</td>
    <td align="right">        1.00</td>
    <td align="right">      143.10</td>
    <td align="right">        0.00</td>
    <td align="right">       60.10</td>
    <td align="right">       60.10</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">       69.70</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      301.23</td>
    <td align="right">        1.00</td>
    <td align="right">       81.02</td>
    <td align="right">        0.00</td>
    <td align="right">       34.03</td>
    <td align="right">       34.03</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">       92.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      497.66</td>
    <td align="right">        1.00</td>
    <td align="right">      108.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.36</td>
    <td align="right">       45.36</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">        8.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       45.90</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.1000</td>
    <td align="right">       30.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">       10.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       25.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.1000</td>
    <td align="right">       30.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">        4.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       24.30</td>
    <td align="right">        1.00</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">        5.67</td>
    <td align="right">      6.8000</td>
    <td align="right">      100.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">       14.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       77.49</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8000</td>
    <td align="right">      100.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">       44.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      237.98</td>
    <td align="right">        1.00</td>
    <td align="right">       38.34</td>
    <td align="right">        0.00</td>
    <td align="right">       16.10</td>
    <td align="right">       16.10</td>
    <td align="right">      6.8000</td>
    <td align="right">      100.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">       39.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      211.46</td>
    <td align="right">        1.00</td>
    <td align="right">        3.78</td>
    <td align="right">        0.00</td>
    <td align="right">        1.59</td>
    <td align="right">        1.59</td>
    <td align="right">      6.8000</td>
    <td align="right">      100.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">       26.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      142.56</td>
    <td align="right">        1.00</td>
    <td align="right">       56.16</td>
    <td align="right">        0.00</td>
    <td align="right">       23.59</td>
    <td align="right">       23.59</td>
    <td align="right">      6.8000</td>
    <td align="right">      100.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">      160.28</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      767.97</td>
    <td align="right">        1.00</td>
    <td align="right">      100.97</td>
    <td align="right">        0.00</td>
    <td align="right">       42.41</td>
    <td align="right">       42.41</td>
    <td align="right">      6.8000</td>
    <td align="right">      100.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">145_LVL1_STAIR</td>
    <td align="right">       42.82</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      168.76</td>
    <td align="right">        1.00</td>
    <td align="right">        7.02</td>
    <td align="right">        0.00</td>
    <td align="right">        2.95</td>
    <td align="right">        2.95</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">146_LVL1_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       45.12</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">147_LVL1_STAIR</td>
    <td align="right">       14.56</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       34.22</td>
    <td align="right">        1.00</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">148_LVL1_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       45.83</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">149_LVL1_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       41.57</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">150_LVL2_STAIR</td>
    <td align="right">       20.48</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       62.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">151_LVL2_STAIR</td>
    <td align="right">       41.60</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      126.88</td>
    <td align="right">        1.00</td>
    <td align="right">        3.97</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">        1.67</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">169_LVL2_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       59.48</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">170_LVL2_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       53.95</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">      106.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      378.15</td>
    <td align="right">        1.00</td>
    <td align="right">        5.68</td>
    <td align="right">        0.00</td>
    <td align="right">        2.39</td>
    <td align="right">        2.39</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">       60.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      214.53</td>
    <td align="right">        1.00</td>
    <td align="right">       25.20</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">       65.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      230.75</td>
    <td align="right">        1.00</td>
    <td align="right">       25.56</td>
    <td align="right">        0.00</td>
    <td align="right">       10.74</td>
    <td align="right">       10.74</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">      206.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      733.54</td>
    <td align="right">        1.00</td>
    <td align="right">       68.87</td>
    <td align="right">        0.00</td>
    <td align="right">       28.93</td>
    <td align="right">       28.93</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">       66.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      235.47</td>
    <td align="right">        1.00</td>
    <td align="right">       58.93</td>
    <td align="right">        0.00</td>
    <td align="right">       24.75</td>
    <td align="right">       24.75</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">      120.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      428.52</td>
    <td align="right">        1.00</td>
    <td align="right">       48.99</td>
    <td align="right">        0.00</td>
    <td align="right">       20.58</td>
    <td align="right">       20.58</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">       75.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      266.82</td>
    <td align="right">        1.00</td>
    <td align="right">       56.08</td>
    <td align="right">        0.00</td>
    <td align="right">       23.55</td>
    <td align="right">       23.55</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">      187.67</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      666.23</td>
    <td align="right">        1.00</td>
    <td align="right">       87.33</td>
    <td align="right">        0.00</td>
    <td align="right">       36.68</td>
    <td align="right">       36.68</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">       61.11</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      216.94</td>
    <td align="right">        1.00</td>
    <td align="right">       46.86</td>
    <td align="right">        0.00</td>
    <td align="right">       19.68</td>
    <td align="right">       19.68</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">       91.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      326.29</td>
    <td align="right">        1.00</td>
    <td align="right">       68.56</td>
    <td align="right">        0.00</td>
    <td align="right">       28.80</td>
    <td align="right">       28.80</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">      100.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      355.66</td>
    <td align="right">        1.00</td>
    <td align="right">       72.02</td>
    <td align="right">        0.00</td>
    <td align="right">       30.25</td>
    <td align="right">       30.25</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH</td>
    <td align="right">       29.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      104.37</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">185_LVL3_STAIR</td>
    <td align="right">       19.52</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       69.30</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">186_LVL3_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       68.16</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">187_LVL3_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       69.22</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">188_LVL3_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       62.80</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">      106.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      314.23</td>
    <td align="right">        1.00</td>
    <td align="right">        4.72</td>
    <td align="right">        0.00</td>
    <td align="right">        1.98</td>
    <td align="right">        1.98</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">       57.62</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.98</td>
    <td align="right">        1.00</td>
    <td align="right">       45.14</td>
    <td align="right">        0.00</td>
    <td align="right">       18.96</td>
    <td align="right">       18.96</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">      104.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      308.16</td>
    <td align="right">        1.00</td>
    <td align="right">       36.88</td>
    <td align="right">        0.00</td>
    <td align="right">       15.49</td>
    <td align="right">       15.49</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">       60.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.27</td>
    <td align="right">        1.00</td>
    <td align="right">       20.95</td>
    <td align="right">        0.00</td>
    <td align="right">        8.80</td>
    <td align="right">        8.80</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">       65.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      191.75</td>
    <td align="right">        1.00</td>
    <td align="right">       21.24</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">      206.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      609.56</td>
    <td align="right">        1.00</td>
    <td align="right">       57.23</td>
    <td align="right">        0.00</td>
    <td align="right">       24.04</td>
    <td align="right">       24.04</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">       75.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      221.72</td>
    <td align="right">        1.00</td>
    <td align="right">       46.60</td>
    <td align="right">        0.00</td>
    <td align="right">       19.57</td>
    <td align="right">       19.57</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">      187.67</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      553.63</td>
    <td align="right">        1.00</td>
    <td align="right">       72.57</td>
    <td align="right">        0.00</td>
    <td align="right">       30.48</td>
    <td align="right">       30.48</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">       61.11</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      180.27</td>
    <td align="right">        1.00</td>
    <td align="right">       38.94</td>
    <td align="right">        0.00</td>
    <td align="right">       16.35</td>
    <td align="right">       16.35</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">       91.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      271.14</td>
    <td align="right">        1.00</td>
    <td align="right">       56.97</td>
    <td align="right">        0.00</td>
    <td align="right">       23.93</td>
    <td align="right">       23.93</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">      100.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      295.55</td>
    <td align="right">        1.00</td>
    <td align="right">       59.85</td>
    <td align="right">        0.00</td>
    <td align="right">       25.14</td>
    <td align="right">       25.14</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE</td>
    <td align="right">       29.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       86.73</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8000</td>
    <td align="right">      100.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">201_LVL4_STAIR</td>
    <td align="right">       19.52</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       57.58</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">202_LVL4_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       56.64</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">203_LVL4_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       57.52</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">204_LVL4_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       52.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">      106.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      314.23</td>
    <td align="right">        1.00</td>
    <td align="right">        4.72</td>
    <td align="right">        0.00</td>
    <td align="right">        1.98</td>
    <td align="right">        1.98</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">       84.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      249.16</td>
    <td align="right">        1.00</td>
    <td align="right">       36.88</td>
    <td align="right">        0.00</td>
    <td align="right">       15.49</td>
    <td align="right">       15.49</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">       46.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      138.35</td>
    <td align="right">        1.00</td>
    <td align="right">       40.41</td>
    <td align="right">        0.00</td>
    <td align="right">       16.97</td>
    <td align="right">       16.97</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">       70.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      209.18</td>
    <td align="right">        1.00</td>
    <td align="right">       50.74</td>
    <td align="right">        0.00</td>
    <td align="right">       21.31</td>
    <td align="right">       21.31</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">       46.11</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      136.02</td>
    <td align="right">        1.00</td>
    <td align="right">       41.30</td>
    <td align="right">        0.00</td>
    <td align="right">       17.35</td>
    <td align="right">       17.35</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">      260.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      769.42</td>
    <td align="right">        1.00</td>
    <td align="right">       93.51</td>
    <td align="right">        0.00</td>
    <td align="right">       39.28</td>
    <td align="right">       39.28</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">       70.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      206.62</td>
    <td align="right">        1.00</td>
    <td align="right">       41.88</td>
    <td align="right">        0.00</td>
    <td align="right">       17.59</td>
    <td align="right">       17.59</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">      187.67</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      553.63</td>
    <td align="right">        1.00</td>
    <td align="right">       72.57</td>
    <td align="right">        0.00</td>
    <td align="right">       30.48</td>
    <td align="right">       30.48</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">       61.11</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      180.27</td>
    <td align="right">        1.00</td>
    <td align="right">       38.94</td>
    <td align="right">        0.00</td>
    <td align="right">       16.35</td>
    <td align="right">       16.35</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE</td>
    <td align="right">       29.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       86.73</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8000</td>
    <td align="right">      100.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">215_LVL5_STAIR</td>
    <td align="right">       19.52</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       57.58</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">216_LVL5_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       56.64</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">217_LVL5_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       57.52</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">218_LVL5_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       52.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">      106.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      388.80</td>
    <td align="right">        1.00</td>
    <td align="right">        5.84</td>
    <td align="right">        0.00</td>
    <td align="right">        2.45</td>
    <td align="right">        2.45</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">       84.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      308.28</td>
    <td align="right">        1.00</td>
    <td align="right">       45.63</td>
    <td align="right">        0.00</td>
    <td align="right">       19.16</td>
    <td align="right">       19.16</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">       46.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      171.19</td>
    <td align="right">        1.00</td>
    <td align="right">       50.01</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">       70.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      258.82</td>
    <td align="right">        1.00</td>
    <td align="right">       62.78</td>
    <td align="right">        0.00</td>
    <td align="right">       26.37</td>
    <td align="right">       26.37</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">       46.11</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      168.30</td>
    <td align="right">        1.00</td>
    <td align="right">       51.10</td>
    <td align="right">        0.00</td>
    <td align="right">       21.46</td>
    <td align="right">       21.46</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">      260.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      951.99</td>
    <td align="right">        1.00</td>
    <td align="right">      115.70</td>
    <td align="right">        0.00</td>
    <td align="right">       48.60</td>
    <td align="right">       48.60</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">       70.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      255.65</td>
    <td align="right">        1.00</td>
    <td align="right">       51.82</td>
    <td align="right">        0.00</td>
    <td align="right">       21.76</td>
    <td align="right">       21.76</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">      187.67</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      685.00</td>
    <td align="right">        1.00</td>
    <td align="right">       89.79</td>
    <td align="right">        0.00</td>
    <td align="right">       37.71</td>
    <td align="right">       37.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">       61.11</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      223.05</td>
    <td align="right">        1.00</td>
    <td align="right">       48.18</td>
    <td align="right">        0.00</td>
    <td align="right">       20.24</td>
    <td align="right">       20.24</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH</td>
    <td align="right">       29.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      107.31</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">229_LVL6_STAIR</td>
    <td align="right">       19.52</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       71.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">230_LVL6_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       70.08</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">231_LVL6_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       71.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">232_LVL6_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       64.57</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">       68.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      271.96</td>
    <td align="right">        1.00</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">       43.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      172.15</td>
    <td align="right">        1.00</td>
    <td align="right">       50.01</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">       48.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      191.70</td>
    <td align="right">        1.00</td>
    <td align="right">       50.10</td>
    <td align="right">        0.00</td>
    <td align="right">       21.04</td>
    <td align="right">       21.04</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">       85.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      338.61</td>
    <td align="right">        1.00</td>
    <td align="right">       52.57</td>
    <td align="right">        0.00</td>
    <td align="right">       22.08</td>
    <td align="right">       22.08</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">      107.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      425.89</td>
    <td align="right">        1.00</td>
    <td align="right">       52.14</td>
    <td align="right">        0.00</td>
    <td align="right">       21.90</td>
    <td align="right">       21.90</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">       44.06</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      174.04</td>
    <td align="right">        1.00</td>
    <td align="right">       44.24</td>
    <td align="right">        0.00</td>
    <td align="right">       18.58</td>
    <td align="right">       18.58</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">       65.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      257.50</td>
    <td align="right">        1.00</td>
    <td align="right">       53.33</td>
    <td align="right">        0.00</td>
    <td align="right">       22.40</td>
    <td align="right">       22.40</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">       84.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      335.27</td>
    <td align="right">        1.00</td>
    <td align="right">       70.15</td>
    <td align="right">        0.00</td>
    <td align="right">       29.46</td>
    <td align="right">       29.46</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">241_LVL7_STAIR</td>
    <td align="right">       20.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       81.92</td>
    <td align="right">        1.00</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">242_LVL7_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       75.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">243_LVL7_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       77.03</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">244_LVL7_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       69.88</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">       66.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      184.88</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">      151.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      425.26</td>
    <td align="right">       23.00</td>
    <td align="right">       56.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.52</td>
    <td align="right">       23.52</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">       56.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      157.35</td>
    <td align="right">       23.00</td>
    <td align="right">       47.82</td>
    <td align="right">        0.00</td>
    <td align="right">       20.08</td>
    <td align="right">       20.08</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">       63.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.42</td>
    <td align="right">       23.00</td>
    <td align="right">       46.48</td>
    <td align="right">        0.00</td>
    <td align="right">       19.52</td>
    <td align="right">       19.52</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">      131.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      367.86</td>
    <td align="right">       23.00</td>
    <td align="right">       56.60</td>
    <td align="right">        0.00</td>
    <td align="right">       23.77</td>
    <td align="right">       23.77</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">       70.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      197.54</td>
    <td align="right">       23.00</td>
    <td align="right">       40.04</td>
    <td align="right">        0.00</td>
    <td align="right">       16.82</td>
    <td align="right">       16.82</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">       69.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      195.57</td>
    <td align="right">       23.00</td>
    <td align="right">       43.75</td>
    <td align="right">        0.00</td>
    <td align="right">       18.37</td>
    <td align="right">       18.37</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">       63.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.92</td>
    <td align="right">       23.00</td>
    <td align="right">       39.37</td>
    <td align="right">        0.00</td>
    <td align="right">       16.53</td>
    <td align="right">       16.53</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">253_LVL8_STAIR</td>
    <td align="right">       20.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       58.07</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">254_LVL8_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       53.76</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">255_LVL8_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       54.60</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">256_LVL8_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       49.53</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">       66.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      194.79</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">      151.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      448.05</td>
    <td align="right">        2.00</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.78</td>
    <td align="right">       24.78</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">       56.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      165.78</td>
    <td align="right">        2.00</td>
    <td align="right">       50.38</td>
    <td align="right">        0.00</td>
    <td align="right">       21.16</td>
    <td align="right">       21.16</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">       63.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      187.97</td>
    <td align="right">        2.00</td>
    <td align="right">       48.97</td>
    <td align="right">        0.00</td>
    <td align="right">       20.57</td>
    <td align="right">       20.57</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">      131.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      387.57</td>
    <td align="right">        2.00</td>
    <td align="right">       59.63</td>
    <td align="right">        0.00</td>
    <td align="right">       25.05</td>
    <td align="right">       25.05</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">       70.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      208.12</td>
    <td align="right">        2.00</td>
    <td align="right">       42.18</td>
    <td align="right">        0.00</td>
    <td align="right">       17.72</td>
    <td align="right">       17.72</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">       69.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      206.05</td>
    <td align="right">        2.00</td>
    <td align="right">       46.09</td>
    <td align="right">        0.00</td>
    <td align="right">       19.36</td>
    <td align="right">       19.36</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">       63.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      188.50</td>
    <td align="right">        2.00</td>
    <td align="right">       41.47</td>
    <td align="right">        0.00</td>
    <td align="right">       17.42</td>
    <td align="right">       17.42</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">265_LVL31_STAIR</td>
    <td align="right">       20.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       61.18</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">266_LVL31_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       56.64</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">267_LVL31_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       57.52</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">268_LVL31_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       52.19</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">       66.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      214.60</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">      151.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      493.61</td>
    <td align="right">        1.00</td>
    <td align="right">       65.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.30</td>
    <td align="right">       27.30</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">       56.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      182.63</td>
    <td align="right">        1.00</td>
    <td align="right">       55.51</td>
    <td align="right">        0.00</td>
    <td align="right">       23.31</td>
    <td align="right">       23.31</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">       63.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      207.09</td>
    <td align="right">        1.00</td>
    <td align="right">       53.95</td>
    <td align="right">        0.00</td>
    <td align="right">       22.66</td>
    <td align="right">       22.66</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">      131.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      426.98</td>
    <td align="right">        1.00</td>
    <td align="right">       65.70</td>
    <td align="right">        0.00</td>
    <td align="right">       27.59</td>
    <td align="right">       27.59</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">       70.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      229.29</td>
    <td align="right">        1.00</td>
    <td align="right">       46.48</td>
    <td align="right">        0.00</td>
    <td align="right">       19.52</td>
    <td align="right">       19.52</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">       69.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      227.01</td>
    <td align="right">        1.00</td>
    <td align="right">       50.78</td>
    <td align="right">        0.00</td>
    <td align="right">       21.33</td>
    <td align="right">       21.33</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">       63.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      207.68</td>
    <td align="right">        1.00</td>
    <td align="right">       45.69</td>
    <td align="right">        0.00</td>
    <td align="right">       19.19</td>
    <td align="right">       19.19</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">277_LVL33_STAIR</td>
    <td align="right">       20.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       67.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">278_LVL33_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       62.40</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">279_LVL33_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       63.38</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">280_LVL33_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       57.49</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">       66.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      184.88</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">       87.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      245.83</td>
    <td align="right">        7.00</td>
    <td align="right">       37.16</td>
    <td align="right">        0.00</td>
    <td align="right">       15.61</td>
    <td align="right">       15.61</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">       43.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      122.03</td>
    <td align="right">        7.00</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">      151.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      425.26</td>
    <td align="right">        7.00</td>
    <td align="right">       56.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.52</td>
    <td align="right">       23.52</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">       56.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      157.35</td>
    <td align="right">        7.00</td>
    <td align="right">       47.82</td>
    <td align="right">        0.00</td>
    <td align="right">       20.08</td>
    <td align="right">       20.08</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">       63.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.42</td>
    <td align="right">        7.00</td>
    <td align="right">       46.48</td>
    <td align="right">        0.00</td>
    <td align="right">       19.52</td>
    <td align="right">       19.52</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">       70.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      197.54</td>
    <td align="right">        7.00</td>
    <td align="right">       40.04</td>
    <td align="right">        0.00</td>
    <td align="right">       16.82</td>
    <td align="right">       16.82</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">       69.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      195.57</td>
    <td align="right">        7.00</td>
    <td align="right">       43.75</td>
    <td align="right">        0.00</td>
    <td align="right">       18.37</td>
    <td align="right">       18.37</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">       63.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.92</td>
    <td align="right">        7.00</td>
    <td align="right">       39.37</td>
    <td align="right">        0.00</td>
    <td align="right">       16.53</td>
    <td align="right">       16.53</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">290_LVL34_STAIR</td>
    <td align="right">       20.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       58.07</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">291_LVL34_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       53.76</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">292_LVL34_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       54.60</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">293_LVL34_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       49.53</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">       66.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      217.90</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">       87.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      289.73</td>
    <td align="right">        1.00</td>
    <td align="right">       43.79</td>
    <td align="right">        0.00</td>
    <td align="right">       18.39</td>
    <td align="right">       18.39</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">       43.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      143.82</td>
    <td align="right">        1.00</td>
    <td align="right">       22.92</td>
    <td align="right">        0.00</td>
    <td align="right">        9.63</td>
    <td align="right">        9.63</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">      151.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      501.20</td>
    <td align="right">        1.00</td>
    <td align="right">       66.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.72</td>
    <td align="right">       27.72</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">       56.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      185.44</td>
    <td align="right">        1.00</td>
    <td align="right">       56.36</td>
    <td align="right">        0.00</td>
    <td align="right">       23.67</td>
    <td align="right">       23.67</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">       63.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      210.28</td>
    <td align="right">        1.00</td>
    <td align="right">       54.78</td>
    <td align="right">        0.00</td>
    <td align="right">       23.01</td>
    <td align="right">       23.01</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">       70.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      232.81</td>
    <td align="right">        1.00</td>
    <td align="right">       47.19</td>
    <td align="right">        0.00</td>
    <td align="right">       19.82</td>
    <td align="right">       19.82</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">       69.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      230.50</td>
    <td align="right">        1.00</td>
    <td align="right">       51.56</td>
    <td align="right">        0.00</td>
    <td align="right">       21.65</td>
    <td align="right">       21.65</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">       63.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      210.87</td>
    <td align="right">        1.00</td>
    <td align="right">       46.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.49</td>
    <td align="right">       19.49</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">303_LVL41_STAIR</td>
    <td align="right">       20.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       68.44</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">304_LVL41_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       63.36</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">305_LVL41_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       64.35</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">306_LVL41_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       58.38</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">       46.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      131.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">       60.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.09</td>
    <td align="right">        1.00</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">        7.76</td>
    <td align="right">        7.76</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">       79.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      221.95</td>
    <td align="right">        1.00</td>
    <td align="right">       72.58</td>
    <td align="right">        0.00</td>
    <td align="right">       30.48</td>
    <td align="right">       30.48</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">       82.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      232.00</td>
    <td align="right">        1.00</td>
    <td align="right">       30.90</td>
    <td align="right">        0.00</td>
    <td align="right">       12.98</td>
    <td align="right">       12.98</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">      131.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      367.86</td>
    <td align="right">        1.00</td>
    <td align="right">       56.60</td>
    <td align="right">        0.00</td>
    <td align="right">       23.77</td>
    <td align="right">       23.77</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">       70.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      197.54</td>
    <td align="right">        1.00</td>
    <td align="right">       40.04</td>
    <td align="right">        0.00</td>
    <td align="right">       16.82</td>
    <td align="right">       16.82</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">       69.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      195.57</td>
    <td align="right">        1.00</td>
    <td align="right">       43.75</td>
    <td align="right">        0.00</td>
    <td align="right">       18.37</td>
    <td align="right">       18.37</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">       63.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      178.92</td>
    <td align="right">        1.00</td>
    <td align="right">       39.37</td>
    <td align="right">        0.00</td>
    <td align="right">       16.53</td>
    <td align="right">       16.53</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">315_LVL42_STAIR</td>
    <td align="right">       20.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       58.07</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">316_LVL42_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       53.76</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">317_LVL42_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       54.60</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">318_LVL42_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       49.53</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">       46.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      171.37</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">       60.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      220.42</td>
    <td align="right">        1.00</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">       10.12</td>
    <td align="right">       10.12</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">       79.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      289.32</td>
    <td align="right">        1.00</td>
    <td align="right">       94.61</td>
    <td align="right">        0.00</td>
    <td align="right">       39.74</td>
    <td align="right">       39.74</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">       82.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      302.43</td>
    <td align="right">        1.00</td>
    <td align="right">       40.28</td>
    <td align="right">        0.00</td>
    <td align="right">       16.92</td>
    <td align="right">       16.92</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">      131.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      479.53</td>
    <td align="right">        1.00</td>
    <td align="right">       73.78</td>
    <td align="right">        0.00</td>
    <td align="right">       30.99</td>
    <td align="right">       30.99</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">       70.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      257.51</td>
    <td align="right">        1.00</td>
    <td align="right">       52.19</td>
    <td align="right">        0.00</td>
    <td align="right">       21.92</td>
    <td align="right">       21.92</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">       69.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      254.95</td>
    <td align="right">        1.00</td>
    <td align="right">       57.03</td>
    <td align="right">        0.00</td>
    <td align="right">       23.95</td>
    <td align="right">       23.95</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">       63.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      233.24</td>
    <td align="right">        1.00</td>
    <td align="right">       51.32</td>
    <td align="right">        0.00</td>
    <td align="right">       21.55</td>
    <td align="right">       21.55</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">327_LVL43_STAIR</td>
    <td align="right">       20.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       75.70</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">328_LVL43_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       70.08</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">329_LVL43_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       71.17</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">330_LVL43_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       64.57</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">       75.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      314.65</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">       62.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      559.88</td>
    <td align="right">        1.00</td>
    <td align="right">      153.53</td>
    <td align="right">        0.00</td>
    <td align="right">       29.25</td>
    <td align="right">       29.25</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">      162.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      914.40</td>
    <td align="right">        1.00</td>
    <td align="right">      131.06</td>
    <td align="right">        0.00</td>
    <td align="right">       40.46</td>
    <td align="right">       40.46</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">       49.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      453.19</td>
    <td align="right">        1.00</td>
    <td align="right">      115.51</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">       50.67</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      463.59</td>
    <td align="right">        1.00</td>
    <td align="right">      152.43</td>
    <td align="right">        0.00</td>
    <td align="right">       29.04</td>
    <td align="right">       29.04</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">       46.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      242.38</td>
    <td align="right">        1.00</td>
    <td align="right">       90.34</td>
    <td align="right">        0.00</td>
    <td align="right">       24.36</td>
    <td align="right">       24.36</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">       87.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      361.11</td>
    <td align="right">        1.00</td>
    <td align="right">       53.12</td>
    <td align="right">        0.00</td>
    <td align="right">       22.31</td>
    <td align="right">       22.31</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">       38.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      158.78</td>
    <td align="right">        1.00</td>
    <td align="right">       48.55</td>
    <td align="right">        0.00</td>
    <td align="right">       20.39</td>
    <td align="right">       20.39</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">339_LVL44_STAIR</td>
    <td align="right">       20.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       86.07</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">340_LVL44_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       79.68</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">341_LVL44_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       80.92</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">342_LVL44_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       73.41</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">       47.14</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      235.70</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">       40.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      203.20</td>
    <td align="right">        1.00</td>
    <td align="right">       58.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">      139.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      699.20</td>
    <td align="right">        1.00</td>
    <td align="right">      101.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">      113.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.64</td>
    <td align="right">        1.00</td>
    <td align="right">       81.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">347_LVL45_STAIR</td>
    <td align="right">       24.30</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      121.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">348_LVL45_STAIR</td>
    <td align="right">       27.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      136.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">       19.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       97.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">    234.1692</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">       17.69</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       88.45</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    45748.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   142343.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16273.68</td>
    <td align="right">     3438.69</td>
    <td align="right">     6608.66</td>
    <td align="right">     6608.66</td>
    <td align="right">      4.3832</td>
    <td align="right">       35.08</td>
    <td align="right">      3.0207</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    31670.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98620.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16235.55</td>
    <td align="right">       65.41</td>
    <td align="right">     6592.65</td>
    <td align="right">     6592.65</td>
    <td align="right">      5.4517</td>
    <td align="right">       24.67</td>
    <td align="right">      4.3634</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">    14077.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43722.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.14</td>
    <td align="right">     3373.28</td>
    <td align="right">       16.02</td>
    <td align="right">       16.02</td>
    <td align="right">      1.9792</td>
    <td align="right">      689.38</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">101_LVL-6_PARKING</td>
    <td align="right">      542.84</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        5.00</td>
    <td align="right">101_LVL-6_PARKING</td>
    <td align="right">GENERAL</td>
    <td align="right">101_LVL-6_PARKING</td>
    <td align="right">      1.5000</td>
    <td align="right">     1000.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">102_LVL-6_PARKING</td>
    <td align="right">      311.07</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        5.00</td>
    <td align="right">102_LVL-6_PARKING</td>
    <td align="right">GENERAL</td>
    <td align="right">102_LVL-6_PARKING</td>
    <td align="right">      1.5000</td>
    <td align="right">     1000.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">103_LVL-6_PARKING</td>
    <td align="right">      296.60</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        5.00</td>
    <td align="right">103_LVL-6_PARKING</td>
    <td align="right">GENERAL</td>
    <td align="right">103_LVL-6_PARKING</td>
    <td align="right">      1.5000</td>
    <td align="right">     1000.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">104_LVL-6_PARKING</td>
    <td align="right">      544.49</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        5.00</td>
    <td align="right">104_LVL-6_PARKING</td>
    <td align="right">GENERAL</td>
    <td align="right">104_LVL-6_PARKING</td>
    <td align="right">      1.5000</td>
    <td align="right">     1000.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">       53.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        5.00</td>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">GENERAL</td>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">     10.8000</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">       23.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        5.00</td>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">      6.8000</td>
    <td align="right">      100.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">107_LVL-6_STAIR</td>
    <td align="right">       21.16</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        5.00</td>
    <td align="right">107_LVL-6_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">107_LVL-6_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">108_LVL-6_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        5.00</td>
    <td align="right">108_LVL-6_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">108_LVL-6_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">109_LVL-6_VOID</td>
    <td align="right">       18.04</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        5.00</td>
    <td align="right">109_LVL-6_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">109_LVL-6_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">110_LVL-6_VOID</td>
    <td align="right">       17.55</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        5.00</td>
    <td align="right">110_LVL-6_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">110_LVL-6_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">111_LVL-6_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        5.00</td>
    <td align="right">111_LVL-6_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">111_LVL-6_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">112_LVL-1_PARKING</td>
    <td align="right">      448.26</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">112_LVL-1_PARKING</td>
    <td align="right">GENERAL</td>
    <td align="right">112_LVL-1_PARKING</td>
    <td align="right">      1.5000</td>
    <td align="right">     1000.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113_LVL-1_PARKING</td>
    <td align="right">      308.70</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">113_LVL-1_PARKING</td>
    <td align="right">GENERAL</td>
    <td align="right">113_LVL-1_PARKING</td>
    <td align="right">      1.5000</td>
    <td align="right">     1000.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114_LVL-1_PARKING</td>
    <td align="right">      291.21</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">114_LVL-1_PARKING</td>
    <td align="right">GENERAL</td>
    <td align="right">114_LVL-1_PARKING</td>
    <td align="right">      1.5000</td>
    <td align="right">     1000.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">115_LVL-1_PARKING</td>
    <td align="right">      351.52</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">115_LVL-1_PARKING</td>
    <td align="right">GENERAL</td>
    <td align="right">115_LVL-1_PARKING</td>
    <td align="right">      1.5000</td>
    <td align="right">     1000.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">       53.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">GENERAL</td>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">     10.8000</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">       27.06</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">       57.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">       21.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">120_LVL-1_STAIR</td>
    <td align="right">       21.16</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">120_LVL-1_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">120_LVL-1_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">121_LVL-1_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">121_LVL-1_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">121_LVL-1_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">       19.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">       63.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">124_LVL-1_VOID</td>
    <td align="right">      148.97</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">124_LVL-1_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">124_LVL-1_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">125_LVL-1_VOID</td>
    <td align="right">       17.55</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">125_LVL-1_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">125_LVL-1_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">126_LVL-1_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">126_LVL-1_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">126_LVL-1_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">       13.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">GENERAL</td>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">     10.8000</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">        8.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">GENERAL</td>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">     10.8000</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">        5.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">GENERAL</td>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">     10.8000</td>
    <td align="right">       10.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">      166.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">      147.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">       87.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">       35.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">      256.17</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">       69.70</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">       92.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">        8.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">GENERAL</td>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">      9.1000</td>
    <td align="right">       30.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">       10.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">GENERAL</td>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">      9.1000</td>
    <td align="right">       30.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">        4.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">      6.8000</td>
    <td align="right">      100.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">       14.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">      6.8000</td>
    <td align="right">      100.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">       44.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">      6.8000</td>
    <td align="right">      100.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">       39.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">      6.8000</td>
    <td align="right">      100.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">       26.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">      6.8000</td>
    <td align="right">      100.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">      160.28</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">      6.8000</td>
    <td align="right">      100.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">145_LVL1_STAIR</td>
    <td align="right">       42.82</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">145_LVL1_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">145_LVL1_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">146_LVL1_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">146_LVL1_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">146_LVL1_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">147_LVL1_STAIR</td>
    <td align="right">       14.56</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">147_LVL1_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">147_LVL1_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">148_LVL1_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">148_LVL1_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">148_LVL1_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">149_LVL1_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">149_LVL1_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">149_LVL1_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">150_LVL2_STAIR</td>
    <td align="right">       20.48</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">150_LVL2_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">150_LVL2_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">151_LVL2_STAIR</td>
    <td align="right">       41.60</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">151_LVL2_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">151_LVL2_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">169_LVL2_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">169_LVL2_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">169_LVL2_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">170_LVL2_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">170_LVL2_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">170_LVL2_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">      106.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">       60.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">       65.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">      206.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">       66.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">      120.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">       75.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">      187.67</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">       61.11</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">       91.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">      100.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH</td>
    <td align="right">       29.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">184_LVL3_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">184_LVL3_MECH</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">185_LVL3_STAIR</td>
    <td align="right">       19.52</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">185_LVL3_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">185_LVL3_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">186_LVL3_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">186_LVL3_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">186_LVL3_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">187_LVL3_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">187_LVL3_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">187_LVL3_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">188_LVL3_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">188_LVL3_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">188_LVL3_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">      106.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">       57.62</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">      104.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">       60.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">       65.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">      206.63</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">       75.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">      187.67</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">       61.11</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">       91.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">      100.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE</td>
    <td align="right">       29.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">200_LVL4_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">200_LVL4_STORAGE</td>
    <td align="right">      6.8000</td>
    <td align="right">      100.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">201_LVL4_STAIR</td>
    <td align="right">       19.52</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">201_LVL4_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">201_LVL4_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">202_LVL4_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">202_LVL4_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">202_LVL4_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">203_LVL4_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">203_LVL4_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">203_LVL4_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">204_LVL4_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">204_LVL4_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">204_LVL4_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">      106.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">       84.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">       46.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">       70.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">       46.11</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">      260.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">       70.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">      187.67</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">       61.11</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE</td>
    <td align="right">       29.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">214_LVL5_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">214_LVL5_STORAGE</td>
    <td align="right">      6.8000</td>
    <td align="right">      100.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">215_LVL5_STAIR</td>
    <td align="right">       19.52</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">215_LVL5_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">215_LVL5_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">216_LVL5_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">216_LVL5_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">216_LVL5_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">217_LVL5_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">217_LVL5_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">217_LVL5_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">218_LVL5_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">218_LVL5_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">218_LVL5_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">      106.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">       84.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">       46.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">       70.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">       46.11</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">      260.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">       70.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">      187.67</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">       61.11</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH</td>
    <td align="right">       29.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">228_LVL6_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">228_LVL6_MECH</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">229_LVL6_STAIR</td>
    <td align="right">       19.52</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">229_LVL6_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">229_LVL6_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">230_LVL6_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">230_LVL6_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">230_LVL6_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">231_LVL6_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">231_LVL6_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">231_LVL6_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">232_LVL6_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">232_LVL6_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">232_LVL6_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">       68.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">       43.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">       48.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">       85.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">      107.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">       44.06</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">       65.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">       84.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">241_LVL7_STAIR</td>
    <td align="right">       20.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">241_LVL7_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">241_LVL7_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">242_LVL7_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">242_LVL7_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">242_LVL7_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">243_LVL7_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">243_LVL7_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">243_LVL7_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">244_LVL7_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">244_LVL7_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">244_LVL7_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">       66.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.00</td>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">      151.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.00</td>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">       56.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.00</td>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">       63.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.00</td>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">      131.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.00</td>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">       70.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.00</td>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">       69.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.00</td>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">       63.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.00</td>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">253_LVL8_STAIR</td>
    <td align="right">       20.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       23.00</td>
    <td align="right">253_LVL8_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">253_LVL8_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">254_LVL8_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       23.00</td>
    <td align="right">254_LVL8_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">254_LVL8_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">255_LVL8_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       23.00</td>
    <td align="right">255_LVL8_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">255_LVL8_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">256_LVL8_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       23.00</td>
    <td align="right">256_LVL8_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">256_LVL8_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">       66.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">      151.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">       56.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">       63.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">      131.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">       70.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">       69.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">       63.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">265_LVL31_STAIR</td>
    <td align="right">       20.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">265_LVL31_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">265_LVL31_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">266_LVL31_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">266_LVL31_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">266_LVL31_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">267_LVL31_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">267_LVL31_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">267_LVL31_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">268_LVL31_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">268_LVL31_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">268_LVL31_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">       66.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">      151.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">       56.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">       63.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">      131.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">       70.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">       69.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">       63.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">277_LVL33_STAIR</td>
    <td align="right">       20.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">277_LVL33_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">277_LVL33_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">278_LVL33_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">278_LVL33_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">278_LVL33_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">279_LVL33_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">279_LVL33_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">279_LVL33_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">280_LVL33_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">280_LVL33_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">280_LVL33_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">       66.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">       87.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">       43.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">      151.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">       56.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">       63.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">       70.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">       69.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">       63.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">290_LVL34_STAIR</td>
    <td align="right">       20.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">290_LVL34_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">290_LVL34_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">291_LVL34_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">291_LVL34_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">291_LVL34_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">292_LVL34_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">292_LVL34_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">292_LVL34_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">293_LVL34_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        7.00</td>
    <td align="right">293_LVL34_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">293_LVL34_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">       66.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">       87.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">       43.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">      151.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">       56.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">       63.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">       70.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">       69.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">       63.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">303_LVL41_STAIR</td>
    <td align="right">       20.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">303_LVL41_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">303_LVL41_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">304_LVL41_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">304_LVL41_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">304_LVL41_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">305_LVL41_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">305_LVL41_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">305_LVL41_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">306_LVL41_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">306_LVL41_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">306_LVL41_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">       46.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">       60.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">       79.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">       82.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">      131.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">       70.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">       69.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">       63.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">315_LVL42_STAIR</td>
    <td align="right">       20.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">315_LVL42_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">315_LVL42_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">316_LVL42_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">316_LVL42_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">316_LVL42_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">317_LVL42_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">317_LVL42_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">317_LVL42_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">318_LVL42_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">318_LVL42_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">318_LVL42_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">       46.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">       60.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">       79.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">       82.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">      131.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">       70.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">       69.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">       63.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">      5.0000</td>
    <td align="right">       25.00</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">327_LVL43_STAIR</td>
    <td align="right">       20.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">327_LVL43_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">327_LVL43_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">328_LVL43_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">328_LVL43_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">328_LVL43_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">329_LVL43_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">329_LVL43_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">329_LVL43_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">330_LVL43_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">330_LVL43_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">330_LVL43_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">       75.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">       62.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">      162.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">       49.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">       50.67</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">       46.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">       87.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">       38.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">     11.5000</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">339_LVL44_STAIR</td>
    <td align="right">       20.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">339_LVL44_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">339_LVL44_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">340_LVL44_STAIR</td>
    <td align="right">       19.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">340_LVL44_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">340_LVL44_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">341_LVL44_VOID</td>
    <td align="right">       19.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">341_LVL44_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">341_LVL44_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">342_LVL44_VOID</td>
    <td align="right">       17.69</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">342_LVL44_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">342_LVL44_VOID</td>
    <td align="right">      0.0000</td>
    <td align="right">    99999.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">       47.14</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">      7.1000</td>
    <td align="right">      100.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">       40.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">      139.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">      113.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">347_LVL45_STAIR</td>
    <td align="right">       24.30</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">347_LVL45_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">347_LVL45_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">348_LVL45_STAIR</td>
    <td align="right">       27.20</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">348_LVL45_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">348_LVL45_STAIR</td>
    <td align="right">      6.2000</td>
    <td align="right">      200.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">       19.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">GENERAL</td>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">    234.1692</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">       17.69</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">GENERAL</td>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">      4.6000</td>
    <td align="right">      200.00</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    45748.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3832</td>
    <td align="right">       35.08</td>
    <td align="right">      3.0207</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    31670.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.4517</td>
    <td align="right">       24.67</td>
    <td align="right">      4.3634</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">    14077.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.9792</td>
    <td align="right">      689.38</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">    45748.19</td>
    <td align="right">    31670.78</td>
    <td align="right">    14077.42</td>
    <td align="right">        0.00</td>
    <td align="right">      1.6948</td>
    <td align="right">       84.01</td>
    <td align="right">      1.0933</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    45748.19</td>
    <td align="right">    31670.78</td>
    <td align="right">    14077.42</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">15-JUL-18:20</td>
    <td align="right">26-JAN-07:20</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">29-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  1376741.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   203484.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   175524.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   123940.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">    22095.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   106875.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    38735.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">     5258.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">   385248.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   675914.17</td>
    <td align="right">  1761990.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    73000.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">HW Loop Boilers</td>
    <td align="right">        0.00</td>
    <td align="right">  1303740.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     5726.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Chillers</td>
    <td align="right">   197758.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">Suite Lights</td>
    <td align="right">   118627.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Corridor Lights</td>
    <td align="right">    19957.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Stair Lights</td>
    <td align="right">    11745.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Mech Lights</td>
    <td align="right">      132.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Amenity Lights</td>
    <td align="right">     8016.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Washroom Lights</td>
    <td align="right">      156.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Lights</td>
    <td align="right">    13330.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Storage Lights</td>
    <td align="right">      157.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Vest Lights</td>
    <td align="right">     3398.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Ext Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Suite Plug Loads</td>
    <td align="right">   118627.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Mech Plug Loads</td>
    <td align="right">       28.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Amenity Plug Loads</td>
    <td align="right">      697.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Washroom Plug Loads</td>
    <td align="right">       17.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Storage Plug Loads</td>
    <td align="right">       23.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Elevs</td>
    <td align="right">     4546.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Suite-ERV_Exh_Fans</td>
    <td align="right">    10053.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Misc_Fans_Pumps</td>
    <td align="right">     6624.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">DCWBPs</td>
    <td align="right">     5417.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">   106875.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    38735.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">     5258.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">DHW</td>
    <td align="right">        0.00</td>
    <td align="right">   385248.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     4040.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     3007.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     8662.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       99.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     6351.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">     2206.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     7256.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1779.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     5977.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    29372.23</td>
    <td align="right">    10018.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      127.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       94.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      273.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        3.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      200.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">       69.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      229.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       56.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      188.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      927.42</td>
    <td align="right">      316.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       88.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       65.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      189.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      138.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">       48.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      158.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       38.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      130.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      642.04</td>
    <td align="right">      218.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalAirConditioner-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE PTAC</td>
    <td align="right">    0.120000</td>
    <td align="right">    0.120000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE PTAC</td>
    <td align="right">    0.120000</td>
    <td align="right">    0.120000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE PTAC</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH PTAC</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH PTAC</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC PTAC</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC PTAC</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE PTAC</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE PTAC</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE PTAC</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC PTAC</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC PTAC</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE PTAC</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE PTAC</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE PTAC</td>
    <td align="right">    0.049552</td>
    <td align="right">    0.049552</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE PTAC</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH PTAC</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE PTAC</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE PTAC</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH PTAC</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.024000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH PTAC</td>
    <td align="right">    0.073457</td>
    <td align="right">    0.073457</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH PTAC</td>
    <td align="right">    0.140277</td>
    <td align="right">    0.140277</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH PTAC</td>
    <td align="right">    0.107350</td>
    <td align="right">    0.107350</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">     4672.92</td>
    <td align="right">    0.000103</td>
    <td align="right">      116.45</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE PTAC HEATING COIL</td>
    <td align="right">     4672.92</td>
    <td align="right">    0.000103</td>
    <td align="right">      116.45</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">      934.58</td>
    <td align="right">    0.000021</td>
    <td align="right">       23.29</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC HEATING COIL</td>
    <td align="right">      535.34</td>
    <td align="right">    0.000012</td>
    <td align="right">       13.95</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH PTAC HEATING COIL</td>
    <td align="right">      934.58</td>
    <td align="right">    0.000021</td>
    <td align="right">       23.29</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH PTAC HEATING COIL</td>
    <td align="right">      934.58</td>
    <td align="right">    0.000021</td>
    <td align="right">       23.29</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC PTAC HEATING COIL</td>
    <td align="right">      934.58</td>
    <td align="right">    0.000021</td>
    <td align="right">       23.29</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC PTAC HEATING COIL</td>
    <td align="right">      934.58</td>
    <td align="right">    0.000021</td>
    <td align="right">       23.29</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">      934.66</td>
    <td align="right">    0.000021</td>
    <td align="right">       23.32</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">      934.65</td>
    <td align="right">    0.000021</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">      934.64</td>
    <td align="right">    0.000021</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR HEATING COIL</td>
    <td align="right">     7788.20</td>
    <td align="right">    0.000172</td>
    <td align="right">      194.08</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY HEATING COIL</td>
    <td align="right">    18091.49</td>
    <td align="right">    0.000400</td>
    <td align="right">      471.85</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY HEATING COIL</td>
    <td align="right">    20102.73</td>
    <td align="right">    0.000444</td>
    <td align="right">      524.29</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES HEATING COIL</td>
    <td align="right">     8041.41</td>
    <td align="right">    0.000178</td>
    <td align="right">      209.73</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES HEATING COIL</td>
    <td align="right">    75380.40</td>
    <td align="right">    0.001665</td>
    <td align="right">     1965.89</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES HEATING COIL</td>
    <td align="right">    21108.40</td>
    <td align="right">    0.000466</td>
    <td align="right">      550.52</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES HEATING COIL</td>
    <td align="right">    24123.50</td>
    <td align="right">    0.000533</td>
    <td align="right">      629.18</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC PTAC HEATING COIL</td>
    <td align="right">      934.58</td>
    <td align="right">    0.000021</td>
    <td align="right">       23.29</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC PTAC HEATING COIL</td>
    <td align="right">      934.58</td>
    <td align="right">    0.000021</td>
    <td align="right">       23.29</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE PTAC HEATING COIL</td>
    <td align="right">      934.81</td>
    <td align="right">    0.000021</td>
    <td align="right">       23.32</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE PTAC HEATING COIL</td>
    <td align="right">      934.58</td>
    <td align="right">    0.000021</td>
    <td align="right">       23.28</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE PTAC HEATING COIL</td>
    <td align="right">     1929.81</td>
    <td align="right">    0.000043</td>
    <td align="right">       48.15</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE PTAC HEATING COIL</td>
    <td align="right">      934.61</td>
    <td align="right">    0.000021</td>
    <td align="right">       23.33</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE HEATING COIL</td>
    <td align="right">     4060.70</td>
    <td align="right">    0.000090</td>
    <td align="right">      105.91</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE HEATING COIL</td>
    <td align="right">     8606.42</td>
    <td align="right">    0.000190</td>
    <td align="right">      224.49</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR HEATING COIL</td>
    <td align="right">     7788.20</td>
    <td align="right">    0.000172</td>
    <td align="right">      194.08</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES HEATING COIL</td>
    <td align="right">    12060.80</td>
    <td align="right">    0.000266</td>
    <td align="right">      314.53</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES HEATING COIL</td>
    <td align="right">    12060.73</td>
    <td align="right">    0.000266</td>
    <td align="right">      314.51</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES HEATING COIL</td>
    <td align="right">    36181.75</td>
    <td align="right">    0.000799</td>
    <td align="right">      943.49</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES HEATING COIL</td>
    <td align="right">     9046.30</td>
    <td align="right">    0.000200</td>
    <td align="right">      235.93</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES HEATING COIL</td>
    <td align="right">    18091.17</td>
    <td align="right">    0.000400</td>
    <td align="right">      471.76</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES HEATING COIL</td>
    <td align="right">    12061.43</td>
    <td align="right">    0.000266</td>
    <td align="right">      314.56</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES HEATING COIL</td>
    <td align="right">    36182.82</td>
    <td align="right">    0.000799</td>
    <td align="right">      943.61</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES HEATING COIL</td>
    <td align="right">     9046.12</td>
    <td align="right">    0.000200</td>
    <td align="right">      235.92</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES HEATING COIL</td>
    <td align="right">    18092.22</td>
    <td align="right">    0.000400</td>
    <td align="right">      471.84</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES HEATING COIL</td>
    <td align="right">    18092.15</td>
    <td align="right">    0.000400</td>
    <td align="right">      471.83</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH PTAC HEATING COIL</td>
    <td align="right">      934.58</td>
    <td align="right">    0.000021</td>
    <td align="right">       23.29</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR HEATING COIL</td>
    <td align="right">     7788.20</td>
    <td align="right">    0.000172</td>
    <td align="right">      194.08</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES HEATING COIL</td>
    <td align="right">     9046.30</td>
    <td align="right">    0.000200</td>
    <td align="right">      235.92</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES HEATING COIL</td>
    <td align="right">    18091.10</td>
    <td align="right">    0.000400</td>
    <td align="right">      471.74</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES HEATING COIL</td>
    <td align="right">    12060.72</td>
    <td align="right">    0.000266</td>
    <td align="right">      314.50</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES HEATING COIL</td>
    <td align="right">    12060.64</td>
    <td align="right">    0.000266</td>
    <td align="right">      314.49</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES HEATING COIL</td>
    <td align="right">    36181.32</td>
    <td align="right">    0.000799</td>
    <td align="right">      943.37</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES HEATING COIL</td>
    <td align="right">    12061.36</td>
    <td align="right">    0.000266</td>
    <td align="right">      314.55</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES HEATING COIL</td>
    <td align="right">    36182.58</td>
    <td align="right">    0.000799</td>
    <td align="right">      943.57</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES HEATING COIL</td>
    <td align="right">     9046.06</td>
    <td align="right">    0.000200</td>
    <td align="right">      235.92</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES HEATING COIL</td>
    <td align="right">    18092.12</td>
    <td align="right">    0.000400</td>
    <td align="right">      471.80</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES HEATING COIL</td>
    <td align="right">    18092.05</td>
    <td align="right">    0.000400</td>
    <td align="right">      471.80</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE PTAC HEATING COIL</td>
    <td align="right">      934.58</td>
    <td align="right">    0.000021</td>
    <td align="right">       23.29</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR HEATING COIL</td>
    <td align="right">     7788.20</td>
    <td align="right">    0.000172</td>
    <td align="right">      194.08</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES HEATING COIL</td>
    <td align="right">    18091.43</td>
    <td align="right">    0.000400</td>
    <td align="right">      471.78</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES HEATING COIL</td>
    <td align="right">     9046.40</td>
    <td align="right">    0.000200</td>
    <td align="right">      235.93</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES HEATING COIL</td>
    <td align="right">    17087.22</td>
    <td align="right">    0.000378</td>
    <td align="right">      445.62</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES HEATING COIL</td>
    <td align="right">     9046.44</td>
    <td align="right">    0.000200</td>
    <td align="right">      235.93</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES HEATING COIL</td>
    <td align="right">    51258.28</td>
    <td align="right">    0.001132</td>
    <td align="right">     1336.70</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES HEATING COIL</td>
    <td align="right">    12061.30</td>
    <td align="right">    0.000266</td>
    <td align="right">      314.54</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES HEATING COIL</td>
    <td align="right">    36182.57</td>
    <td align="right">    0.000799</td>
    <td align="right">      943.57</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES HEATING COIL</td>
    <td align="right">     9046.06</td>
    <td align="right">    0.000200</td>
    <td align="right">      235.92</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE PTAC HEATING COIL</td>
    <td align="right">      934.58</td>
    <td align="right">    0.000021</td>
    <td align="right">       23.29</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR HEATING COIL</td>
    <td align="right">     7788.20</td>
    <td align="right">    0.000172</td>
    <td align="right">      194.08</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES HEATING COIL</td>
    <td align="right">    18091.57</td>
    <td align="right">    0.000400</td>
    <td align="right">      471.74</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES HEATING COIL</td>
    <td align="right">     9046.49</td>
    <td align="right">    0.000200</td>
    <td align="right">      235.91</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES HEATING COIL</td>
    <td align="right">    17087.36</td>
    <td align="right">    0.000378</td>
    <td align="right">      445.63</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES HEATING COIL</td>
    <td align="right">     9046.56</td>
    <td align="right">    0.000200</td>
    <td align="right">      235.93</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES HEATING COIL</td>
    <td align="right">    48243.46</td>
    <td align="right">    0.001066</td>
    <td align="right">     1258.06</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES HEATING COIL</td>
    <td align="right">    12061.41</td>
    <td align="right">    0.000266</td>
    <td align="right">      314.52</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES HEATING COIL</td>
    <td align="right">    36182.81</td>
    <td align="right">    0.000799</td>
    <td align="right">      943.57</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES HEATING COIL</td>
    <td align="right">     9046.13</td>
    <td align="right">    0.000200</td>
    <td align="right">      235.90</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH PTAC HEATING COIL</td>
    <td align="right">      934.58</td>
    <td align="right">    0.000021</td>
    <td align="right">       23.28</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR HEATING COIL</td>
    <td align="right">     9735.58</td>
    <td align="right">    0.000215</td>
    <td align="right">      243.30</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY HEATING COIL</td>
    <td align="right">     9046.46</td>
    <td align="right">    0.000200</td>
    <td align="right">      235.93</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES HEATING COIL</td>
    <td align="right">     9046.32</td>
    <td align="right">    0.000200</td>
    <td align="right">      235.93</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES HEATING COIL</td>
    <td align="right">    18091.65</td>
    <td align="right">    0.000400</td>
    <td align="right">      471.79</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES HEATING COIL</td>
    <td align="right">    21106.53</td>
    <td align="right">    0.000466</td>
    <td align="right">      550.41</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES HEATING COIL</td>
    <td align="right">     9046.24</td>
    <td align="right">    0.000200</td>
    <td align="right">      235.90</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES HEATING COIL</td>
    <td align="right">    17087.09</td>
    <td align="right">    0.000378</td>
    <td align="right">      445.63</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES HEATING COIL</td>
    <td align="right">    18092.26</td>
    <td align="right">    0.000400</td>
    <td align="right">      471.85</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR HEATING COIL</td>
    <td align="right">   179128.67</td>
    <td align="right">    0.003958</td>
    <td align="right">     4463.76</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES HEATING COIL</td>
    <td align="right">   485448.66</td>
    <td align="right">    0.010725</td>
    <td align="right">    12659.59</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES HEATING COIL</td>
    <td align="right">   393016.57</td>
    <td align="right">    0.008683</td>
    <td align="right">    10249.74</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES HEATING COIL</td>
    <td align="right">   393008.64</td>
    <td align="right">    0.008683</td>
    <td align="right">    10249.45</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES HEATING COIL</td>
    <td align="right">   624156.38</td>
    <td align="right">    0.013790</td>
    <td align="right">    16276.89</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES HEATING COIL</td>
    <td align="right">   392996.33</td>
    <td align="right">    0.008683</td>
    <td align="right">    10248.82</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES HEATING COIL</td>
    <td align="right">   393001.54</td>
    <td align="right">    0.008683</td>
    <td align="right">    10249.07</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES HEATING COIL</td>
    <td align="right">   277411.77</td>
    <td align="right">    0.006129</td>
    <td align="right">     7234.52</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR HEATING COIL</td>
    <td align="right">    15576.41</td>
    <td align="right">    0.000344</td>
    <td align="right">      388.15</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES HEATING COIL</td>
    <td align="right">    42213.02</td>
    <td align="right">    0.000933</td>
    <td align="right">     1100.84</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES HEATING COIL</td>
    <td align="right">    34175.43</td>
    <td align="right">    0.000755</td>
    <td align="right">      891.29</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES HEATING COIL</td>
    <td align="right">    34174.74</td>
    <td align="right">    0.000755</td>
    <td align="right">      891.26</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES HEATING COIL</td>
    <td align="right">    54274.57</td>
    <td align="right">    0.001199</td>
    <td align="right">     1415.39</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES HEATING COIL</td>
    <td align="right">    34173.65</td>
