    <td align="right">    0.000755</td>
    <td align="right">      891.21</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES HEATING COIL</td>
    <td align="right">    34174.11</td>
    <td align="right">    0.000755</td>
    <td align="right">      891.23</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES HEATING COIL</td>
    <td align="right">    24122.81</td>
    <td align="right">    0.000533</td>
    <td align="right">      629.09</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR HEATING COIL</td>
    <td align="right">     7788.20</td>
    <td align="right">    0.000172</td>
    <td align="right">      194.08</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES HEATING COIL</td>
    <td align="right">    21106.58</td>
    <td align="right">    0.000466</td>
    <td align="right">      550.43</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES HEATING COIL</td>
    <td align="right">    17087.82</td>
    <td align="right">    0.000378</td>
    <td align="right">      445.66</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES HEATING COIL</td>
    <td align="right">    17087.43</td>
    <td align="right">    0.000378</td>
    <td align="right">      445.64</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES HEATING COIL</td>
    <td align="right">    27137.37</td>
    <td align="right">    0.000600</td>
    <td align="right">      707.71</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES HEATING COIL</td>
    <td align="right">    17086.88</td>
    <td align="right">    0.000378</td>
    <td align="right">      445.61</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES HEATING COIL</td>
    <td align="right">    17087.12</td>
    <td align="right">    0.000378</td>
    <td align="right">      445.62</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES HEATING COIL</td>
    <td align="right">    12061.44</td>
    <td align="right">    0.000266</td>
    <td align="right">      314.55</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR HEATING COIL</td>
    <td align="right">    54517.42</td>
    <td align="right">    0.001204</td>
    <td align="right">     1358.54</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES HEATING COIL</td>
    <td align="right">   126640.14</td>
    <td align="right">    0.002798</td>
    <td align="right">     3302.52</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES HEATING COIL</td>
    <td align="right">    63320.18</td>
    <td align="right">    0.001399</td>
    <td align="right">     1651.26</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES HEATING COIL</td>
    <td align="right">   147745.25</td>
    <td align="right">    0.003264</td>
    <td align="right">     3852.92</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES HEATING COIL</td>
    <td align="right">   119613.74</td>
    <td align="right">    0.002643</td>
    <td align="right">     3119.49</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES HEATING COIL</td>
    <td align="right">   119611.33</td>
    <td align="right">    0.002643</td>
    <td align="right">     3119.40</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES HEATING COIL</td>
    <td align="right">   119607.58</td>
    <td align="right">    0.002643</td>
    <td align="right">     3119.20</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES HEATING COIL</td>
    <td align="right">    56286.67</td>
    <td align="right">    0.001244</td>
    <td align="right">     1467.90</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES HEATING COIL</td>
    <td align="right">    63322.25</td>
    <td align="right">    0.001399</td>
    <td align="right">     1651.36</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR HEATING COIL</td>
    <td align="right">     7788.20</td>
    <td align="right">    0.000172</td>
    <td align="right">      194.08</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES HEATING COIL</td>
    <td align="right">    18091.55</td>
    <td align="right">    0.000400</td>
    <td align="right">      471.80</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES HEATING COIL</td>
    <td align="right">     9045.78</td>
    <td align="right">    0.000200</td>
    <td align="right">      235.90</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES HEATING COIL</td>
    <td align="right">    21106.60</td>
    <td align="right">    0.000466</td>
    <td align="right">      550.42</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES HEATING COIL</td>
    <td align="right">    17087.81</td>
    <td align="right">    0.000378</td>
    <td align="right">      445.64</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES HEATING COIL</td>
    <td align="right">    17087.46</td>
    <td align="right">    0.000378</td>
    <td align="right">      445.61</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES HEATING COIL</td>
    <td align="right">    17086.89</td>
    <td align="right">    0.000378</td>
    <td align="right">      445.61</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES HEATING COIL</td>
    <td align="right">    17087.13</td>
    <td align="right">    0.000378</td>
    <td align="right">      445.62</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES HEATING COIL</td>
    <td align="right">    12061.45</td>
    <td align="right">    0.000266</td>
    <td align="right">      314.55</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR HEATING COIL</td>
    <td align="right">     7788.20</td>
    <td align="right">    0.000172</td>
    <td align="right">      194.08</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES HEATING COIL</td>
    <td align="right">    12060.58</td>
    <td align="right">    0.000266</td>
    <td align="right">      314.49</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES HEATING COIL</td>
    <td align="right">    21108.58</td>
    <td align="right">    0.000466</td>
    <td align="right">      550.51</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES HEATING COIL</td>
    <td align="right">    16081.11</td>
    <td align="right">    0.000355</td>
    <td align="right">      419.36</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES HEATING COIL</td>
    <td align="right">    27137.23</td>
    <td align="right">    0.000600</td>
    <td align="right">      707.69</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES HEATING COIL</td>
    <td align="right">    17086.80</td>
    <td align="right">    0.000378</td>
    <td align="right">      445.60</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES HEATING COIL</td>
    <td align="right">    17087.02</td>
    <td align="right">    0.000378</td>
    <td align="right">      445.61</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES HEATING COIL</td>
    <td align="right">    12061.38</td>
    <td align="right">    0.000266</td>
    <td align="right">      314.54</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR HEATING COIL</td>
    <td align="right">     7788.20</td>
    <td align="right">    0.000172</td>
    <td align="right">      194.08</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES HEATING COIL</td>
    <td align="right">    12060.72</td>
    <td align="right">    0.000266</td>
    <td align="right">      314.51</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES HEATING COIL</td>
    <td align="right">    21108.86</td>
    <td align="right">    0.000466</td>
    <td align="right">      550.54</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES HEATING COIL</td>
    <td align="right">    16081.26</td>
    <td align="right">    0.000355</td>
    <td align="right">      419.38</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES HEATING COIL</td>
    <td align="right">    27137.45</td>
    <td align="right">    0.000600</td>
    <td align="right">      707.71</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES HEATING COIL</td>
    <td align="right">    17086.96</td>
    <td align="right">    0.000378</td>
    <td align="right">      445.60</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES HEATING COIL</td>
    <td align="right">    17087.18</td>
    <td align="right">    0.000378</td>
    <td align="right">      445.63</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES HEATING COIL</td>
    <td align="right">    12061.55</td>
    <td align="right">    0.000266</td>
    <td align="right">      314.57</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR HEATING COIL</td>
    <td align="right">     7788.20</td>
    <td align="right">    0.000172</td>
    <td align="right">      194.08</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY HEATING COIL</td>
    <td align="right">    16082.95</td>
    <td align="right">    0.000355</td>
    <td align="right">      419.48</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY HEATING COIL</td>
    <td align="right">    44224.83</td>
    <td align="right">    0.000977</td>
    <td align="right">     1153.46</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY HEATING COIL</td>
    <td align="right">     8041.40</td>
    <td align="right">    0.000178</td>
    <td align="right">      209.73</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY HEATING COIL</td>
    <td align="right">     8041.73</td>
    <td align="right">    0.000178</td>
    <td align="right">      209.75</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY HEATING COIL</td>
    <td align="right">    12062.27</td>
    <td align="right">    0.000267</td>
    <td align="right">      314.59</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY HEATING COIL</td>
    <td align="right">    20102.05</td>
    <td align="right">    0.000444</td>
    <td align="right">      524.29</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY HEATING COIL</td>
    <td align="right">    12062.04</td>
    <td align="right">    0.000266</td>
    <td align="right">      314.58</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR HEATING COIL</td>
    <td align="right">     9735.03</td>
    <td align="right">    0.000215</td>
    <td align="right">      242.04</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH PTAC HEATING COIL</td>
    <td align="right">     2861.00</td>
    <td align="right">    0.000063</td>
    <td align="right">       71.38</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH PTAC HEATING COIL</td>
    <td align="right">     5463.09</td>
    <td align="right">    0.000121</td>
    <td align="right">      136.30</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH PTAC HEATING COIL</td>
    <td align="right">     4180.72</td>
    <td align="right">    0.000092</td>
    <td align="right">      104.31</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV HEATING COIL</td>
    <td align="right">      403.49</td>
    <td align="right">    0.000009</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV HEATING COIL</td>
    <td align="right">     1054.18</td>
    <td align="right">    0.000023</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">AHU_2 HEATING COIL</td>
    <td align="right">    36863.46</td>
    <td align="right">    0.000814</td>
    <td align="right">      510.04</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">    0.120000</td>
    <td align="right">    10362.73</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE PTAC COOLING COIL</td>
    <td align="right">    0.120000</td>
    <td align="right">    10424.00</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">    0.024000</td>
    <td align="right">     2072.55</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH PTAC COOLING COIL</td>
    <td align="right">    0.024000</td>
    <td align="right">     2084.80</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH PTAC COOLING COIL</td>
    <td align="right">    0.024000</td>
    <td align="right">     2084.80</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC PTAC COOLING COIL</td>
    <td align="right">    0.024000</td>
    <td align="right">     2084.80</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC PTAC COOLING COIL</td>
    <td align="right">    0.024000</td>
    <td align="right">     2084.80</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">    0.024000</td>
    <td align="right">     2065.24</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">    0.024000</td>
    <td align="right">     2070.35</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">    0.024000</td>
    <td align="right">     2102.11</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC PTAC COOLING COIL</td>
    <td align="right">    0.024000</td>
    <td align="right">     2099.13</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC PTAC COOLING COIL</td>
    <td align="right">    0.024000</td>
    <td align="right">     2061.59</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">    0.024000</td>
    <td align="right">     2063.05</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">    0.024000</td>
    <td align="right">     2090.71</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">    0.049552</td>
    <td align="right">     4282.14</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">    0.024000</td>
    <td align="right">     2094.67</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH PTAC COOLING COIL</td>
    <td align="right">    0.024000</td>
    <td align="right">     2084.80</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE PTAC COOLING COIL</td>
    <td align="right">    0.024000</td>
    <td align="right">     2084.80</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE PTAC COOLING COIL</td>
    <td align="right">    0.024000</td>
    <td align="right">     2084.80</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH PTAC COOLING COIL</td>
    <td align="right">    0.024000</td>
    <td align="right">     2086.28</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">    0.073457</td>
    <td align="right">     6380.98</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">    0.140277</td>
    <td align="right">    12185.44</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">    0.107350</td>
    <td align="right">     9325.12</td>
    <td align="right">       10.00</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">    0.120000</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">    0.120000</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">    0.024000</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH PTAC SUPPLY FAN</td>
    <td align="right">    0.024000</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH PTAC SUPPLY FAN</td>
    <td align="right">    0.024000</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC PTAC SUPPLY FAN</td>
    <td align="right">    0.024000</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC PTAC SUPPLY FAN</td>
    <td align="right">    0.024000</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">    0.024000</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">    0.024000</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">    0.024000</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC PTAC SUPPLY FAN</td>
    <td align="right">    0.024000</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC PTAC SUPPLY FAN</td>
    <td align="right">    0.024000</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">    0.024000</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">    0.024000</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">    0.049552</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">    0.024000</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH PTAC SUPPLY FAN</td>
    <td align="right">    0.024000</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">    0.024000</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">    0.024000</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH PTAC SUPPLY FAN</td>
    <td align="right">    0.024000</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH PTAC SUPPLY FAN</td>
    <td align="right">    0.073457</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH PTAC SUPPLY FAN</td>
    <td align="right">    0.140277</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH PTAC SUPPLY FAN</td>
    <td align="right">    0.107350</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:RadiantConvective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:RadiantConvective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">U-Factor times Area [W/C]</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC BASEBOARD HEAT</td>
    <td align="right">    0.000110</td>
    <td align="right">      107.65</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH BASEBOARD HEAT</td>
    <td align="right">    0.000013</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC BASEBOARD HEAT</td>
    <td align="right">    0.000002</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE BASEBOARD HEAT</td>
    <td align="right">    0.000017</td>
    <td align="right">       15.78</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE BASEBOARD HEAT</td>
    <td align="right">    0.000013</td>
    <td align="right">       11.17</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE BASEBOARD HEAT</td>
    <td align="right">    0.000009</td>
    <td align="right">        7.63</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY BASEBOARD HEAT</td>
    <td align="right">    0.000156</td>
    <td align="right">      155.16</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY BASEBOARD HEAT</td>
    <td align="right">    0.000158</td>
    <td align="right">      157.14</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000097</td>
    <td align="right">       95.34</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000249</td>
    <td align="right">      248.70</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000130</td>
    <td align="right">      128.72</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000173</td>
    <td align="right">      172.15</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE BASEBOARD HEAT</td>
    <td align="right">    0.000015</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE BASEBOARD HEAT</td>
    <td align="right">    0.000002</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE BASEBOARD HEAT</td>
    <td align="right">    0.000043</td>
    <td align="right">       40.89</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE BASEBOARD HEAT</td>
    <td align="right">    0.000006</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE BASEBOARD HEAT</td>
    <td align="right">    0.000090</td>
    <td align="right">       88.58</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE BASEBOARD HEAT</td>
    <td align="right">    0.000192</td>
    <td align="right">      191.17</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000044</td>
    <td align="right">       42.71</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000046</td>
    <td align="right">       44.56</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000120</td>
    <td align="right">      118.81</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000094</td>
    <td align="right">       92.93</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000091</td>
    <td align="right">       89.75</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000090</td>
    <td align="right">       88.45</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000148</td>
    <td align="right">      146.99</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000074</td>
    <td align="right">       72.13</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000111</td>
    <td align="right">      109.33</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000117</td>
    <td align="right">      115.65</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000073</td>
    <td align="right">       71.73</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000070</td>
    <td align="right">       68.70</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000039</td>
    <td align="right">       37.28</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000040</td>
    <td align="right">       38.41</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000107</td>
    <td align="right">      105.47</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000077</td>
    <td align="right">       75.28</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000122</td>
    <td align="right">      120.76</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000061</td>
    <td align="right">       59.35</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000103</td>
    <td align="right">      101.85</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000107</td>
    <td align="right">      105.22</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000064</td>
    <td align="right">       62.60</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000063</td>
    <td align="right">       61.49</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000082</td>
    <td align="right">       80.52</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000066</td>
    <td align="right">       63.82</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000158</td>
    <td align="right">      157.21</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000069</td>
    <td align="right">       67.41</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000123</td>
    <td align="right">      121.65</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000061</td>
    <td align="right">       59.53</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000102</td>
    <td align="right">       99.99</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000090</td>
    <td align="right">       88.73</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000104</td>
    <td align="right">      102.55</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000085</td>
    <td align="right">       83.00</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000218</td>
    <td align="right">      216.97</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000103</td>
    <td align="right">      101.21</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000163</td>
    <td align="right">      161.37</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000093</td>
    <td align="right">       91.49</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH BASEBOARD HEAT</td>
    <td align="right">    0.000004</td>
    <td align="right">        2.81</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR BASEBOARD HEAT</td>
    <td align="right">    0.000007</td>
    <td align="right">        5.98</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY BASEBOARD HEAT</td>
    <td align="right">    0.000082</td>
    <td align="right">       80.00</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000085</td>
    <td align="right">       83.77</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000096</td>
    <td align="right">       94.07</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000096</td>
    <td align="right">       94.84</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000092</td>
    <td align="right">       90.18</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000091</td>
    <td align="right">       89.12</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000118</td>
    <td align="right">      116.15</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.002148</td>
    <td align="right">     2161.54</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.001729</td>
    <td align="right">     1739.07</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.001700</td>
    <td align="right">     1709.84</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.002202</td>
    <td align="right">     2215.58</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.001529</td>
    <td align="right">     1537.45</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.001641</td>
    <td align="right">     1650.16</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.001502</td>
    <td align="right">     1510.74</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000198</td>
    <td align="right">      197.05</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000158</td>
    <td align="right">      156.97</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000156</td>
    <td align="right">      154.45</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000202</td>
    <td align="right">      201.42</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000140</td>
    <td align="right">      138.82</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000150</td>
    <td align="right">      148.91</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000137</td>
    <td align="right">      136.10</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000110</td>
    <td align="right">      108.60</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000087</td>
    <td align="right">       85.40</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000086</td>
    <td align="right">       83.98</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000112</td>
    <td align="right">      110.44</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000077</td>
    <td align="right">       75.53</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000082</td>
    <td align="right">       80.86</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000075</td>
    <td align="right">       73.77</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000444</td>
    <td align="right">      445.05</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000236</td>
    <td align="right">      235.46</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000654</td>
    <td align="right">      656.43</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000526</td>
    <td align="right">      527.58</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000518</td>
    <td align="right">      519.28</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000466</td>
    <td align="right">      466.66</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000500</td>
    <td align="right">      500.74</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000458</td>
    <td align="right">      458.57</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000075</td>
    <td align="right">       73.64</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000040</td>
    <td align="right">       38.65</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000115</td>
    <td align="right">      113.70</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000092</td>
    <td align="right">       90.45</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000096</td>
    <td align="right">       94.27</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000079</td>
    <td align="right">       76.91</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000084</td>
    <td align="right">       82.13</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000077</td>
    <td align="right">       74.97</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000033</td>
    <td align="right">       31.55</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000113</td>
    <td align="right">      111.38</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000053</td>
    <td align="right">       51.22</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000097</td>
    <td align="right">       95.13</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000066</td>
    <td align="right">       64.62</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000072</td>
    <td align="right">       69.86</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000065</td>
    <td align="right">       63.74</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000045</td>
    <td align="right">       43.33</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000147</td>
    <td align="right">      145.51</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000070</td>
    <td align="right">       68.54</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000127</td>
    <td align="right">      125.85</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000092</td>
    <td align="right">       90.16</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000092</td>
    <td align="right">       90.85</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES BASEBOARD HEAT</td>
    <td align="right">    0.000087</td>
    <td align="right">       84.99</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR BASEBOARD HEAT</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY BASEBOARD HEAT</td>
    <td align="right">    0.000235</td>
    <td align="right">      234.05</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY BASEBOARD HEAT</td>
    <td align="right">    0.000234</td>
    <td align="right">      233.39</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY BASEBOARD HEAT</td>
    <td align="right">    0.000184</td>
    <td align="right">      183.14</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY BASEBOARD HEAT</td>
    <td align="right">    0.000224</td>
    <td align="right">      222.91</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY BASEBOARD HEAT</td>
    <td align="right">    0.000147</td>
    <td align="right">      145.48</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY BASEBOARD HEAT</td>
    <td align="right">    0.000092</td>
    <td align="right">       90.25</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY BASEBOARD HEAT</td>
    <td align="right">    0.000077</td>
    <td align="right">       74.92</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR BASEBOARD HEAT</td>
    <td align="right">    0.000005</td>
    <td align="right">        4.47</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH BASEBOARD HEAT</td>
    <td align="right">    0.000063</td>
    <td align="right">       61.50</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH BASEBOARD HEAT</td>
    <td align="right">    0.000121</td>
    <td align="right">      119.28</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH BASEBOARD HEAT</td>
    <td align="right">    0.000092</td>
    <td align="right">       90.78</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV BASEBOARD HEAT</td>
    <td align="right">    0.000009</td>
    <td align="right">        7.82</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV BASEBOARD HEAT</td>
    <td align="right">    0.000024</td>
    <td align="right">       21.88</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:VAV:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC DOAS AIR TERMINAL</td>
    <td align="right">    0.015711</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.015711</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR DOAS AIR TERMINAL</td>
    <td align="right">    0.062419</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.062419</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY DOAS AIR TERMINAL</td>
    <td align="right">    0.147570</td>
    <td align="right">    0.762000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.147570</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY DOAS AIR TERMINAL</td>
    <td align="right">    0.087340</td>
    <td align="right">    0.762000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.087340</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.017820</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.017820</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.128085</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.128085</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.034850</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.034850</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.046080</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.046080</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE DOAS AIR TERMINAL</td>
    <td align="right">    0.119146</td>
    <td align="right">    0.168841</td>
    <td align="right">        1.00</td>
    <td align="right">    0.119146</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE DOAS AIR TERMINAL</td>
    <td align="right">    0.252553</td>
    <td align="right">    0.483594</td>
    <td align="right">        1.00</td>
    <td align="right">    0.252553</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR DOAS AIR TERMINAL</td>
    <td align="right">    0.039945</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.039945</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.030215</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.030215</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.032500</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.032500</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.103315</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.103315</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.033165</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.033165</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.060355</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.060355</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.037580</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.037580</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.093835</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.093835</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.030555</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.030555</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.045957</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.045957</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.050093</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.050093</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR DOAS AIR TERMINAL</td>
    <td align="right">    0.039945</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.039945</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.028810</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.028810</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.052230</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.052230</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.030215</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.030215</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.032500</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.032500</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.103315</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.103315</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.037580</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.037580</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.093835</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.093835</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.030555</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.030555</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.045957</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.045957</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.050093</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.050093</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR DOAS AIR TERMINAL</td>
    <td align="right">    0.039945</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.039945</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.042230</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.042230</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.023450</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.023450</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.035455</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.035455</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.023055</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.023055</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.130410</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.130410</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.035020</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.035020</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.093835</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.093835</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.030555</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.030555</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR DOAS AIR TERMINAL</td>
    <td align="right">    0.039945</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.039945</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.042230</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.042230</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.023450</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.023450</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.035455</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.035455</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.023055</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.023055</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.130410</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.130410</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.035020</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.035020</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.093835</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.093835</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.030555</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.030555</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR DOAS AIR TERMINAL</td>
    <td align="right">    0.025819</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.025819</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY DOAS AIR TERMINAL</td>
    <td align="right">    0.043583</td>
    <td align="right">    0.762000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.043583</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.024266</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.024266</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.042863</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.042863</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.053910</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.053910</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.022030</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.022030</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.032595</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.032595</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.042439</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.042439</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR DOAS AIR TERMINAL</td>
    <td align="right">    0.569509</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.569509</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES DOAS AIR TERMINAL</td>
    <td align="right">        1.75</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.646246</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.646246</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.732780</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.732780</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES DOAS AIR TERMINAL</td>
    <td align="right">        1.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.811325</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.811325</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.803254</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.803254</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.734850</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.734850</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR DOAS AIR TERMINAL</td>
    <td align="right">    0.049523</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.049523</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.151880</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.151880</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.056195</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.056195</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.063720</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.063720</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.131379</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.131379</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.070550</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.070550</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.069848</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.069848</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.063900</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.063900</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR DOAS AIR TERMINAL</td>
    <td align="right">    0.024761</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.024761</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.075940</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.075940</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.028098</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.028098</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.031860</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.031860</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.065690</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.065690</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.035275</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.035275</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.034924</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.034924</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.031950</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.031950</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR DOAS AIR TERMINAL</td>
    <td align="right">    0.173329</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.173329</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.307287</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.307287</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.152540</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.152540</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.531580</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.531580</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.196683</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.196683</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.223020</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.223020</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.246925</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.246925</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.244469</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.244469</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.223650</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.223650</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR DOAS AIR TERMINAL</td>
    <td align="right">    0.024761</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.024761</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.043898</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.043898</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.021791</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.021791</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.075940</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.075940</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.028098</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.028098</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.031860</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.031860</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.035275</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.035275</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.034924</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.034924</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.031950</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.031950</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR DOAS AIR TERMINAL</td>
    <td align="right">    0.017606</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.017606</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.030195</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.030195</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.039633</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.039633</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.041429</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.041429</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.065690</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.065690</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.035275</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.035275</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.034924</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.034924</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.031950</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.031950</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR DOAS AIR TERMINAL</td>
    <td align="right">    0.017606</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.017606</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.030195</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.030195</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.039633</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.039633</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.041429</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.041429</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.065690</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.065690</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.035275</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.035275</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.034924</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.034924</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES DOAS AIR TERMINAL</td>
    <td align="right">    0.031950</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.031950</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR DOAS AIR TERMINAL</td>
    <td align="right">    0.028433</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.028433</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY DOAS AIR TERMINAL</td>
    <td align="right">    0.062435</td>
    <td align="right">    0.762000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.062435</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY DOAS AIR TERMINAL</td>
    <td align="right">    0.162081</td>
    <td align="right">    0.762000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.162081</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY DOAS AIR TERMINAL</td>
    <td align="right">    0.049529</td>
    <td align="right">    0.762000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.049529</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY DOAS AIR TERMINAL</td>
    <td align="right">    0.050665</td>
    <td align="right">    0.762000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.050665</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY DOAS AIR TERMINAL</td>
    <td align="right">    0.046054</td>
    <td align="right">    0.762000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.046054</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY DOAS AIR TERMINAL</td>
    <td align="right">    0.087016</td>
    <td align="right">    0.762000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.087016</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY DOAS AIR TERMINAL</td>
    <td align="right">    0.038260</td>
    <td align="right">    0.762000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.038260</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR DOAS AIR TERMINAL</td>
    <td align="right">    0.017677</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.017677</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV DOAS AIR TERMINAL</td>
    <td align="right">    0.036302</td>
    <td align="right">    0.409314</td>
    <td align="right">        1.00</td>
    <td align="right">    0.036302</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV DOAS AIR TERMINAL</td>
    <td align="right">    0.030938</td>
    <td align="right">    0.435697</td>
    <td align="right">        1.00</td>
    <td align="right">    0.030938</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Fan:SystemModel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:SystemModel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC SUPPLY FAN</td>
    <td align="right">    0.015711</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR SUPPLY FAN</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.285714</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY SUPPLY FAN</td>
    <td align="right">    0.530911</td>
    <td align="right">      337.51</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY SUPPLY FAN</td>
    <td align="right">    0.589901</td>
    <td align="right">      375.01</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES SUPPLY FAN</td>
    <td align="right">    0.235960</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES SUPPLY FAN</td>
    <td align="right">        2.21</td>
    <td align="right">     1406.28</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES SUPPLY FAN</td>
    <td align="right">    0.619396</td>
    <td align="right">      393.76</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES SUPPLY FAN</td>
    <td align="right">    0.707881</td>
    <td align="right">      450.01</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE SUPPLY FAN</td>
    <td align="right">    0.297560</td>
    <td align="right">      189.16</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE SUPPLY FAN</td>
    <td align="right">    0.861884</td>
    <td align="right">      547.91</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR SUPPLY FAN</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.285714</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">    0.353941</td>
    <td align="right">      225.01</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">    0.353941</td>
    <td align="right">      225.01</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">        1.06</td>
    <td align="right">      675.02</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">    0.265455</td>
    <td align="right">      168.75</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">    0.530911</td>
    <td align="right">      337.51</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">    0.353941</td>
    <td align="right">      225.01</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">        1.06</td>
    <td align="right">      675.02</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">    0.265455</td>
    <td align="right">      168.75</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">    0.530911</td>
    <td align="right">      337.51</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">    0.530911</td>
    <td align="right">      337.51</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR SUPPLY FAN</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.285714</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">    0.265455</td>
    <td align="right">      168.75</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">    0.530911</td>
    <td align="right">      337.51</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">    0.353941</td>
    <td align="right">      225.01</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">    0.353941</td>
    <td align="right">      225.01</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">        1.06</td>
    <td align="right">      675.02</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">    0.353941</td>
    <td align="right">      225.01</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">        1.06</td>
    <td align="right">      675.02</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">    0.265455</td>
    <td align="right">      168.75</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">    0.530911</td>
    <td align="right">      337.51</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">    0.530911</td>
    <td align="right">      337.51</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR SUPPLY FAN</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.285714</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">    0.530911</td>
    <td align="right">      337.51</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">    0.265455</td>
    <td align="right">      168.75</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">    0.501416</td>
    <td align="right">      318.76</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">    0.265455</td>
    <td align="right">      168.75</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">        1.50</td>
    <td align="right">      956.27</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">    0.353941</td>
    <td align="right">      225.01</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">        1.06</td>
    <td align="right">      675.02</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">    0.265455</td>
    <td align="right">      168.75</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR SUPPLY FAN</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.285714</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">    0.530911</td>
    <td align="right">      337.51</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">    0.265455</td>
    <td align="right">      168.75</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">    0.501416</td>
    <td align="right">      318.76</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">    0.265455</td>
    <td align="right">      168.75</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">        1.42</td>
    <td align="right">      900.02</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">    0.353941</td>
    <td align="right">      225.01</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">        1.06</td>
    <td align="right">      675.02</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">    0.265455</td>
    <td align="right">      168.75</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR SUPPLY FAN</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.357143</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY SUPPLY FAN</td>
    <td align="right">    0.265455</td>
    <td align="right">      168.75</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">    0.265455</td>
    <td align="right">      168.75</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">    0.530911</td>
    <td align="right">      337.51</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">    0.619396</td>
    <td align="right">      393.76</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">    0.265455</td>
    <td align="right">      168.75</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">    0.501416</td>
    <td align="right">      318.76</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">    0.530911</td>
    <td align="right">      337.51</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR SUPPLY FAN</td>
    <td align="right">        4.60</td>
    <td align="right">        6.57</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">       14.25</td>
    <td align="right">     9056.45</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">       11.53</td>
    <td align="right">     7331.41</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">       11.53</td>
    <td align="right">     7331.41</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">       18.32</td>
    <td align="right">    11644.01</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">       11.53</td>
    <td align="right">     7331.41</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">       11.53</td>
    <td align="right">     7331.41</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">        8.14</td>
    <td align="right">     5175.12</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR SUPPLY FAN</td>
    <td align="right">    0.400000</td>
    <td align="right">    0.571429</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">        1.24</td>
    <td align="right">      787.52</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">        1.00</td>
    <td align="right">      637.51</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">        1.00</td>
    <td align="right">      637.51</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">        1.59</td>
    <td align="right">     1012.52</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">        1.00</td>
    <td align="right">      637.51</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">        1.00</td>
    <td align="right">      637.51</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">    0.707881</td>
    <td align="right">      450.01</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR SUPPLY FAN</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.285714</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">    0.619396</td>
    <td align="right">      393.76</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">    0.501416</td>
    <td align="right">      318.76</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">    0.501416</td>
    <td align="right">      318.76</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">    0.796366</td>
    <td align="right">      506.26</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">    0.501416</td>
    <td align="right">      318.76</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">    0.501416</td>
    <td align="right">      318.76</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">    0.353941</td>
    <td align="right">      225.01</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR SUPPLY FAN</td>
    <td align="right">        1.40</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">        3.72</td>
    <td align="right">     2362.55</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">        1.86</td>
    <td align="right">     1181.28</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">        4.34</td>
    <td align="right">     2756.31</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">        3.51</td>
    <td align="right">     2231.30</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">        3.51</td>
    <td align="right">     2231.30</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">        3.51</td>
    <td align="right">     2231.30</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">        1.65</td>
    <td align="right">     1050.02</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">        1.86</td>
    <td align="right">     1181.28</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR SUPPLY FAN</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.285714</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">    0.530911</td>
    <td align="right">      337.51</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">    0.265455</td>
    <td align="right">      168.75</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">    0.619396</td>
    <td align="right">      393.76</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">    0.501416</td>
    <td align="right">      318.76</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">    0.501416</td>
    <td align="right">      318.76</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">    0.501416</td>
    <td align="right">      318.76</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">    0.501416</td>
    <td align="right">      318.76</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">    0.353941</td>
    <td align="right">      225.01</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR SUPPLY FAN</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.285714</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">    0.353941</td>
    <td align="right">      225.01</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">    0.619396</td>
    <td align="right">      393.76</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">    0.471921</td>
    <td align="right">      300.01</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">    0.796366</td>
    <td align="right">      506.26</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">    0.501416</td>
    <td align="right">      318.76</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">    0.501416</td>
    <td align="right">      318.76</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">    0.353941</td>
    <td align="right">      225.01</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR SUPPLY FAN</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.285714</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">    0.353941</td>
    <td align="right">      225.01</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">    0.619396</td>
    <td align="right">      393.76</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">    0.471921</td>
    <td align="right">      300.01</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">    0.796366</td>
    <td align="right">      506.26</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">    0.501416</td>
    <td align="right">      318.76</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">    0.501416</td>
    <td align="right">      318.76</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">    0.353941</td>
    <td align="right">      225.01</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR SUPPLY FAN</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.285714</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">    0.471921</td>
    <td align="right">      300.01</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">        1.30</td>
    <td align="right">      825.02</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">    0.235960</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">    0.235960</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">    0.353941</td>
    <td align="right">      225.01</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">    0.589901</td>
    <td align="right">      375.01</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">    0.353941</td>
    <td align="right">      225.01</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR SUPPLY FAN</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.357143</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV SUPPLY FAN</td>
    <td align="right">    0.110162</td>
    <td align="right">       70.03</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV SUPPLY FAN</td>
    <td align="right">    0.069739</td>
    <td align="right">       44.33</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:FourPipeFanCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:FourPipeFanCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC FAN COIL</td>
    <td align="right">    0.015711</td>
    <td align="right">    0.000012</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR FAN COIL</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.000172</td>
    <td align="right">    0.000231</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY FAN COIL</td>
    <td align="right">    0.530911</td>
    <td align="right">    0.000400</td>
    <td align="right">    0.000262</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY FAN COIL</td>
    <td align="right">    0.589901</td>
    <td align="right">    0.000444</td>
    <td align="right">    0.000279</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES FAN COIL</td>
    <td align="right">    0.235960</td>
    <td align="right">    0.000178</td>
    <td align="right">    0.000107</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES FAN COIL</td>
    <td align="right">        2.21</td>
    <td align="right">    0.001665</td>
    <td align="right">    0.001008</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES FAN COIL</td>
    <td align="right">    0.619396</td>
    <td align="right">    0.000466</td>
    <td align="right">    0.000288</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES FAN COIL</td>
    <td align="right">    0.707881</td>
    <td align="right">    0.000533</td>
    <td align="right">    0.000335</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE FAN COIL</td>
    <td align="right">    0.297560</td>
    <td align="right">    0.000090</td>
    <td align="right">    0.000147</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE FAN COIL</td>
    <td align="right">    0.861884</td>
    <td align="right">    0.000190</td>
    <td align="right">    0.000417</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR FAN COIL</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.000172</td>
    <td align="right">    0.000148</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES FAN COIL</td>
    <td align="right">    0.353941</td>
    <td align="right">    0.000266</td>
    <td align="right">    0.000163</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES FAN COIL</td>
    <td align="right">    0.353941</td>
    <td align="right">    0.000266</td>
    <td align="right">    0.000165</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES FAN COIL</td>
    <td align="right">        1.06</td>
    <td align="right">    0.000799</td>
    <td align="right">    0.000494</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES FAN COIL</td>
    <td align="right">    0.265455</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.000124</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES FAN COIL</td>
    <td align="right">    0.530911</td>
    <td align="right">    0.000400</td>
    <td align="right">    0.000255</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES FAN COIL</td>
    <td align="right">    0.353941</td>
    <td align="right">    0.000266</td>
    <td align="right">    0.000164</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES FAN COIL</td>
    <td align="right">        1.06</td>
    <td align="right">    0.000799</td>
    <td align="right">    0.000482</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES FAN COIL</td>
    <td align="right">    0.265455</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.000123</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES FAN COIL</td>
    <td align="right">    0.530911</td>
    <td align="right">    0.000400</td>
    <td align="right">    0.000254</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES FAN COIL</td>
    <td align="right">    0.530911</td>
    <td align="right">    0.000400</td>
    <td align="right">    0.000255</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR FAN COIL</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.000172</td>
    <td align="right">    0.000148</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES FAN COIL</td>
    <td align="right">    0.265455</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.000124</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES FAN COIL</td>
    <td align="right">    0.530911</td>
    <td align="right">    0.000400</td>
    <td align="right">    0.000257</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES FAN COIL</td>
    <td align="right">    0.353941</td>
    <td align="right">    0.000266</td>
    <td align="right">    0.000164</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES FAN COIL</td>
    <td align="right">    0.353941</td>
    <td align="right">    0.000266</td>
    <td align="right">    0.000166</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES FAN COIL</td>
    <td align="right">        1.06</td>
    <td align="right">    0.000799</td>
    <td align="right">    0.000497</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES FAN COIL</td>
    <td align="right">    0.353941</td>
    <td align="right">    0.000266</td>
    <td align="right">    0.000165</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES FAN COIL</td>
    <td align="right">        1.06</td>
    <td align="right">    0.000799</td>
    <td align="right">    0.000484</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES FAN COIL</td>
    <td align="right">    0.265455</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.000123</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES FAN COIL</td>
    <td align="right">    0.530911</td>
    <td align="right">    0.000400</td>
    <td align="right">    0.000256</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES FAN COIL</td>
    <td align="right">    0.530911</td>
    <td align="right">    0.000400</td>
    <td align="right">    0.000255</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR FAN COIL</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.000172</td>
    <td align="right">    0.000148</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES FAN COIL</td>
    <td align="right">    0.530911</td>
    <td align="right">    0.000400</td>
    <td align="right">    0.000257</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES FAN COIL</td>
    <td align="right">    0.265455</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.000124</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES FAN COIL</td>
    <td align="right">    0.501416</td>
    <td align="right">    0.000378</td>
    <td align="right">    0.000243</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES FAN COIL</td>
    <td align="right">    0.265455</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.000127</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES FAN COIL</td>
    <td align="right">        1.50</td>
    <td align="right">    0.001132</td>
    <td align="right">    0.000698</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES FAN COIL</td>
    <td align="right">    0.353941</td>
    <td align="right">    0.000266</td>
    <td align="right">    0.000164</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES FAN COIL</td>
    <td align="right">        1.06</td>
    <td align="right">    0.000799</td>
    <td align="right">    0.000483</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES FAN COIL</td>
    <td align="right">    0.265455</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.000123</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR FAN COIL</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.000172</td>
    <td align="right">    0.000148</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES FAN COIL</td>
    <td align="right">    0.530911</td>
    <td align="right">    0.000400</td>
    <td align="right">    0.000256</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES FAN COIL</td>
    <td align="right">    0.265455</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.000124</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES FAN COIL</td>
    <td align="right">    0.501416</td>
    <td align="right">    0.000378</td>
    <td align="right">    0.000243</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES FAN COIL</td>
    <td align="right">    0.265455</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.000127</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES FAN COIL</td>
    <td align="right">        1.42</td>
    <td align="right">    0.001066</td>
    <td align="right">    0.000655</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES FAN COIL</td>
    <td align="right">    0.353941</td>
    <td align="right">    0.000266</td>
    <td align="right">    0.000165</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES FAN COIL</td>
    <td align="right">        1.06</td>
    <td align="right">    0.000799</td>
    <td align="right">    0.000482</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES FAN COIL</td>
    <td align="right">    0.265455</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.000124</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR FAN COIL</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.000215</td>
    <td align="right">    0.000095</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY FAN COIL</td>
    <td align="right">    0.265455</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.000133</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES FAN COIL</td>
    <td align="right">    0.265455</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.000121</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES FAN COIL</td>
    <td align="right">    0.530911</td>
    <td align="right">    0.000400</td>
    <td align="right">    0.000240</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES FAN COIL</td>
    <td align="right">    0.619396</td>
    <td align="right">    0.000466</td>
    <td align="right">    0.000285</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES FAN COIL</td>
    <td align="right">    0.265455</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.000121</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES FAN COIL</td>
    <td align="right">    0.501416</td>
    <td align="right">    0.000378</td>
    <td align="right">    0.000232</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES FAN COIL</td>
    <td align="right">    0.530911</td>
    <td align="right">    0.000400</td>
    <td align="right">    0.000267</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR FAN COIL</td>
    <td align="right">        4.60</td>
    <td align="right">    0.003958</td>
    <td align="right">    0.002104</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES FAN COIL</td>
    <td align="right">       14.25</td>
    <td align="right">    0.010725</td>
    <td align="right">    0.006606</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES FAN COIL</td>
    <td align="right">       11.53</td>
    <td align="right">    0.008683</td>
    <td align="right">    0.005416</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES FAN COIL</td>
    <td align="right">       11.53</td>
    <td align="right">    0.008683</td>
    <td align="right">    0.005424</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES FAN COIL</td>
    <td align="right">       18.32</td>
    <td align="right">    0.013790</td>
    <td align="right">    0.008343</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES FAN COIL</td>
    <td align="right">       11.53</td>
    <td align="right">    0.008683</td>
    <td align="right">    0.005403</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES FAN COIL</td>
    <td align="right">       11.53</td>
    <td align="right">    0.008683</td>
    <td align="right">    0.005371</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES FAN COIL</td>
    <td align="right">        8.14</td>
    <td align="right">    0.006129</td>
    <td align="right">    0.004090</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR FAN COIL</td>
    <td align="right">    0.400000</td>
    <td align="right">    0.000344</td>
    <td align="right">    0.000183</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES FAN COIL</td>
    <td align="right">        1.24</td>
    <td align="right">    0.000933</td>
    <td align="right">    0.000574</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES FAN COIL</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000755</td>
    <td align="right">    0.000471</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES FAN COIL</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000755</td>
    <td align="right">    0.000471</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES FAN COIL</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001199</td>
    <td align="right">    0.000725</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES FAN COIL</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000755</td>
    <td align="right">    0.000469</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES FAN COIL</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000755</td>
    <td align="right">    0.000467</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES FAN COIL</td>
    <td align="right">    0.707881</td>
    <td align="right">    0.000533</td>
    <td align="right">    0.000356</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR FAN COIL</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.000172</td>
    <td align="right">    0.000091</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES FAN COIL</td>
    <td align="right">    0.619396</td>
    <td align="right">    0.000466</td>
    <td align="right">    0.000286</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES FAN COIL</td>
    <td align="right">    0.501416</td>
    <td align="right">    0.000378</td>
    <td align="right">    0.000235</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES FAN COIL</td>
    <td align="right">    0.501416</td>
    <td align="right">    0.000378</td>
    <td align="right">    0.000236</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES FAN COIL</td>
    <td align="right">    0.796366</td>
    <td align="right">    0.000600</td>
    <td align="right">    0.000362</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES FAN COIL</td>
    <td align="right">    0.501416</td>
    <td align="right">    0.000378</td>
    <td align="right">    0.000234</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES FAN COIL</td>
    <td align="right">    0.501416</td>
    <td align="right">    0.000378</td>
    <td align="right">    0.000233</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES FAN COIL</td>
    <td align="right">    0.353941</td>
    <td align="right">    0.000266</td>
    <td align="right">    0.000178</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR FAN COIL</td>
    <td align="right">        1.40</td>
    <td align="right">    0.001204</td>
    <td align="right">    0.000640</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES FAN COIL</td>
    <td align="right">        3.72</td>
    <td align="right">    0.002798</td>
    <td align="right">    0.001693</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES FAN COIL</td>
    <td align="right">        1.86</td>
    <td align="right">    0.001399</td>
    <td align="right">    0.000844</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES FAN COIL</td>
    <td align="right">        4.34</td>
    <td align="right">    0.003264</td>
    <td align="right">    0.002011</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES FAN COIL</td>
    <td align="right">        3.51</td>
    <td align="right">    0.002643</td>
    <td align="right">    0.001648</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES FAN COIL</td>
    <td align="right">        3.51</td>
    <td align="right">    0.002643</td>
    <td align="right">    0.001651</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES FAN COIL</td>
    <td align="right">        3.51</td>
    <td align="right">    0.002643</td>
    <td align="right">    0.001645</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES FAN COIL</td>
    <td align="right">        1.65</td>
    <td align="right">    0.001244</td>
    <td align="right">    0.000770</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES FAN COIL</td>
    <td align="right">        1.86</td>
    <td align="right">    0.001399</td>
    <td align="right">    0.000934</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR FAN COIL</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.000172</td>
    <td align="right">    0.000091</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES FAN COIL</td>
    <td align="right">    0.530911</td>
    <td align="right">    0.000400</td>
    <td align="right">    0.000241</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES FAN COIL</td>
    <td align="right">    0.265455</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.000120</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES FAN COIL</td>
    <td align="right">    0.619396</td>
    <td align="right">    0.000466</td>
    <td align="right">    0.000287</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES FAN COIL</td>
    <td align="right">    0.501416</td>
    <td align="right">    0.000378</td>
    <td align="right">    0.000235</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES FAN COIL</td>
    <td align="right">    0.501416</td>
    <td align="right">    0.000378</td>
    <td align="right">    0.000237</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES FAN COIL</td>
    <td align="right">    0.501416</td>
    <td align="right">    0.000378</td>
    <td align="right">    0.000234</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES FAN COIL</td>
    <td align="right">    0.501416</td>
    <td align="right">    0.000378</td>
    <td align="right">    0.000233</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES FAN COIL</td>
    <td align="right">    0.353941</td>
    <td align="right">    0.000266</td>
    <td align="right">    0.000178</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR FAN COIL</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.000172</td>
    <td align="right">    0.000065</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES FAN COIL</td>
    <td align="right">    0.353941</td>
    <td align="right">    0.000266</td>
    <td align="right">    0.000164</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES FAN COIL</td>
    <td align="right">    0.619396</td>
    <td align="right">    0.000466</td>
    <td align="right">    0.000292</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES FAN COIL</td>
    <td align="right">    0.471921</td>
    <td align="right">    0.000355</td>
    <td align="right">    0.000219</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES FAN COIL</td>
    <td align="right">    0.796366</td>
    <td align="right">    0.000600</td>
    <td align="right">    0.000363</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES FAN COIL</td>
    <td align="right">    0.501416</td>
    <td align="right">    0.000378</td>
    <td align="right">    0.000235</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES FAN COIL</td>
    <td align="right">    0.501416</td>
    <td align="right">    0.000378</td>
    <td align="right">    0.000234</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES FAN COIL</td>
    <td align="right">    0.353941</td>
    <td align="right">    0.000266</td>
    <td align="right">    0.000178</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR FAN COIL</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.000172</td>
    <td align="right">    0.000065</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES FAN COIL</td>
    <td align="right">    0.353941</td>
    <td align="right">    0.000266</td>
    <td align="right">    0.000163</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES FAN COIL</td>
    <td align="right">    0.619396</td>
    <td align="right">    0.000466</td>
    <td align="right">    0.000286</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES FAN COIL</td>
    <td align="right">    0.471921</td>
    <td align="right">    0.000355</td>
    <td align="right">    0.000217</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES FAN COIL</td>
    <td align="right">    0.796366</td>
    <td align="right">    0.000600</td>
    <td align="right">    0.000362</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES FAN COIL</td>
    <td align="right">    0.501416</td>
    <td align="right">    0.000378</td>
    <td align="right">    0.000235</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES FAN COIL</td>
    <td align="right">    0.501416</td>
    <td align="right">    0.000378</td>
    <td align="right">    0.000233</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES FAN COIL</td>
    <td align="right">    0.353941</td>
    <td align="right">    0.000266</td>
    <td align="right">    0.000178</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR FAN COIL</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.000172</td>
    <td align="right">    0.000105</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY FAN COIL</td>
    <td align="right">    0.471921</td>
    <td align="right">    0.000355</td>
    <td align="right">    0.000243</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY FAN COIL</td>
    <td align="right">        1.30</td>
    <td align="right">    0.000977</td>
    <td align="right">    0.000651</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY FAN COIL</td>
    <td align="right">    0.235960</td>
    <td align="right">    0.000178</td>
    <td align="right">    0.000128</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY FAN COIL</td>
    <td align="right">    0.235960</td>
    <td align="right">    0.000178</td>
    <td align="right">    0.000137</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY FAN COIL</td>
    <td align="right">    0.353941</td>
    <td align="right">    0.000267</td>
    <td align="right">    0.000167</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY FAN COIL</td>
    <td align="right">    0.589901</td>
    <td align="right">    0.000444</td>
    <td align="right">    0.000292</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY FAN COIL</td>
    <td align="right">    0.353941</td>
    <td align="right">    0.000266</td>
    <td align="right">    0.000176</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR FAN COIL</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.000215</td>
    <td align="right">    0.000065</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV FAN COIL</td>
    <td align="right">    0.110162</td>
    <td align="right">    0.000009</td>
    <td align="right">    0.000051</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV FAN COIL</td>
    <td align="right">    0.069739</td>
    <td align="right">    0.000023</td>
    <td align="right">    0.000032</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Coil Load [W]</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008000</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.015711</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR COOLING COIL</td>
    <td align="right">       99.00</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008000</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000231</td>
    <td align="right">    0.200000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008725</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000262</td>
    <td align="right">    0.530911</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008521</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000279</td>
    <td align="right">    0.589901</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008349</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000107</td>
    <td align="right">    0.235960</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008352</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.001008</td>
    <td align="right">        2.21</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008451</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000288</td>
    <td align="right">    0.619396</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008534</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000335</td>
    <td align="right">    0.707881</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008350</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000147</td>
    <td align="right">    0.297560</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008248</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000417</td>
    <td align="right">    0.861884</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR COOLING COIL</td>
    <td align="right">       99.00</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008000</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000148</td>
    <td align="right">    0.200000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008396</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000163</td>
    <td align="right">    0.353941</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008445</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000165</td>
    <td align="right">    0.353941</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008444</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000494</td>
    <td align="right">        1.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008451</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000124</td>
    <td align="right">    0.265455</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008599</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000255</td>
    <td align="right">    0.530911</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008422</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.353941</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008337</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000482</td>
    <td align="right">        1.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008417</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000123</td>
    <td align="right">    0.265455</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008580</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.530911</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008590</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000255</td>
    <td align="right">    0.530911</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR COOLING COIL</td>
    <td align="right">       99.00</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008000</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000148</td>
    <td align="right">    0.200000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008468</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000124</td>
    <td align="right">    0.265455</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008629</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000257</td>
    <td align="right">    0.530911</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008427</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.353941</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008474</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000166</td>
    <td align="right">    0.353941</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008478</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000497</td>
    <td align="right">        1.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008442</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000165</td>
    <td align="right">    0.353941</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008347</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000484</td>
    <td align="right">        1.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008424</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000123</td>
    <td align="right">    0.265455</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008618</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000256</td>
    <td align="right">    0.530911</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008602</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000255</td>
    <td align="right">    0.530911</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR COOLING COIL</td>
    <td align="right">       99.00</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008000</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000148</td>
    <td align="right">    0.200000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008626</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000257</td>
    <td align="right">    0.530911</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008459</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000124</td>
    <td align="right">    0.265455</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008641</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000243</td>
    <td align="right">    0.501416</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008566</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000127</td>
    <td align="right">    0.265455</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008431</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000698</td>
    <td align="right">        1.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008440</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.353941</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008346</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000483</td>
    <td align="right">        1.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008424</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000123</td>
    <td align="right">    0.265455</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR COOLING COIL</td>
    <td align="right">       99.00</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008000</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000148</td>
    <td align="right">    0.200000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008615</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000256</td>
    <td align="right">    0.530911</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008482</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000124</td>
    <td align="right">    0.265455</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008641</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000243</td>
    <td align="right">    0.501416</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008566</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000127</td>
    <td align="right">    0.265455</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008418</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000655</td>
    <td align="right">        1.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008459</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000165</td>
    <td align="right">    0.353941</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008335</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000482</td>
    <td align="right">        1.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008449</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000124</td>
    <td align="right">    0.265455</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR COOLING COIL</td>
    <td align="right">       99.00</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008000</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000095</td>
    <td align="right">    0.250000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008815</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000133</td>
    <td align="right">    0.265455</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008371</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000121</td>
    <td align="right">    0.265455</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008314</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000240</td>
    <td align="right">    0.530911</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008387</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000285</td>
    <td align="right">    0.619396</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008361</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000121</td>
    <td align="right">    0.265455</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008421</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000232</td>
    <td align="right">    0.501416</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008815</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000267</td>
    <td align="right">    0.530911</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR COOLING COIL</td>
    <td align="right">       99.00</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008000</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.002104</td>
    <td align="right">        4.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008431</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.006606</td>
    <td align="right">       14.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008490</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.005416</td>
    <td align="right">       11.53</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008498</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.005424</td>
    <td align="right">       11.53</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008348</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.008343</td>
    <td align="right">       18.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008479</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.005403</td>
    <td align="right">       11.53</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008451</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.005371</td>
    <td align="right">       11.53</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008819</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.004090</td>
    <td align="right">        8.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR COOLING COIL</td>
    <td align="right">       99.00</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008000</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000183</td>
    <td align="right">    0.400000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008426</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000574</td>
    <td align="right">        1.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008490</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000471</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008495</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000471</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008346</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000725</td>
    <td align="right">        1.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008475</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000469</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008448</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000467</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008821</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.707881</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR COOLING COIL</td>
    <td align="right">       99.00</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008000</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000091</td>
    <td align="right">    0.200000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008417</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000286</td>
    <td align="right">    0.619396</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008488</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000235</td>
    <td align="right">    0.501416</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008494</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000236</td>
    <td align="right">    0.501416</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008340</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000362</td>
    <td align="right">    0.796366</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008460</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000234</td>
    <td align="right">    0.501416</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008443</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000233</td>
    <td align="right">    0.501416</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008824</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000178</td>
    <td align="right">    0.353941</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR COOLING COIL</td>
    <td align="right">       99.00</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008000</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000640</td>
    <td align="right">        1.40</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008350</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.001693</td>
    <td align="right">        3.72</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008334</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000844</td>
    <td align="right">        1.86</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008433</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.002011</td>
    <td align="right">        4.34</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008490</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.001648</td>
    <td align="right">        3.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008499</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.001651</td>
    <td align="right">        3.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008481</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.001645</td>
    <td align="right">        3.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008454</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000770</td>
    <td align="right">        1.65</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008822</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000934</td>
    <td align="right">        1.86</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR COOLING COIL</td>
    <td align="right">       99.00</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008000</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000091</td>
    <td align="right">    0.200000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008339</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000241</td>
    <td align="right">    0.530911</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008324</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000120</td>
    <td align="right">    0.265455</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008421</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000287</td>
    <td align="right">    0.619396</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008487</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000235</td>
    <td align="right">    0.501416</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008513</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000237</td>
    <td align="right">    0.501416</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008460</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000234</td>
    <td align="right">    0.501416</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008444</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000233</td>
    <td align="right">    0.501416</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008827</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000178</td>
    <td align="right">    0.353941</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR COOLING COIL</td>
    <td align="right">       99.00</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008000</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000065</td>
    <td align="right">    0.200000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008437</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.353941</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008513</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000292</td>
    <td align="right">    0.619396</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008428</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000219</td>
    <td align="right">    0.471921</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008353</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000363</td>
    <td align="right">    0.796366</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008486</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000235</td>
    <td align="right">    0.501416</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008455</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000234</td>
    <td align="right">    0.501416</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008825</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000178</td>
    <td align="right">    0.353941</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR COOLING COIL</td>
    <td align="right">       99.00</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008000</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000065</td>
    <td align="right">    0.200000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008406</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000163</td>
    <td align="right">    0.353941</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008410</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000286</td>
    <td align="right">    0.619396</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008394</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000217</td>
    <td align="right">    0.471921</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008336</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000362</td>
    <td align="right">    0.796366</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008475</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000235</td>
    <td align="right">    0.501416</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008440</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000233</td>
    <td align="right">    0.501416</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008821</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000178</td>
    <td align="right">    0.353941</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR COOLING COIL</td>
    <td align="right">       99.00</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008000</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000105</td>
    <td align="right">    0.200000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008947</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000243</td>
    <td align="right">    0.471921</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008810</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000651</td>
    <td align="right">        1.30</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.009226</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000128</td>
    <td align="right">    0.235960</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.009589</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000137</td>
    <td align="right">    0.235960</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008511</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000167</td>
    <td align="right">    0.353941</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008743</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000292</td>
    <td align="right">    0.589901</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008777</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000176</td>
    <td align="right">    0.353941</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR COOLING COIL</td>
    <td align="right">       99.00</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008000</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000065</td>
    <td align="right">    0.250000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008018</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000051</td>
    <td align="right">    0.110162</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV COOLING COIL</td>
    <td align="right">       24.52</td>
    <td align="right">        7.22</td>
    <td align="right">    0.008023</td>
    <td align="right">       14.00</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000032</td>
    <td align="right">    0.069739</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AHU_2 COOLING COIL</td>
    <td align="right">       29.01</td>
    <td align="right">        7.22</td>
    <td align="right">    0.014802</td>
    <td align="right">       19.00</td>
    <td align="right">    0.009240</td>
    <td align="right">    0.000880</td>
    <td align="right">    0.844520</td>
    <td align="right">    24634.95</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       13.18</td>
  </tr>
  <tr>
    <td align="right">AHU_1</td>
    <td align="right">        1.51</td>
    <td align="right">        1.51</td>
    <td align="right">        1.51</td>
    <td align="right">        1.51</td>
    <td align="right">        1.51</td>
    <td align="right">        1.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">AHU_2</td>
    <td align="right">    0.844520</td>
    <td align="right">    0.844520</td>
    <td align="right">    0.844520</td>
    <td align="right">    0.844520</td>
    <td align="right">    0.844520</td>
    <td align="right">    0.844520</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.844520</td>
  </tr>
  <tr>
    <td align="right">ERV-1</td>
    <td align="right">    0.043583</td>
    <td align="right">    0.043583</td>
    <td align="right">    0.043583</td>
    <td align="right">    0.043583</td>
    <td align="right">    0.043583</td>
    <td align="right">    0.043583</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.043583</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS OA CONTROLLER</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
  </tr>
  <tr>
    <td align="right">AHU_1 OA CONTROLLER</td>
    <td align="right">        1.51</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">AHU_2 OA CONTROLLER</td>
    <td align="right">    0.844520</td>
    <td align="right">    0.457109</td>
  </tr>
  <tr>
    <td align="right">ERV-1 OA CONTROLLER</td>
    <td align="right">    0.043583</td>
    <td align="right">    0.043583</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS HEAT RECOVERY</td>
    <td align="right">       13.18</td>
  </tr>
  <tr>
    <td align="right">AHU_1 HEAT RECOVERY</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">AHU_2 HEAT RECOVERY</td>
    <td align="right">    0.457109</td>
  </tr>
  <tr>
    <td align="right">ERV-1 HEAT RECOVERY</td>
    <td align="right">    0.043583</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS COOLING COIL</td>
    <td align="right">       13.18</td>
    <td align="right">   448893.54</td>
    <td align="right">    0.627625</td>
    <td align="right">        4.39</td>
    <td align="right">   149616.22</td>
    <td align="right">    0.627625</td>
  </tr>
  <tr>
    <td align="right">AHU_1 COOLING COIL</td>
    <td align="right">        1.51</td>
    <td align="right">    45076.14</td>
    <td align="right">    0.653798</td>
    <td align="right">    0.504051</td>
    <td align="right">    15023.88</td>
    <td align="right">    0.653798</td>
  </tr>
  <tr>
    <td align="right">ERV-1 COOLING COIL</td>
    <td align="right">    0.043583</td>
    <td align="right">     1465.90</td>
    <td align="right">    0.629454</td>
    <td align="right">    0.014526</td>
    <td align="right">      488.59</td>
    <td align="right">    0.629454</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS HEATING COIL</td>
    <td align="right">   452057.40</td>
  </tr>
  <tr>
    <td align="right">ERV-1 HEATING COIL</td>
    <td align="right">     1494.75</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS SUPPLY FAN</td>
    <td align="right">       13.18</td>
  </tr>
  <tr>
    <td align="right">AHU_1 SUPPLY FAN</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">AHU_2 SUPPLY FAN</td>
    <td align="right">    0.844520</td>
  </tr>
  <tr>
    <td align="right">ERV-1 SUPPLY FAN</td>
    <td align="right">    0.043583</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">AHU_1 HEATING COIL</td>
    <td align="right">    66012.40</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">AHU_2 COOLING COIL CONTROLLER</td>
    <td align="right">    0.000880</td>
    <td align="right">    0.000541</td>
  </tr>
  <tr>
    <td align="right">AHU_2 HEATING COIL CONTROLLER</td>
    <td align="right">    0.000814</td>
    <td align="right">    0.000585</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tank Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">DHW BLR</td>
    <td align="right">       16.33</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
  </tr>
  <tr>
    <td align="right">HWL HOT WATER LOOP</td>
    <td align="right">    0.160414</td>
    <td align="right">       19.25</td>
    <td align="right">       82.00</td>
    <td align="right">       71.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CHWL CHILLED WATER LOOP</td>
    <td align="right">    0.082961</td>
    <td align="right">        9.96</td>
    <td align="right">        7.22</td>
    <td align="right">    0.550000</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeaderedPumps:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeaderedPumps:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">HWL HW SUPPLY PUMP</td>
    <td align="right">    0.160414</td>
    <td align="right">    40982.33</td>
  </tr>
  <tr>
    <td align="right">CHWL CHW SUPPLY PUMP</td>
    <td align="right">    0.082961</td>
    <td align="right">    26493.53</td>
  </tr>
  <tr>
    <td align="right">CHWL CNDW SUPPLY PUMP</td>
    <td align="right">    0.097941</td>
    <td align="right">    25021.76</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">B1</td>
    <td align="right">  7260592.85</td>
    <td align="right">  1086707.53</td>
    <td align="right">    0.160414</td>
  </tr>
  <tr>
    <td align="right">B2</td>
    <td align="right">  7260592.85</td>
    <td align="right">  1086707.53</td>
    <td align="right">    0.160414</td>
  </tr>
  <tr>
    <td align="right">B3</td>
    <td align="right">  7260592.85</td>
    <td align="right">  1086707.53</td>
    <td align="right">    0.160414</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CH1</td>
    <td align="right">    0.082961</td>
    <td align="right">  2322699.35</td>
    <td align="right">  1969437.59</td>
    <td align="right">    0.097941</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CondenserLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Condenser Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
  </tr>
  <tr>
    <td align="right">CHWL CONDENSER WATER LOOP</td>
    <td align="right">    0.097941</td>
    <td align="right">       11.75</td>
    <td align="right">       29.40</td>
    <td align="right">       23.80</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CT1</td>
    <td align="right">    0.097941</td>
    <td align="right">    24069.11</td>
    <td align="right">       63.92</td>
    <td align="right">  2278757.76</td>
    <td align="right">       12.78</td>
    <td align="right">   284844.72</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">128_VESTIBULE_8268A5DB..FACE2</td>
    <td align="right">142_STORAGE_4EBBFED5..FACE1 | 142_STORAGE_4EBBFED5..FACE8 | 143_STORAGE_A8BB24F4..FACE3 | 143_STORAGE_A8BB24F4..FACE7 | 181_SUITES_EBDD6845..FACE2 | 197_SUITES_B67A57F5..FACE2 | 213_SUITES_6351436C..FACE2 | 227_SUITES_E3C429A5..FACE2 | 236_SUITES_3405E4FB..FACE6 | 249_SUITES_5AE35902..FACE11 | 261_SUITES_652139D8..FACE11 | 273_SUITES_6A0B813E..FACE11 | 282_SUITES_A7DCECF6..FACE5 | 295_SUITES_17B44E17..FACE5 | 311_SUITES_55A49106..FACE11 | 323_SUITES_BC00B0CF..FACE11 | 333_AMENITY_05F44946..FACE7 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">128_VESTIBULE_8268A5DB..FACE6</td>
    <td align="right">142_STORAGE_4EBBFED5..FACE8 | 143_STORAGE_A8BB24F4..FACE7 | 181_SUITES_EBDD6845..FACE2 | 197_SUITES_B67A57F5..FACE2 | 213_SUITES_6351436C..FACE2 | 227_SUITES_E3C429A5..FACE2 | 236_SUITES_3405E4FB..FACE6 | 249_SUITES_5AE35902..FACE11 | 261_SUITES_652139D8..FACE11 | 273_SUITES_6A0B813E..FACE11 | 282_SUITES_A7DCECF6..FACE5 | 295_SUITES_17B44E17..FACE5 | 311_SUITES_55A49106..FACE11 | 323_SUITES_BC00B0CF..FACE11 | 333_AMENITY_05F44946..FACE7 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">132_AMENITY_35F4D366..FACE13_0</td>
    <td align="right">175_SUITES_1282CB14..FACE2_0 | 178_SUITES_C27389F4..FACE7 | 179_SUITES_8A188A52..FACE1 | 179_SUITES_8A188A52..FACE2 | 179_SUITES_8A188A52..FACE3 | 179_SUITES_8A188A52..FACE9 | 190_SUITES_D1A15685..FACE1 | 191_SUITES_44980C79..FACE1 | 193_SUITES_348CFB59..FACE2_0 | 195_SUITES_EF2D6CA0..FACE1 | 195_SUITES_EF2D6CA0..FACE2 | 195_SUITES_EF2D6CA0..FACE3 | 195_SUITES_EF2D6CA0..FACE9 | 206_SUITES_0C74CFB8..FACE6 | 207_SUITES_E3029B67..FACE2 | 208_SUITES_FCCEF0A5..FACE0 | 210_SUITES_C7F07563..FACE0 | 211_SUITES_C400BADF..FACE1 | 211_SUITES_C400BADF..FACE2 | 211_SUITES_C400BADF..FACE3 | 220_SUITES_3C8CCA2C..FACE6 | 221_SUITES_7043E642..FACE2 | 222_SUITES_2784883F..FACE0 | 224_SUITES_D22739EF..FACE0 | 225_SUITES_FE0809C1..FACE1 | 225_SUITES_FE0809C1..FACE2 | 225_SUITES_FE0809C1..FACE3 | 233_CORRIDOR_7C8ABF9B..FACE13 | 233_CORRIDOR_7C8ABF9B..FACE14 | 234_AMENITY_5BA27E6F..FACE6 | 237_SUITES_97139AB2..FACE1 | 238_SUITES_20BB8690..FACE2 | 238_SUITES_20BB8690..FACE3 | 239_SUITES_9487D665..FACE2 | 240_SUITES_18815BE6..FACE4 | 241_STAIR_27F7C222..FACE1 | 246_SUITES_1D85CD73..FACE1 | 247_SUITES_FD96340E..FACE10 | 247_SUITES_FD96340E..FACE8 | 248_SUITES_5EF64804..FACE1 | 248_SUITES_5EF64804..FACE2 | 248_SUITES_5EF64804..FACE3 | 248_SUITES_5EF64804..FACE4 | 250_SUITES_EE97A681..FACE2 | 252_SUITES_594088F6..FACE1 | 258_SUITES_45E7BA92..FACE1 | 259_SUITES_BBFA98C0..FACE10 | 259_SUITES_BBFA98C0..FACE8 | 260_SUITES_010DD766..FACE1 | 260_SUITES_010DD766..FACE2 | 260_SUITES_010DD766..FACE3 | 260_SUITES_010DD766..FACE4 | 262_SUITES_260F723A..FACE2 | 264_SUITES_10D984C3..FACE1 | 270_SUITES_FF3A7388..FACE1 | 271_SUITES_4EC295F2..FACE10 | 271_SUITES_4EC295F2..FACE8 | 272_SUITES_C75CC939..FACE1 | 272_SUITES_C75CC939..FACE2 | 272_SUITES_C75CC939..FACE3 | 272_SUITES_C75CC939..FACE4 | 274_SUITES_71A7D140..FACE2 | 276_SUITES_6D7813C1..FACE1 | 284_SUITES_03CA9F28..FACE1 | 285_SUITES_76971722..FACE10 | 285_SUITES_76971722..FACE8 | 286_SUITES_37520083..FACE1 | 286_SUITES_37520083..FACE2 | 286_SUITES_37520083..FACE3 | 286_SUITES_37520083..FACE4 | 287_SUITES_D071FA93..FACE2 | 289_SUITES_E959D6B6..FACE1 | 297_SUITES_5FE7B34E..FACE1 | 298_SUITES_A0DFFF32..FACE10 | 298_SUITES_A0DFFF32..FACE8 | 299_SUITES_928B0975..FACE1 | 299_SUITES_928B0975..FACE2 | 299_SUITES_928B0975..FACE3 | 299_SUITES_928B0975..FACE4 | 300_SUITES_EEB0134C..FACE2 | 302_SUITES_CA66D5E6..FACE1 | 308_SUITES_FEA0C229..FACE1 | 309_SUITES_E4F576CC..FACE1 | 309_SUITES_E4F576CC..FACE2 | 309_SUITES_E4F576CC..FACE3 | 310_SUITES_8DC583B8..FACE1 | 310_SUITES_8DC583B8..FACE2 | 312_SUITES_786F9336..FACE2 | 314_SUITES_4EF3FAC4..FACE1 | 320_SUITES_EEEEBCED..FACE1 | 321_SUITES_E0CA6756..FACE1 | 321_SUITES_E0CA6756..FACE2 | 321_SUITES_E0CA6756..FACE3 | 322_SUITES_00F35618..FACE1 | 322_SUITES_00F35618..FACE2 | 324_SUITES_3DFD5E09..FACE2 | 326_SUITES_3FB82618..FACE1 | 332_AMENITY_378C188C..FACE1 | 332_AMENITY_378C188C..FACE9 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 | 336_AMENITY_ADF74D65..FACE1 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 337_AMENITY_580F7FAA..FACE1 | 337_AMENITY_580F7FAA..FACE2 | 338_AMENITY_23321499..FACE1 | 344_MECH_54525A01..FACE1 | 345_MECH_0A6491FD..FACE1 | 345_MECH_0A6491FD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">135_SUITES_3A671220..FACE2</td>
    <td align="right">142_STORAGE_4EBBFED5..FACE1 | 142_STORAGE_4EBBFED5..FACE8 | 143_STORAGE_A8BB24F4..FACE3 | 143_STORAGE_A8BB24F4..FACE7 | 181_SUITES_EBDD6845..FACE2 | 197_SUITES_B67A57F5..FACE2 | 213_SUITES_6351436C..FACE2 | 227_SUITES_E3C429A5..FACE2 | 235_SUITES_9E8566B8..FACE1 | 251_SUITES_183DCE04..FACE1 | 263_SUITES_83F412A1..FACE1 | 275_SUITES_E0E35B77..FACE1 | 288_SUITES_11FA7BE1..FACE1 | 301_SUITES_C497E734..FACE1 | 313_SUITES_8CF7D914..FACE1 | 325_SUITES_03488291..FACE1 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">135_SUITES_3A671220..FACE6</td>
    <td align="right">142_STORAGE_4EBBFED5..FACE8 | 143_STORAGE_A8BB24F4..FACE7 | 181_SUITES_EBDD6845..FACE2 | 197_SUITES_B67A57F5..FACE2 | 213_SUITES_6351436C..FACE2 | 227_SUITES_E3C429A5..FACE2 | 235_SUITES_9E8566B8..FACE1 | 251_SUITES_183DCE04..FACE1 | 263_SUITES_83F412A1..FACE1 | 275_SUITES_E0E35B77..FACE1 | 288_SUITES_11FA7BE1..FACE1 | 301_SUITES_C497E734..FACE1 | 313_SUITES_8CF7D914..FACE1 | 325_SUITES_03488291..FACE1 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">141_STORAGE_DA1D9B86..FACE2</td>
    <td align="right">142_STORAGE_4EBBFED5..FACE1 | 142_STORAGE_4EBBFED5..FACE8 | 143_STORAGE_A8BB24F4..FACE3 | 143_STORAGE_A8BB24F4..FACE7 | 181_SUITES_EBDD6845..FACE2 | 197_SUITES_B67A57F5..FACE2 | 213_SUITES_6351436C..FACE2 | 227_SUITES_E3C429A5..FACE2 | 236_SUITES_3405E4FB..FACE6 | 249_SUITES_5AE35902..FACE11 | 261_SUITES_652139D8..FACE11 | 273_SUITES_6A0B813E..FACE11 | 282_SUITES_A7DCECF6..FACE5 | 295_SUITES_17B44E17..FACE5 | 311_SUITES_55A49106..FACE11 | 323_SUITES_BC00B0CF..FACE11 | 333_AMENITY_05F44946..FACE7 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">141_STORAGE_DA1D9B86..FACE8</td>
    <td align="right">142_STORAGE_4EBBFED5..FACE8 | 143_STORAGE_A8BB24F4..FACE7 | 181_SUITES_EBDD6845..FACE2 | 197_SUITES_B67A57F5..FACE2 | 213_SUITES_6351436C..FACE2 | 227_SUITES_E3C429A5..FACE2 | 236_SUITES_3405E4FB..FACE6 | 249_SUITES_5AE35902..FACE11 | 261_SUITES_652139D8..FACE11 | 273_SUITES_6A0B813E..FACE11 | 282_SUITES_A7DCECF6..FACE5 | 295_SUITES_17B44E17..FACE5 | 311_SUITES_55A49106..FACE11 | 323_SUITES_BC00B0CF..FACE11 | 333_AMENITY_05F44946..FACE7 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">142_STORAGE_4EBBFED5..FACE1</td>
    <td align="right">128_VESTIBULE_8268A5DB..FACE2 | 128_VESTIBULE_8268A5DB..FACE6 | 135_SUITES_3A671220..FACE2 | 135_SUITES_3A671220..FACE6 | 141_STORAGE_DA1D9B86..FACE2 | 141_STORAGE_DA1D9B86..FACE8 | 144_GARBAGE_783CDCEC..FACE12 | 144_GARBAGE_783CDCEC..FACE5 | 180_SUITES_0D4F5E2A..FACE1 | 183_SUITES_3FB95839..FACE2 | 196_SUITES_E57CBBAF..FACE1 | 199_SUITES_BE1D409F..FACE2 | 209_SUITES_5F4CDB3D..FACE2 | 212_SUITES_A260CF86..FACE1 | 223_SUITES_092BDC84..FACE2 | 226_SUITES_B5786BAE..FACE1 | 234_AMENITY_5BA27E6F..FACE7 | 235_SUITES_9E8566B8..FACE6 | 236_SUITES_3405E4FB..FACE6 | 236_SUITES_3405E4FB..FACE7 | 240_SUITES_18815BE6..FACE2 | 249_SUITES_5AE35902..FACE10 | 249_SUITES_5AE35902..FACE11 | 249_SUITES_5AE35902..FACE12 | 251_SUITES_183DCE04..FACE6 | 252_SUITES_594088F6..FACE10 | 261_SUITES_652139D8..FACE10 | 261_SUITES_652139D8..FACE11 | 261_SUITES_652139D8..FACE12 | 263_SUITES_83F412A1..FACE6 | 264_SUITES_10D984C3..FACE10 | 273_SUITES_6A0B813E..FACE10 | 273_SUITES_6A0B813E..FACE11 | 273_SUITES_6A0B813E..FACE12 | 275_SUITES_E0E35B77..FACE6 | 276_SUITES_6D7813C1..FACE10 | 282_SUITES_A7DCECF6..FACE5 | 282_SUITES_A7DCECF6..FACE6 | 283_SUITES_AB87D29A..FACE6 | 288_SUITES_11FA7BE1..FACE6 | 289_SUITES_E959D6B6..FACE10 | 295_SUITES_17B44E17..FACE5 | 295_SUITES_17B44E17..FACE6 | 296_SUITES_841DEE77..FACE6 | 301_SUITES_C497E734..FACE6 | 302_SUITES_CA66D5E6..FACE10 | 311_SUITES_55A49106..FACE10 | 311_SUITES_55A49106..FACE11 | 311_SUITES_55A49106..FACE12 | 313_SUITES_8CF7D914..FACE6 | 314_SUITES_4EF3FAC4..FACE10 | 323_SUITES_BC00B0CF..FACE10 | 323_SUITES_BC00B0CF..FACE11 | 323_SUITES_BC00B0CF..FACE12 | 325_SUITES_03488291..FACE6 | 326_SUITES_3FB82618..FACE10 | 333_AMENITY_05F44946..FACE13 | 333_AMENITY_05F44946..FACE7 | 333_AMENITY_05F44946..FACE8 | 334_AMENITY_EF0CF606..FACE4 | 334_AMENITY_EF0CF606..FACE9 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 | 346_MECH_EC38C0F9..FACE1 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">142_STORAGE_4EBBFED5..FACE8</td>
    <td align="right">128_VESTIBULE_8268A5DB..FACE6 | 135_SUITES_3A671220..FACE6 | 141_STORAGE_DA1D9B86..FACE8 | 144_GARBAGE_783CDCEC..FACE12 | 180_SUITES_0D4F5E2A..FACE1 | 183_SUITES_3FB95839..FACE2 | 196_SUITES_E57CBBAF..FACE1 | 199_SUITES_BE1D409F..FACE2 | 209_SUITES_5F4CDB3D..FACE2 | 212_SUITES_A260CF86..FACE1 | 223_SUITES_092BDC84..FACE2 | 226_SUITES_B5786BAE..FACE1 | 234_AMENITY_5BA27E6F..FACE7 | 235_SUITES_9E8566B8..FACE6 | 236_SUITES_3405E4FB..FACE6 | 236_SUITES_3405E4FB..FACE7 | 240_SUITES_18815BE6..FACE2 | 249_SUITES_5AE35902..FACE10 | 249_SUITES_5AE35902..FACE11 | 249_SUITES_5AE35902..FACE12 | 251_SUITES_183DCE04..FACE6 | 252_SUITES_594088F6..FACE10 | 261_SUITES_652139D8..FACE10 | 261_SUITES_652139D8..FACE11 | 261_SUITES_652139D8..FACE12 | 263_SUITES_83F412A1..FACE6 | 264_SUITES_10D984C3..FACE10 | 273_SUITES_6A0B813E..FACE10 | 273_SUITES_6A0B813E..FACE11 | 273_SUITES_6A0B813E..FACE12 | 275_SUITES_E0E35B77..FACE6 | 276_SUITES_6D7813C1..FACE10 | 282_SUITES_A7DCECF6..FACE5 | 282_SUITES_A7DCECF6..FACE6 | 283_SUITES_AB87D29A..FACE6 | 288_SUITES_11FA7BE1..FACE6 | 289_SUITES_E959D6B6..FACE10 | 295_SUITES_17B44E17..FACE5 | 295_SUITES_17B44E17..FACE6 | 296_SUITES_841DEE77..FACE6 | 301_SUITES_C497E734..FACE6 | 302_SUITES_CA66D5E6..FACE10 | 311_SUITES_55A49106..FACE10 | 311_SUITES_55A49106..FACE11 | 311_SUITES_55A49106..FACE12 | 313_SUITES_8CF7D914..FACE6 | 314_SUITES_4EF3FAC4..FACE10 | 323_SUITES_BC00B0CF..FACE10 | 323_SUITES_BC00B0CF..FACE11 | 323_SUITES_BC00B0CF..FACE12 | 325_SUITES_03488291..FACE6 | 326_SUITES_3FB82618..FACE10 | 333_AMENITY_05F44946..FACE13 | 333_AMENITY_05F44946..FACE7 | 333_AMENITY_05F44946..FACE8 | 334_AMENITY_EF0CF606..FACE4 | 334_AMENITY_EF0CF606..FACE9 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 | 346_MECH_EC38C0F9..FACE1 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">143_STORAGE_A8BB24F4..FACE3</td>
    <td align="right">128_VESTIBULE_8268A5DB..FACE2 | 128_VESTIBULE_8268A5DB..FACE6 | 135_SUITES_3A671220..FACE2 | 135_SUITES_3A671220..FACE6 | 141_STORAGE_DA1D9B86..FACE2 | 141_STORAGE_DA1D9B86..FACE8 | 144_GARBAGE_783CDCEC..FACE12 | 144_GARBAGE_783CDCEC..FACE5 | 180_SUITES_0D4F5E2A..FACE1 | 183_SUITES_3FB95839..FACE2 | 196_SUITES_E57CBBAF..FACE1 | 199_SUITES_BE1D409F..FACE2 | 209_SUITES_5F4CDB3D..FACE2 | 212_SUITES_A260CF86..FACE1 | 223_SUITES_092BDC84..FACE2 | 226_SUITES_B5786BAE..FACE1 | 234_AMENITY_5BA27E6F..FACE7 | 235_SUITES_9E8566B8..FACE6 | 236_SUITES_3405E4FB..FACE6 | 236_SUITES_3405E4FB..FACE7 | 240_SUITES_18815BE6..FACE2 | 249_SUITES_5AE35902..FACE10 | 249_SUITES_5AE35902..FACE11 | 249_SUITES_5AE35902..FACE12 | 251_SUITES_183DCE04..FACE6 | 252_SUITES_594088F6..FACE10 | 261_SUITES_652139D8..FACE10 | 261_SUITES_652139D8..FACE11 | 261_SUITES_652139D8..FACE12 | 263_SUITES_83F412A1..FACE6 | 264_SUITES_10D984C3..FACE10 | 273_SUITES_6A0B813E..FACE10 | 273_SUITES_6A0B813E..FACE11 | 273_SUITES_6A0B813E..FACE12 | 275_SUITES_E0E35B77..FACE6 | 276_SUITES_6D7813C1..FACE10 | 282_SUITES_A7DCECF6..FACE5 | 282_SUITES_A7DCECF6..FACE6 | 283_SUITES_AB87D29A..FACE6 | 288_SUITES_11FA7BE1..FACE6 | 289_SUITES_E959D6B6..FACE10 | 295_SUITES_17B44E17..FACE5 | 295_SUITES_17B44E17..FACE6 | 296_SUITES_841DEE77..FACE6 | 301_SUITES_C497E734..FACE6 | 302_SUITES_CA66D5E6..FACE10 | 311_SUITES_55A49106..FACE10 | 311_SUITES_55A49106..FACE11 | 311_SUITES_55A49106..FACE12 | 313_SUITES_8CF7D914..FACE6 | 314_SUITES_4EF3FAC4..FACE10 | 323_SUITES_BC00B0CF..FACE10 | 323_SUITES_BC00B0CF..FACE11 | 323_SUITES_BC00B0CF..FACE12 | 325_SUITES_03488291..FACE6 | 326_SUITES_3FB82618..FACE10 | 333_AMENITY_05F44946..FACE13 | 333_AMENITY_05F44946..FACE7 | 333_AMENITY_05F44946..FACE8 | 334_AMENITY_EF0CF606..FACE4 | 334_AMENITY_EF0CF606..FACE9 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 | 346_MECH_EC38C0F9..FACE1 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">143_STORAGE_A8BB24F4..FACE7</td>
    <td align="right">128_VESTIBULE_8268A5DB..FACE6 | 135_SUITES_3A671220..FACE6 | 141_STORAGE_DA1D9B86..FACE8 | 144_GARBAGE_783CDCEC..FACE12 | 180_SUITES_0D4F5E2A..FACE1 | 183_SUITES_3FB95839..FACE2 | 196_SUITES_E57CBBAF..FACE1 | 199_SUITES_BE1D409F..FACE2 | 209_SUITES_5F4CDB3D..FACE2 | 212_SUITES_A260CF86..FACE1 | 223_SUITES_092BDC84..FACE2 | 226_SUITES_B5786BAE..FACE1 | 234_AMENITY_5BA27E6F..FACE7 | 235_SUITES_9E8566B8..FACE6 | 236_SUITES_3405E4FB..FACE6 | 236_SUITES_3405E4FB..FACE7 | 240_SUITES_18815BE6..FACE2 | 249_SUITES_5AE35902..FACE10 | 249_SUITES_5AE35902..FACE11 | 249_SUITES_5AE35902..FACE12 | 251_SUITES_183DCE04..FACE6 | 252_SUITES_594088F6..FACE10 | 261_SUITES_652139D8..FACE10 | 261_SUITES_652139D8..FACE11 | 261_SUITES_652139D8..FACE12 | 263_SUITES_83F412A1..FACE6 | 264_SUITES_10D984C3..FACE10 | 273_SUITES_6A0B813E..FACE10 | 273_SUITES_6A0B813E..FACE11 | 273_SUITES_6A0B813E..FACE12 | 275_SUITES_E0E35B77..FACE6 | 276_SUITES_6D7813C1..FACE10 | 282_SUITES_A7DCECF6..FACE5 | 282_SUITES_A7DCECF6..FACE6 | 283_SUITES_AB87D29A..FACE6 | 288_SUITES_11FA7BE1..FACE6 | 289_SUITES_E959D6B6..FACE10 | 295_SUITES_17B44E17..FACE5 | 295_SUITES_17B44E17..FACE6 | 296_SUITES_841DEE77..FACE6 | 301_SUITES_C497E734..FACE6 | 302_SUITES_CA66D5E6..FACE10 | 311_SUITES_55A49106..FACE10 | 311_SUITES_55A49106..FACE11 | 311_SUITES_55A49106..FACE12 | 313_SUITES_8CF7D914..FACE6 | 314_SUITES_4EF3FAC4..FACE10 | 323_SUITES_BC00B0CF..FACE10 | 323_SUITES_BC00B0CF..FACE11 | 323_SUITES_BC00B0CF..FACE12 | 325_SUITES_03488291..FACE6 | 326_SUITES_3FB82618..FACE10 | 333_AMENITY_05F44946..FACE13 | 333_AMENITY_05F44946..FACE7 | 333_AMENITY_05F44946..FACE8 | 334_AMENITY_EF0CF606..FACE4 | 334_AMENITY_EF0CF606..FACE9 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 | 346_MECH_EC38C0F9..FACE1 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">144_GARBAGE_783CDCEC..FACE12</td>
    <td align="right">142_STORAGE_4EBBFED5..FACE8 | 143_STORAGE_A8BB24F4..FACE7 | 181_SUITES_EBDD6845..FACE2 | 197_SUITES_B67A57F5..FACE2 | 213_SUITES_6351436C..FACE2 | 227_SUITES_E3C429A5..FACE2 | 236_SUITES_3405E4FB..FACE6 | 249_SUITES_5AE35902..FACE11 | 261_SUITES_652139D8..FACE11 | 273_SUITES_6A0B813E..FACE11 | 282_SUITES_A7DCECF6..FACE5 | 295_SUITES_17B44E17..FACE5 | 311_SUITES_55A49106..FACE11 | 323_SUITES_BC00B0CF..FACE11 | 333_AMENITY_05F44946..FACE7 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">144_GARBAGE_783CDCEC..FACE5</td>
    <td align="right">142_STORAGE_4EBBFED5..FACE1 | 142_STORAGE_4EBBFED5..FACE8 | 143_STORAGE_A8BB24F4..FACE3 | 143_STORAGE_A8BB24F4..FACE7 | 181_SUITES_EBDD6845..FACE2 | 197_SUITES_B67A57F5..FACE2 | 213_SUITES_6351436C..FACE2 | 227_SUITES_E3C429A5..FACE2 | 235_SUITES_9E8566B8..FACE1 | 236_SUITES_3405E4FB..FACE6 | 249_SUITES_5AE35902..FACE11 | 251_SUITES_183DCE04..FACE1 | 261_SUITES_652139D8..FACE11 | 263_SUITES_83F412A1..FACE1 | 273_SUITES_6A0B813E..FACE11 | 275_SUITES_E0E35B77..FACE1 | 282_SUITES_A7DCECF6..FACE5 | 288_SUITES_11FA7BE1..FACE1 | 295_SUITES_17B44E17..FACE5 | 301_SUITES_C497E734..FACE1 | 311_SUITES_55A49106..FACE11 | 313_SUITES_8CF7D914..FACE1 | 323_SUITES_BC00B0CF..FACE11 | 325_SUITES_03488291..FACE1 | 333_AMENITY_05F44946..FACE7 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">175_SUITES_1282CB14..FACE2_0</td>
    <td align="right">178_SUITES_C27389F4..FACE7 | 179_SUITES_8A188A52..FACE2 | 179_SUITES_8A188A52..FACE9 | 195_SUITES_EF2D6CA0..FACE2 | 195_SUITES_EF2D6CA0..FACE9 | 211_SUITES_C400BADF..FACE3 | 225_SUITES_FE0809C1..FACE3 | 248_SUITES_5EF64804..FACE3 | 260_SUITES_010DD766..FACE3 | 272_SUITES_C75CC939..FACE3 | 286_SUITES_37520083..FACE3 | 299_SUITES_928B0975..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">177_SUITES_0ACBB119..FACE5_0</td>
    <td align="right">190_SUITES_D1A15685..FACE1 | 191_SUITES_44980C79..FACE1 | 193_SUITES_348CFB59..FACE2_0 | 195_SUITES_EF2D6CA0..FACE3 | 196_SUITES_E57CBBAF..FACE1 | 199_SUITES_BE1D409F..FACE2 | 206_SUITES_0C74CFB8..FACE6 | 207_SUITES_E3029B67..FACE2 | 209_SUITES_5F4CDB3D..FACE2 | 211_SUITES_C400BADF..FACE2 | 212_SUITES_A260CF86..FACE1 | 220_SUITES_3C8CCA2C..FACE6 | 221_SUITES_7043E642..FACE2 | 223_SUITES_092BDC84..FACE2 | 225_SUITES_FE0809C1..FACE2 | 226_SUITES_B5786BAE..FACE1 | 233_CORRIDOR_7C8ABF9B..FACE13 | 233_CORRIDOR_7C8ABF9B..FACE14 | 234_AMENITY_5BA27E6F..FACE6 | 234_AMENITY_5BA27E6F..FACE7 | 235_SUITES_9E8566B8..FACE6 | 236_SUITES_3405E4FB..FACE6 | 236_SUITES_3405E4FB..FACE7 | 238_SUITES_20BB8690..FACE3 | 240_SUITES_18815BE6..FACE2 | 241_STAIR_27F7C222..FACE1 | 247_SUITES_FD96340E..FACE1 | 247_SUITES_FD96340E..FACE10 | 247_SUITES_FD96340E..FACE8 | 247_SUITES_FD96340E..FACE9 | 248_SUITES_5EF64804..FACE2 | 248_SUITES_5EF64804..FACE4 | 249_SUITES_5AE35902..FACE10 | 249_SUITES_5AE35902..FACE11 | 249_SUITES_5AE35902..FACE12 | 251_SUITES_183DCE04..FACE6 | 252_SUITES_594088F6..FACE10 | 259_SUITES_BBFA98C0..FACE1 | 259_SUITES_BBFA98C0..FACE10 | 259_SUITES_BBFA98C0..FACE8 | 259_SUITES_BBFA98C0..FACE9 | 260_SUITES_010DD766..FACE2 | 260_SUITES_010DD766..FACE4 | 261_SUITES_652139D8..FACE10 | 261_SUITES_652139D8..FACE11 | 261_SUITES_652139D8..FACE12 | 263_SUITES_83F412A1..FACE6 | 264_SUITES_10D984C3..FACE10 | 271_SUITES_4EC295F2..FACE1 | 271_SUITES_4EC295F2..FACE10 | 271_SUITES_4EC295F2..FACE8 | 271_SUITES_4EC295F2..FACE9 | 272_SUITES_C75CC939..FACE2 | 272_SUITES_C75CC939..FACE4 | 273_SUITES_6A0B813E..FACE10 | 273_SUITES_6A0B813E..FACE11 | 273_SUITES_6A0B813E..FACE12 | 275_SUITES_E0E35B77..FACE6 | 276_SUITES_6D7813C1..FACE10 | 282_SUITES_A7DCECF6..FACE5 | 282_SUITES_A7DCECF6..FACE6 | 283_SUITES_AB87D29A..FACE6 | 285_SUITES_76971722..FACE1 | 285_SUITES_76971722..FACE10 | 285_SUITES_76971722..FACE8 | 285_SUITES_76971722..FACE9 | 286_SUITES_37520083..FACE2 | 286_SUITES_37520083..FACE4 | 288_SUITES_11FA7BE1..FACE6 | 289_SUITES_E959D6B6..FACE10 | 295_SUITES_17B44E17..FACE5 | 295_SUITES_17B44E17..FACE6 | 296_SUITES_841DEE77..FACE6 | 298_SUITES_A0DFFF32..FACE1 | 298_SUITES_A0DFFF32..FACE10 | 298_SUITES_A0DFFF32..FACE8 | 298_SUITES_A0DFFF32..FACE9 | 299_SUITES_928B0975..FACE2 | 299_SUITES_928B0975..FACE4 | 301_SUITES_C497E734..FACE6 | 302_SUITES_CA66D5E6..FACE10 | 309_SUITES_E4F576CC..FACE3 | 309_SUITES_E4F576CC..FACE4 | 311_SUITES_55A49106..FACE10 | 311_SUITES_55A49106..FACE11 | 311_SUITES_55A49106..FACE12 | 313_SUITES_8CF7D914..FACE6 | 314_SUITES_4EF3FAC4..FACE10 | 321_SUITES_E0CA6756..FACE3 | 321_SUITES_E0CA6756..FACE4 | 323_SUITES_BC00B0CF..FACE10 | 323_SUITES_BC00B0CF..FACE11 | 323_SUITES_BC00B0CF..FACE12 | 325_SUITES_03488291..FACE6 | 326_SUITES_3FB82618..FACE10 | 332_AMENITY_378C188C..FACE1 | 332_AMENITY_378C188C..FACE10 | 332_AMENITY_378C188C..FACE2 | 332_AMENITY_378C188C..FACE9 | 333_AMENITY_05F44946..FACE13 | 333_AMENITY_05F44946..FACE7 | 333_AMENITY_05F44946..FACE8 | 334_AMENITY_EF0CF606..FACE4 | 334_AMENITY_EF0CF606..FACE9 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 | 346_MECH_EC38C0F9..FACE1 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">178_SUITES_C27389F4..FACE7</td>
    <td align="right">175_SUITES_1282CB14..FACE2_0 | 179_SUITES_8A188A52..FACE3 | 193_SUITES_348CFB59..FACE2_0 | 195_SUITES_EF2D6CA0..FACE3 | 211_SUITES_C400BADF..FACE2 | 225_SUITES_FE0809C1..FACE2 | 238_SUITES_20BB8690..FACE3 | 241_STAIR_27F7C222..FACE1 | 248_SUITES_5EF64804..FACE2 | 248_SUITES_5EF64804..FACE4 | 260_SUITES_010DD766..FACE2 | 260_SUITES_010DD766..FACE4 | 272_SUITES_C75CC939..FACE2 | 272_SUITES_C75CC939..FACE4 | 286_SUITES_37520083..FACE2 | 286_SUITES_37520083..FACE4 | 299_SUITES_928B0975..FACE2 | 299_SUITES_928B0975..FACE4 | 309_SUITES_E4F576CC..FACE1 | 309_SUITES_E4F576CC..FACE2 | 310_SUITES_8DC583B8..FACE2 | 321_SUITES_E0CA6756..FACE1 | 321_SUITES_E0CA6756..FACE2 | 322_SUITES_00F35618..FACE2 | 336_AMENITY_ADF74D65..FACE1 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 337_AMENITY_580F7FAA..FACE2 | 345_MECH_0A6491FD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">178_SUITES_C27389F4..FACE8_0</td>
    <td align="right">190_SUITES_D1A15685..FACE1 | 191_SUITES_44980C79..FACE1 | 193_SUITES_348CFB59..FACE2_0 | 195_SUITES_EF2D6CA0..FACE3 | 206_SUITES_0C74CFB8..FACE6 | 207_SUITES_E3029B67..FACE2 | 211_SUITES_C400BADF..FACE2 | 220_SUITES_3C8CCA2C..FACE6 | 221_SUITES_7043E642..FACE2 | 225_SUITES_FE0809C1..FACE2 | 233_CORRIDOR_7C8ABF9B..FACE13 | 233_CORRIDOR_7C8ABF9B..FACE14 | 234_AMENITY_5BA27E6F..FACE6 | 234_AMENITY_5BA27E6F..FACE7 | 236_SUITES_3405E4FB..FACE6 | 238_SUITES_20BB8690..FACE3 | 240_SUITES_18815BE6..FACE2 | 241_STAIR_27F7C222..FACE1 | 247_SUITES_FD96340E..FACE1 | 247_SUITES_FD96340E..FACE10 | 247_SUITES_FD96340E..FACE8 | 247_SUITES_FD96340E..FACE9 | 248_SUITES_5EF64804..FACE2 | 248_SUITES_5EF64804..FACE4 | 249_SUITES_5AE35902..FACE10 | 249_SUITES_5AE35902..FACE11 | 252_SUITES_594088F6..FACE10 | 259_SUITES_BBFA98C0..FACE1 | 259_SUITES_BBFA98C0..FACE10 | 259_SUITES_BBFA98C0..FACE8 | 259_SUITES_BBFA98C0..FACE9 | 260_SUITES_010DD766..FACE2 | 260_SUITES_010DD766..FACE4 | 261_SUITES_652139D8..FACE10 | 261_SUITES_652139D8..FACE11 | 264_SUITES_10D984C3..FACE10 | 271_SUITES_4EC295F2..FACE1 | 271_SUITES_4EC295F2..FACE10 | 271_SUITES_4EC295F2..FACE8 | 271_SUITES_4EC295F2..FACE9 | 272_SUITES_C75CC939..FACE2 | 272_SUITES_C75CC939..FACE4 | 273_SUITES_6A0B813E..FACE10 | 273_SUITES_6A0B813E..FACE11 | 276_SUITES_6D7813C1..FACE10 | 282_SUITES_A7DCECF6..FACE5 | 283_SUITES_AB87D29A..FACE6 | 285_SUITES_76971722..FACE1 | 285_SUITES_76971722..FACE10 | 285_SUITES_76971722..FACE8 | 285_SUITES_76971722..FACE9 | 286_SUITES_37520083..FACE2 | 286_SUITES_37520083..FACE4 | 289_SUITES_E959D6B6..FACE10 | 295_SUITES_17B44E17..FACE5 | 296_SUITES_841DEE77..FACE6 | 298_SUITES_A0DFFF32..FACE1 | 298_SUITES_A0DFFF32..FACE10 | 298_SUITES_A0DFFF32..FACE8 | 298_SUITES_A0DFFF32..FACE9 | 299_SUITES_928B0975..FACE2 | 299_SUITES_928B0975..FACE4 | 302_SUITES_CA66D5E6..FACE10 | 309_SUITES_E4F576CC..FACE1 | 309_SUITES_E4F576CC..FACE2 | 309_SUITES_E4F576CC..FACE3 | 309_SUITES_E4F576CC..FACE4 | 310_SUITES_8DC583B8..FACE2 | 311_SUITES_55A49106..FACE10 | 311_SUITES_55A49106..FACE11 | 314_SUITES_4EF3FAC4..FACE10 | 321_SUITES_E0CA6756..FACE1 | 321_SUITES_E0CA6756..FACE2 | 321_SUITES_E0CA6756..FACE3 | 321_SUITES_E0CA6756..FACE4 | 322_SUITES_00F35618..FACE2 | 323_SUITES_BC00B0CF..FACE10 | 323_SUITES_BC00B0CF..FACE11 | 326_SUITES_3FB82618..FACE10 | 332_AMENITY_378C188C..FACE1 | 332_AMENITY_378C188C..FACE10 | 332_AMENITY_378C188C..FACE2 | 332_AMENITY_378C188C..FACE9 | 333_AMENITY_05F44946..FACE13 | 333_AMENITY_05F44946..FACE7 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 | 336_AMENITY_ADF74D65..FACE1 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 337_AMENITY_580F7FAA..FACE2 | 345_MECH_0A6491FD..FACE2 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">179_SUITES_8A188A52..FACE1</td>
    <td align="right">179_SUITES_8A188A52..FACE2 | 195_SUITES_EF2D6CA0..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">179_SUITES_8A188A52..FACE2</td>
    <td align="right">175_SUITES_1282CB14..FACE2_0 | 179_SUITES_8A188A52..FACE1 | 193_SUITES_348CFB59..FACE2_0 | 195_SUITES_EF2D6CA0..FACE1 | 211_SUITES_C400BADF..FACE1 | 225_SUITES_FE0809C1..FACE1 | 238_SUITES_20BB8690..FACE3 | 248_SUITES_5EF64804..FACE2 | 260_SUITES_010DD766..FACE2 | 272_SUITES_C75CC939..FACE2 | 286_SUITES_37520083..FACE2 | 299_SUITES_928B0975..FACE2 | 309_SUITES_E4F576CC..FACE1 | 309_SUITES_E4F576CC..FACE2 | 310_SUITES_8DC583B8..FACE2 | 321_SUITES_E0CA6756..FACE1 | 321_SUITES_E0CA6756..FACE2 | 322_SUITES_00F35618..FACE2 | 336_AMENITY_ADF74D65..FACE1 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 337_AMENITY_580F7FAA..FACE2 | 345_MECH_0A6491FD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">179_SUITES_8A188A52..FACE3</td>
    <td align="right">178_SUITES_C27389F4..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">179_SUITES_8A188A52..FACE9</td>
    <td align="right">175_SUITES_1282CB14..FACE2_0 | 193_SUITES_348CFB59..FACE2_0 |</td>
  </tr>
  <tr>
    <td align="right">180_SUITES_0D4F5E2A..FACE1</td>
    <td align="right">181_SUITES_EBDD6845..FACE2 | 197_SUITES_B67A57F5..FACE2 | 213_SUITES_6351436C..FACE2 | 227_SUITES_E3C429A5..FACE2 | 236_SUITES_3405E4FB..FACE6 | 249_SUITES_5AE35902..FACE11 | 261_SUITES_652139D8..FACE11 | 273_SUITES_6A0B813E..FACE11 | 282_SUITES_A7DCECF6..FACE5 | 295_SUITES_17B44E17..FACE5 | 311_SUITES_55A49106..FACE11 | 323_SUITES_BC00B0CF..FACE11 | 333_AMENITY_05F44946..FACE7 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">181_SUITES_EBDD6845..FACE2</td>
    <td align="right">180_SUITES_0D4F5E2A..FACE1 | 183_SUITES_3FB95839..FACE2 | 196_SUITES_E57CBBAF..FACE1 | 199_SUITES_BE1D409F..FACE2 | 209_SUITES_5F4CDB3D..FACE2 | 212_SUITES_A260CF86..FACE1 | 223_SUITES_092BDC84..FACE2 | 226_SUITES_B5786BAE..FACE1 | 234_AMENITY_5BA27E6F..FACE7 | 235_SUITES_9E8566B8..FACE6 | 236_SUITES_3405E4FB..FACE6 | 236_SUITES_3405E4FB..FACE7 | 240_SUITES_18815BE6..FACE2 | 249_SUITES_5AE35902..FACE10 | 249_SUITES_5AE35902..FACE11 | 249_SUITES_5AE35902..FACE12 | 251_SUITES_183DCE04..FACE6 | 252_SUITES_594088F6..FACE10 | 261_SUITES_652139D8..FACE10 | 261_SUITES_652139D8..FACE11 | 261_SUITES_652139D8..FACE12 | 263_SUITES_83F412A1..FACE6 | 264_SUITES_10D984C3..FACE10 | 273_SUITES_6A0B813E..FACE10 | 273_SUITES_6A0B813E..FACE11 | 273_SUITES_6A0B813E..FACE12 | 275_SUITES_E0E35B77..FACE6 | 276_SUITES_6D7813C1..FACE10 | 282_SUITES_A7DCECF6..FACE5 | 282_SUITES_A7DCECF6..FACE6 | 283_SUITES_AB87D29A..FACE6 | 288_SUITES_11FA7BE1..FACE6 | 289_SUITES_E959D6B6..FACE10 | 295_SUITES_17B44E17..FACE5 | 295_SUITES_17B44E17..FACE6 | 296_SUITES_841DEE77..FACE6 | 301_SUITES_C497E734..FACE6 | 302_SUITES_CA66D5E6..FACE10 | 311_SUITES_55A49106..FACE10 | 311_SUITES_55A49106..FACE11 | 311_SUITES_55A49106..FACE12 | 313_SUITES_8CF7D914..FACE6 | 314_SUITES_4EF3FAC4..FACE10 | 323_SUITES_BC00B0CF..FACE10 | 323_SUITES_BC00B0CF..FACE11 | 323_SUITES_BC00B0CF..FACE12 | 325_SUITES_03488291..FACE6 | 326_SUITES_3FB82618..FACE10 | 333_AMENITY_05F44946..FACE13 | 333_AMENITY_05F44946..FACE7 | 333_AMENITY_05F44946..FACE8 | 334_AMENITY_EF0CF606..FACE4 | 334_AMENITY_EF0CF606..FACE9 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 | 346_MECH_EC38C0F9..FACE1 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">183_SUITES_3FB95839..FACE2</td>
    <td align="right">181_SUITES_EBDD6845..FACE2 | 197_SUITES_B67A57F5..FACE2 | 213_SUITES_6351436C..FACE2 | 227_SUITES_E3C429A5..FACE2 | 235_SUITES_9E8566B8..FACE1 | 251_SUITES_183DCE04..FACE1 | 263_SUITES_83F412A1..FACE1 | 275_SUITES_E0E35B77..FACE1 | 288_SUITES_11FA7BE1..FACE1 | 301_SUITES_C497E734..FACE1 | 313_SUITES_8CF7D914..FACE1 | 325_SUITES_03488291..FACE1 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">190_SUITES_D1A15685..FACE5_0</td>
    <td align="right">206_SUITES_0C74CFB8..FACE6 | 207_SUITES_E3029B67..FACE2 | 209_SUITES_5F4CDB3D..FACE2 | 211_SUITES_C400BADF..FACE2 | 212_SUITES_A260CF86..FACE1 | 220_SUITES_3C8CCA2C..FACE6 | 221_SUITES_7043E642..FACE2 | 223_SUITES_092BDC84..FACE2 | 225_SUITES_FE0809C1..FACE2 | 226_SUITES_B5786BAE..FACE1 | 233_CORRIDOR_7C8ABF9B..FACE13 | 233_CORRIDOR_7C8ABF9B..FACE14 | 234_AMENITY_5BA27E6F..FACE6 | 234_AMENITY_5BA27E6F..FACE7 | 235_SUITES_9E8566B8..FACE6 | 236_SUITES_3405E4FB..FACE6 | 236_SUITES_3405E4FB..FACE7 | 238_SUITES_20BB8690..FACE3 | 240_SUITES_18815BE6..FACE2 | 241_STAIR_27F7C222..FACE1 | 247_SUITES_FD96340E..FACE1 | 247_SUITES_FD96340E..FACE10 | 247_SUITES_FD96340E..FACE8 | 247_SUITES_FD96340E..FACE9 | 248_SUITES_5EF64804..FACE2 | 248_SUITES_5EF64804..FACE4 | 249_SUITES_5AE35902..FACE10 | 249_SUITES_5AE35902..FACE11 | 249_SUITES_5AE35902..FACE12 | 251_SUITES_183DCE04..FACE6 | 252_SUITES_594088F6..FACE10 | 259_SUITES_BBFA98C0..FACE1 | 259_SUITES_BBFA98C0..FACE10 | 259_SUITES_BBFA98C0..FACE8 | 259_SUITES_BBFA98C0..FACE9 | 260_SUITES_010DD766..FACE2 | 260_SUITES_010DD766..FACE4 | 261_SUITES_652139D8..FACE10 | 261_SUITES_652139D8..FACE11 | 261_SUITES_652139D8..FACE12 | 263_SUITES_83F412A1..FACE6 | 264_SUITES_10D984C3..FACE10 | 271_SUITES_4EC295F2..FACE1 | 271_SUITES_4EC295F2..FACE10 | 271_SUITES_4EC295F2..FACE8 | 271_SUITES_4EC295F2..FACE9 | 272_SUITES_C75CC939..FACE2 | 272_SUITES_C75CC939..FACE4 | 273_SUITES_6A0B813E..FACE10 | 273_SUITES_6A0B813E..FACE11 | 273_SUITES_6A0B813E..FACE12 | 275_SUITES_E0E35B77..FACE6 | 276_SUITES_6D7813C1..FACE10 | 282_SUITES_A7DCECF6..FACE5 | 282_SUITES_A7DCECF6..FACE6 | 283_SUITES_AB87D29A..FACE6 | 285_SUITES_76971722..FACE1 | 285_SUITES_76971722..FACE10 | 285_SUITES_76971722..FACE8 | 285_SUITES_76971722..FACE9 | 286_SUITES_37520083..FACE2 | 286_SUITES_37520083..FACE4 | 288_SUITES_11FA7BE1..FACE6 | 289_SUITES_E959D6B6..FACE10 | 295_SUITES_17B44E17..FACE5 | 295_SUITES_17B44E17..FACE6 | 296_SUITES_841DEE77..FACE6 | 298_SUITES_A0DFFF32..FACE1 | 298_SUITES_A0DFFF32..FACE10 | 298_SUITES_A0DFFF32..FACE8 | 298_SUITES_A0DFFF32..FACE9 | 299_SUITES_928B0975..FACE2 | 299_SUITES_928B0975..FACE4 | 301_SUITES_C497E734..FACE6 | 302_SUITES_CA66D5E6..FACE10 | 309_SUITES_E4F576CC..FACE3 | 309_SUITES_E4F576CC..FACE4 | 311_SUITES_55A49106..FACE10 | 311_SUITES_55A49106..FACE11 | 311_SUITES_55A49106..FACE12 | 313_SUITES_8CF7D914..FACE6 | 314_SUITES_4EF3FAC4..FACE10 | 321_SUITES_E0CA6756..FACE3 | 321_SUITES_E0CA6756..FACE4 | 323_SUITES_BC00B0CF..FACE10 | 323_SUITES_BC00B0CF..FACE11 | 323_SUITES_BC00B0CF..FACE12 | 325_SUITES_03488291..FACE6 | 326_SUITES_3FB82618..FACE10 | 332_AMENITY_378C188C..FACE1 | 332_AMENITY_378C188C..FACE10 | 332_AMENITY_378C188C..FACE2 | 332_AMENITY_378C188C..FACE9 | 333_AMENITY_05F44946..FACE13 | 333_AMENITY_05F44946..FACE7 | 333_AMENITY_05F44946..FACE8 | 334_AMENITY_EF0CF606..FACE4 | 334_AMENITY_EF0CF606..FACE9 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 | 346_MECH_EC38C0F9..FACE1 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">191_SUITES_44980C79..FACE7_0</td>
    <td align="right">206_SUITES_0C74CFB8..FACE6 | 207_SUITES_E3029B67..FACE2 | 211_SUITES_C400BADF..FACE2 | 220_SUITES_3C8CCA2C..FACE6 | 221_SUITES_7043E642..FACE2 | 225_SUITES_FE0809C1..FACE2 | 233_CORRIDOR_7C8ABF9B..FACE13 | 233_CORRIDOR_7C8ABF9B..FACE14 | 234_AMENITY_5BA27E6F..FACE6 | 234_AMENITY_5BA27E6F..FACE7 | 236_SUITES_3405E4FB..FACE6 | 238_SUITES_20BB8690..FACE3 | 240_SUITES_18815BE6..FACE2 | 241_STAIR_27F7C222..FACE1 | 247_SUITES_FD96340E..FACE1 | 247_SUITES_FD96340E..FACE10 | 247_SUITES_FD96340E..FACE8 | 247_SUITES_FD96340E..FACE9 | 248_SUITES_5EF64804..FACE2 | 248_SUITES_5EF64804..FACE4 | 249_SUITES_5AE35902..FACE10 | 249_SUITES_5AE35902..FACE11 | 252_SUITES_594088F6..FACE10 | 259_SUITES_BBFA98C0..FACE1 | 259_SUITES_BBFA98C0..FACE10 | 259_SUITES_BBFA98C0..FACE8 | 259_SUITES_BBFA98C0..FACE9 | 260_SUITES_010DD766..FACE2 | 260_SUITES_010DD766..FACE4 | 261_SUITES_652139D8..FACE10 | 261_SUITES_652139D8..FACE11 | 264_SUITES_10D984C3..FACE10 | 271_SUITES_4EC295F2..FACE1 | 271_SUITES_4EC295F2..FACE10 | 271_SUITES_4EC295F2..FACE8 | 271_SUITES_4EC295F2..FACE9 | 272_SUITES_C75CC939..FACE2 | 272_SUITES_C75CC939..FACE4 | 273_SUITES_6A0B813E..FACE10 | 273_SUITES_6A0B813E..FACE11 | 276_SUITES_6D7813C1..FACE10 | 282_SUITES_A7DCECF6..FACE5 | 283_SUITES_AB87D29A..FACE6 | 285_SUITES_76971722..FACE1 | 285_SUITES_76971722..FACE10 | 285_SUITES_76971722..FACE8 | 285_SUITES_76971722..FACE9 | 286_SUITES_37520083..FACE2 | 286_SUITES_37520083..FACE4 | 289_SUITES_E959D6B6..FACE10 | 295_SUITES_17B44E17..FACE5 | 296_SUITES_841DEE77..FACE6 | 298_SUITES_A0DFFF32..FACE1 | 298_SUITES_A0DFFF32..FACE10 | 298_SUITES_A0DFFF32..FACE8 | 298_SUITES_A0DFFF32..FACE9 | 299_SUITES_928B0975..FACE2 | 299_SUITES_928B0975..FACE4 | 302_SUITES_CA66D5E6..FACE10 | 309_SUITES_E4F576CC..FACE1 | 309_SUITES_E4F576CC..FACE2 | 309_SUITES_E4F576CC..FACE3 | 309_SUITES_E4F576CC..FACE4 | 310_SUITES_8DC583B8..FACE2 | 311_SUITES_55A49106..FACE10 | 311_SUITES_55A49106..FACE11 | 314_SUITES_4EF3FAC4..FACE10 | 321_SUITES_E0CA6756..FACE1 | 321_SUITES_E0CA6756..FACE2 | 321_SUITES_E0CA6756..FACE3 | 321_SUITES_E0CA6756..FACE4 | 322_SUITES_00F35618..FACE2 | 323_SUITES_BC00B0CF..FACE10 | 323_SUITES_BC00B0CF..FACE11 | 326_SUITES_3FB82618..FACE10 | 332_AMENITY_378C188C..FACE1 | 332_AMENITY_378C188C..FACE10 | 332_AMENITY_378C188C..FACE2 | 332_AMENITY_378C188C..FACE9 | 333_AMENITY_05F44946..FACE13 | 333_AMENITY_05F44946..FACE7 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 | 336_AMENITY_ADF74D65..FACE1 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 337_AMENITY_580F7FAA..FACE2 | 345_MECH_0A6491FD..FACE2 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">192_SUITES_C825BC3E..FACE9_0</td>
    <td align="right">208_SUITES_FCCEF0A5..FACE0 | 210_SUITES_C7F07563..FACE0 | 211_SUITES_C400BADF..FACE3 | 213_SUITES_6351436C..FACE2 | 222_SUITES_2784883F..FACE0 | 224_SUITES_D22739EF..FACE0 | 225_SUITES_FE0809C1..FACE3 | 227_SUITES_E3C429A5..FACE2 | 237_SUITES_97139AB2..FACE1 | 238_SUITES_20BB8690..FACE2 | 239_SUITES_9487D665..FACE2 | 240_SUITES_18815BE6..FACE4 | 246_SUITES_1D85CD73..FACE1 | 248_SUITES_5EF64804..FACE1 | 248_SUITES_5EF64804..FACE3 | 250_SUITES_EE97A681..FACE2 | 252_SUITES_594088F6..FACE1 | 258_SUITES_45E7BA92..FACE1 | 260_SUITES_010DD766..FACE1 | 260_SUITES_010DD766..FACE3 | 262_SUITES_260F723A..FACE2 | 264_SUITES_10D984C3..FACE1 | 270_SUITES_FF3A7388..FACE1 | 272_SUITES_C75CC939..FACE1 | 272_SUITES_C75CC939..FACE3 | 274_SUITES_71A7D140..FACE2 | 276_SUITES_6D7813C1..FACE1 | 284_SUITES_03CA9F28..FACE1 | 286_SUITES_37520083..FACE1 | 286_SUITES_37520083..FACE3 | 287_SUITES_D071FA93..FACE2 | 289_SUITES_E959D6B6..FACE1 | 297_SUITES_5FE7B34E..FACE1 | 299_SUITES_928B0975..FACE1 | 299_SUITES_928B0975..FACE3 | 300_SUITES_EEB0134C..FACE2 | 302_SUITES_CA66D5E6..FACE1 | 308_SUITES_FEA0C229..FACE1 | 309_SUITES_E4F576CC..FACE1 | 309_SUITES_E4F576CC..FACE2 | 310_SUITES_8DC583B8..FACE1 | 310_SUITES_8DC583B8..FACE2 | 312_SUITES_786F9336..FACE2 | 314_SUITES_4EF3FAC4..FACE1 | 320_SUITES_EEEEBCED..FACE1 | 321_SUITES_E0CA6756..FACE1 | 321_SUITES_E0CA6756..FACE2 | 322_SUITES_00F35618..FACE1 | 322_SUITES_00F35618..FACE2 | 324_SUITES_3DFD5E09..FACE2 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 | 336_AMENITY_ADF74D65..FACE1 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 337_AMENITY_580F7FAA..FACE1 | 337_AMENITY_580F7FAA..FACE2 | 338_AMENITY_23321499..FACE1 | 344_MECH_54525A01..FACE1 | 345_MECH_0A6491FD..FACE1 | 345_MECH_0A6491FD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">193_SUITES_348CFB59..FACE2_0</td>
    <td align="right">195_SUITES_EF2D6CA0..FACE2 | 195_SUITES_EF2D6CA0..FACE9 | 211_SUITES_C400BADF..FACE3 | 225_SUITES_FE0809C1..FACE3 | 248_SUITES_5EF64804..FACE3 | 260_SUITES_010DD766..FACE3 | 272_SUITES_C75CC939..FACE3 | 286_SUITES_37520083..FACE3 | 299_SUITES_928B0975..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">193_SUITES_348CFB59..FACE6_0</td>
    <td align="right">208_SUITES_FCCEF0A5..FACE0 | 210_SUITES_C7F07563..FACE0 | 211_SUITES_C400BADF..FACE3 | 222_SUITES_2784883F..FACE0 | 224_SUITES_D22739EF..FACE0 | 225_SUITES_FE0809C1..FACE3 | 233_CORRIDOR_7C8ABF9B..FACE13 | 233_CORRIDOR_7C8ABF9B..FACE14 | 234_AMENITY_5BA27E6F..FACE6 | 237_SUITES_97139AB2..FACE1 | 238_SUITES_20BB8690..FACE2 | 238_SUITES_20BB8690..FACE3 | 239_SUITES_9487D665..FACE2 | 240_SUITES_18815BE6..FACE4 | 241_STAIR_27F7C222..FACE1 | 246_SUITES_1D85CD73..FACE1 | 248_SUITES_5EF64804..FACE1 | 248_SUITES_5EF64804..FACE3 | 250_SUITES_EE97A681..FACE2 | 252_SUITES_594088F6..FACE1 | 258_SUITES_45E7BA92..FACE1 | 260_SUITES_010DD766..FACE1 | 260_SUITES_010DD766..FACE3 | 262_SUITES_260F723A..FACE2 | 264_SUITES_10D984C3..FACE1 | 270_SUITES_FF3A7388..FACE1 | 272_SUITES_C75CC939..FACE1 | 272_SUITES_C75CC939..FACE3 | 274_SUITES_71A7D140..FACE2 | 276_SUITES_6D7813C1..FACE1 | 284_SUITES_03CA9F28..FACE1 | 286_SUITES_37520083..FACE1 | 286_SUITES_37520083..FACE3 | 287_SUITES_D071FA93..FACE2 | 289_SUITES_E959D6B6..FACE1 | 297_SUITES_5FE7B34E..FACE1 | 299_SUITES_928B0975..FACE1 | 299_SUITES_928B0975..FACE3 | 300_SUITES_EEB0134C..FACE2 | 302_SUITES_CA66D5E6..FACE1 | 308_SUITES_FEA0C229..FACE1 | 309_SUITES_E4F576CC..FACE1 | 309_SUITES_E4F576CC..FACE2 | 310_SUITES_8DC583B8..FACE1 | 310_SUITES_8DC583B8..FACE2 | 312_SUITES_786F9336..FACE2 | 314_SUITES_4EF3FAC4..FACE1 | 320_SUITES_EEEEBCED..FACE1 | 321_SUITES_E0CA6756..FACE1 | 321_SUITES_E0CA6756..FACE2 | 322_SUITES_00F35618..FACE1 | 322_SUITES_00F35618..FACE2 | 324_SUITES_3DFD5E09..FACE2 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 | 336_AMENITY_ADF74D65..FACE1 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 337_AMENITY_580F7FAA..FACE1 | 337_AMENITY_580F7FAA..FACE2 | 338_AMENITY_23321499..FACE1 | 344_MECH_54525A01..FACE1 | 345_MECH_0A6491FD..FACE1 | 345_MECH_0A6491FD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">194_SUITES_17F17A4C..FACE13_0</td>
    <td align="right">208_SUITES_FCCEF0A5..FACE0 | 210_SUITES_C7F07563..FACE0 | 211_SUITES_C400BADF..FACE3 | 213_SUITES_6351436C..FACE2 | 222_SUITES_2784883F..FACE0 | 224_SUITES_D22739EF..FACE0 | 225_SUITES_FE0809C1..FACE3 | 227_SUITES_E3C429A5..FACE2 | 237_SUITES_97139AB2..FACE1 | 238_SUITES_20BB8690..FACE2 | 239_SUITES_9487D665..FACE2 | 240_SUITES_18815BE6..FACE4 | 246_SUITES_1D85CD73..FACE1 | 248_SUITES_5EF64804..FACE1 | 248_SUITES_5EF64804..FACE3 | 250_SUITES_EE97A681..FACE2 | 252_SUITES_594088F6..FACE1 | 258_SUITES_45E7BA92..FACE1 | 260_SUITES_010DD766..FACE1 | 260_SUITES_010DD766..FACE3 | 262_SUITES_260F723A..FACE2 | 264_SUITES_10D984C3..FACE1 | 270_SUITES_FF3A7388..FACE1 | 272_SUITES_C75CC939..FACE1 | 272_SUITES_C75CC939..FACE3 | 274_SUITES_71A7D140..FACE2 | 276_SUITES_6D7813C1..FACE1 | 284_SUITES_03CA9F28..FACE1 | 286_SUITES_37520083..FACE1 | 286_SUITES_37520083..FACE3 | 287_SUITES_D071FA93..FACE2 | 289_SUITES_E959D6B6..FACE1 | 297_SUITES_5FE7B34E..FACE1 | 299_SUITES_928B0975..FACE1 | 299_SUITES_928B0975..FACE3 | 300_SUITES_EEB0134C..FACE2 | 302_SUITES_CA66D5E6..FACE1 | 308_SUITES_FEA0C229..FACE1 | 309_SUITES_E4F576CC..FACE1 | 310_SUITES_8DC583B8..FACE1 | 310_SUITES_8DC583B8..FACE2 | 312_SUITES_786F9336..FACE2 | 314_SUITES_4EF3FAC4..FACE1 | 320_SUITES_EEEEBCED..FACE1 | 321_SUITES_E0CA6756..FACE1 | 322_SUITES_00F35618..FACE1 | 322_SUITES_00F35618..FACE2 | 324_SUITES_3DFD5E09..FACE2 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 | 336_AMENITY_ADF74D65..FACE1 | 337_AMENITY_580F7FAA..FACE1 | 337_AMENITY_580F7FAA..FACE2 | 338_AMENITY_23321499..FACE1 | 338_AMENITY_23321499..FACE7 | 344_MECH_54525A01..FACE1 | 344_MECH_54525A01..FACE6 | 345_MECH_0A6491FD..FACE1 | 345_MECH_0A6491FD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">195_SUITES_EF2D6CA0..FACE1</td>
    <td align="right">195_SUITES_EF2D6CA0..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">195_SUITES_EF2D6CA0..FACE2</td>
    <td align="right">193_SUITES_348CFB59..FACE2_0 | 195_SUITES_EF2D6CA0..FACE1 | 211_SUITES_C400BADF..FACE1 | 225_SUITES_FE0809C1..FACE1 | 238_SUITES_20BB8690..FACE3 | 248_SUITES_5EF64804..FACE2 | 260_SUITES_010DD766..FACE2 | 272_SUITES_C75CC939..FACE2 | 286_SUITES_37520083..FACE2 | 299_SUITES_928B0975..FACE2 | 309_SUITES_E4F576CC..FACE1 | 309_SUITES_E4F576CC..FACE2 | 310_SUITES_8DC583B8..FACE2 | 321_SUITES_E0CA6756..FACE1 | 321_SUITES_E0CA6756..FACE2 | 322_SUITES_00F35618..FACE2 | 336_AMENITY_ADF74D65..FACE1 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 337_AMENITY_580F7FAA..FACE2 | 345_MECH_0A6491FD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">195_SUITES_EF2D6CA0..FACE9</td>
    <td align="right">193_SUITES_348CFB59..FACE2_0 |</td>
  </tr>
  <tr>
    <td align="right">195_SUITES_EF2D6CA0..FACE10_0</td>
    <td align="right">206_SUITES_0C74CFB8..FACE6 | 207_SUITES_E3029B67..FACE2 | 211_SUITES_C400BADF..FACE1 | 211_SUITES_C400BADF..FACE2 | 220_SUITES_3C8CCA2C..FACE6 | 221_SUITES_7043E642..FACE2 | 225_SUITES_FE0809C1..FACE1 | 225_SUITES_FE0809C1..FACE2 | 233_CORRIDOR_7C8ABF9B..FACE13 | 233_CORRIDOR_7C8ABF9B..FACE14 | 234_AMENITY_5BA27E6F..FACE6 | 238_SUITES_20BB8690..FACE3 | 240_SUITES_18815BE6..FACE4 | 241_STAIR_27F7C222..FACE1 | 247_SUITES_FD96340E..FACE10 | 247_SUITES_FD96340E..FACE8 | 248_SUITES_5EF64804..FACE2 | 248_SUITES_5EF64804..FACE4 | 252_SUITES_594088F6..FACE1 | 259_SUITES_BBFA98C0..FACE10 | 259_SUITES_BBFA98C0..FACE8 | 260_SUITES_010DD766..FACE2 | 260_SUITES_010DD766..FACE4 | 264_SUITES_10D984C3..FACE1 | 271_SUITES_4EC295F2..FACE10 | 271_SUITES_4EC295F2..FACE8 | 272_SUITES_C75CC939..FACE2 | 272_SUITES_C75CC939..FACE4 | 276_SUITES_6D7813C1..FACE1 | 285_SUITES_76971722..FACE10 | 285_SUITES_76971722..FACE8 | 286_SUITES_37520083..FACE2 | 286_SUITES_37520083..FACE4 | 289_SUITES_E959D6B6..FACE1 | 298_SUITES_A0DFFF32..FACE10 | 298_SUITES_A0DFFF32..FACE8 | 299_SUITES_928B0975..FACE2 | 299_SUITES_928B0975..FACE4 | 302_SUITES_CA66D5E6..FACE1 | 309_SUITES_E4F576CC..FACE1 | 309_SUITES_E4F576CC..FACE2 | 309_SUITES_E4F576CC..FACE3 | 310_SUITES_8DC583B8..FACE2 | 314_SUITES_4EF3FAC4..FACE1 | 321_SUITES_E0CA6756..FACE1 | 321_SUITES_E0CA6756..FACE2 | 321_SUITES_E0CA6756..FACE3 | 322_SUITES_00F35618..FACE2 | 326_SUITES_3FB82618..FACE1 | 332_AMENITY_378C188C..FACE1 | 332_AMENITY_378C188C..FACE9 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 | 336_AMENITY_ADF74D65..FACE1 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 337_AMENITY_580F7FAA..FACE2 | 345_MECH_0A6491FD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">196_SUITES_E57CBBAF..FACE1</td>
    <td align="right">197_SUITES_B67A57F5..FACE2 | 213_SUITES_6351436C..FACE2 | 227_SUITES_E3C429A5..FACE2 | 236_SUITES_3405E4FB..FACE6 | 249_SUITES_5AE35902..FACE11 | 261_SUITES_652139D8..FACE11 | 273_SUITES_6A0B813E..FACE11 | 282_SUITES_A7DCECF6..FACE5 | 295_SUITES_17B44E17..FACE5 | 311_SUITES_55A49106..FACE11 | 323_SUITES_BC00B0CF..FACE11 | 333_AMENITY_05F44946..FACE7 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">197_SUITES_B67A57F5..FACE2</td>
    <td align="right">196_SUITES_E57CBBAF..FACE1 | 199_SUITES_BE1D409F..FACE2 | 209_SUITES_5F4CDB3D..FACE2 | 212_SUITES_A260CF86..FACE1 | 223_SUITES_092BDC84..FACE2 | 226_SUITES_B5786BAE..FACE1 | 234_AMENITY_5BA27E6F..FACE7 | 235_SUITES_9E8566B8..FACE6 | 236_SUITES_3405E4FB..FACE6 | 236_SUITES_3405E4FB..FACE7 | 240_SUITES_18815BE6..FACE2 | 249_SUITES_5AE35902..FACE10 | 249_SUITES_5AE35902..FACE11 | 249_SUITES_5AE35902..FACE12 | 251_SUITES_183DCE04..FACE6 | 252_SUITES_594088F6..FACE10 | 261_SUITES_652139D8..FACE10 | 261_SUITES_652139D8..FACE11 | 261_SUITES_652139D8..FACE12 | 263_SUITES_83F412A1..FACE6 | 264_SUITES_10D984C3..FACE10 | 273_SUITES_6A0B813E..FACE10 | 273_SUITES_6A0B813E..FACE11 | 273_SUITES_6A0B813E..FACE12 | 275_SUITES_E0E35B77..FACE6 | 276_SUITES_6D7813C1..FACE10 | 282_SUITES_A7DCECF6..FACE5 | 282_SUITES_A7DCECF6..FACE6 | 283_SUITES_AB87D29A..FACE6 | 288_SUITES_11FA7BE1..FACE6 | 289_SUITES_E959D6B6..FACE10 | 295_SUITES_17B44E17..FACE5 | 295_SUITES_17B44E17..FACE6 | 296_SUITES_841DEE77..FACE6 | 301_SUITES_C497E734..FACE6 | 302_SUITES_CA66D5E6..FACE10 | 311_SUITES_55A49106..FACE10 | 311_SUITES_55A49106..FACE11 | 311_SUITES_55A49106..FACE12 | 313_SUITES_8CF7D914..FACE6 | 314_SUITES_4EF3FAC4..FACE10 | 323_SUITES_BC00B0CF..FACE10 | 323_SUITES_BC00B0CF..FACE11 | 323_SUITES_BC00B0CF..FACE12 | 325_SUITES_03488291..FACE6 | 326_SUITES_3FB82618..FACE10 | 333_AMENITY_05F44946..FACE13 | 333_AMENITY_05F44946..FACE7 | 333_AMENITY_05F44946..FACE8 | 334_AMENITY_EF0CF606..FACE4 | 334_AMENITY_EF0CF606..FACE9 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 | 346_MECH_EC38C0F9..FACE1 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">198_SUITES_5FB88CC5..FACE5_0</td>
    <td align="right">208_SUITES_FCCEF0A5..FACE0 | 208_SUITES_FCCEF0A5..FACE8 | 209_SUITES_5F4CDB3D..FACE3 | 210_SUITES_C7F07563..FACE0 | 211_SUITES_C400BADF..FACE3 | 213_SUITES_6351436C..FACE2 | 222_SUITES_2784883F..FACE0 | 222_SUITES_2784883F..FACE8 | 223_SUITES_092BDC84..FACE3 | 224_SUITES_D22739EF..FACE0 | 225_SUITES_FE0809C1..FACE3 | 227_SUITES_E3C429A5..FACE2 | 235_SUITES_9E8566B8..FACE1 | 237_SUITES_97139AB2..FACE1 | 238_SUITES_20BB8690..FACE2 | 239_SUITES_9487D665..FACE1 | 239_SUITES_9487D665..FACE2 | 240_SUITES_18815BE6..FACE1 | 240_SUITES_18815BE6..FACE3 | 240_SUITES_18815BE6..FACE4 | 240_SUITES_18815BE6..FACE5 | 246_SUITES_1D85CD73..FACE1 | 248_SUITES_5EF64804..FACE1 | 248_SUITES_5EF64804..FACE3 | 250_SUITES_EE97A681..FACE1 | 250_SUITES_EE97A681..FACE2 | 251_SUITES_183DCE04..FACE1 | 252_SUITES_594088F6..FACE1 | 252_SUITES_594088F6..FACE11 | 252_SUITES_594088F6..FACE2 | 258_SUITES_45E7BA92..FACE1 | 260_SUITES_010DD766..FACE1 | 260_SUITES_010DD766..FACE3 | 262_SUITES_260F723A..FACE1 | 262_SUITES_260F723A..FACE2 | 263_SUITES_83F412A1..FACE1 | 264_SUITES_10D984C3..FACE1 | 264_SUITES_10D984C3..FACE11 | 264_SUITES_10D984C3..FACE2 | 270_SUITES_FF3A7388..FACE1 | 272_SUITES_C75CC939..FACE1 | 272_SUITES_C75CC939..FACE3 | 274_SUITES_71A7D140..FACE1 | 274_SUITES_71A7D140..FACE2 | 275_SUITES_E0E35B77..FACE1 | 276_SUITES_6D7813C1..FACE1 | 276_SUITES_6D7813C1..FACE11 | 276_SUITES_6D7813C1..FACE2 | 284_SUITES_03CA9F28..FACE1 | 286_SUITES_37520083..FACE1 | 286_SUITES_37520083..FACE3 | 287_SUITES_D071FA93..FACE1 | 287_SUITES_D071FA93..FACE2 | 288_SUITES_11FA7BE1..FACE1 | 289_SUITES_E959D6B6..FACE1 | 289_SUITES_E959D6B6..FACE11 | 289_SUITES_E959D6B6..FACE2 | 297_SUITES_5FE7B34E..FACE1 | 299_SUITES_928B0975..FACE1 | 299_SUITES_928B0975..FACE3 | 300_SUITES_EEB0134C..FACE1 | 300_SUITES_EEB0134C..FACE2 | 301_SUITES_C497E734..FACE1 | 302_SUITES_CA66D5E6..FACE1 | 302_SUITES_CA66D5E6..FACE11 | 302_SUITES_CA66D5E6..FACE2 | 308_SUITES_FEA0C229..FACE1 | 310_SUITES_8DC583B8..FACE1 | 312_SUITES_786F9336..FACE1 | 312_SUITES_786F9336..FACE2 | 313_SUITES_8CF7D914..FACE1 | 314_SUITES_4EF3FAC4..FACE1 | 314_SUITES_4EF3FAC4..FACE11 | 314_SUITES_4EF3FAC4..FACE2 | 320_SUITES_EEEEBCED..FACE1 | 322_SUITES_00F35618..FACE1 | 324_SUITES_3DFD5E09..FACE1 | 324_SUITES_3DFD5E09..FACE2 | 325_SUITES_03488291..FACE1 | 326_SUITES_3FB82618..FACE1 | 326_SUITES_3FB82618..FACE11 | 326_SUITES_3FB82618..FACE2 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE12 | 335_AMENITY_3789BFBD..FACE6 | 335_AMENITY_3789BFBD..FACE7 | 337_AMENITY_580F7FAA..FACE1 | 338_AMENITY_23321499..FACE1 | 338_AMENITY_23321499..FACE7 | 344_MECH_54525A01..FACE1 | 344_MECH_54525A01..FACE6 | 345_MECH_0A6491FD..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">199_SUITES_BE1D409F..FACE2</td>
    <td align="right">197_SUITES_B67A57F5..FACE2 | 213_SUITES_6351436C..FACE2 | 227_SUITES_E3C429A5..FACE2 | 235_SUITES_9E8566B8..FACE1 | 251_SUITES_183DCE04..FACE1 | 263_SUITES_83F412A1..FACE1 | 275_SUITES_E0E35B77..FACE1 | 288_SUITES_11FA7BE1..FACE1 | 301_SUITES_C497E734..FACE1 | 313_SUITES_8CF7D914..FACE1 | 325_SUITES_03488291..FACE1 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">199_SUITES_BE1D409F..FACE5_0</td>
    <td align="right">208_SUITES_FCCEF0A5..FACE8 | 209_SUITES_5F4CDB3D..FACE3 | 213_SUITES_6351436C..FACE2 | 222_SUITES_2784883F..FACE8 | 223_SUITES_092BDC84..FACE3 | 227_SUITES_E3C429A5..FACE2 | 235_SUITES_9E8566B8..FACE1 | 239_SUITES_9487D665..FACE1 | 240_SUITES_18815BE6..FACE1 | 240_SUITES_18815BE6..FACE2 | 240_SUITES_18815BE6..FACE3 | 240_SUITES_18815BE6..FACE5 | 247_SUITES_FD96340E..FACE9 | 250_SUITES_EE97A681..FACE1 | 251_SUITES_183DCE04..FACE1 | 252_SUITES_594088F6..FACE10 | 252_SUITES_594088F6..FACE11 | 252_SUITES_594088F6..FACE2 | 259_SUITES_BBFA98C0..FACE9 | 262_SUITES_260F723A..FACE1 | 263_SUITES_83F412A1..FACE1 | 264_SUITES_10D984C3..FACE10 | 264_SUITES_10D984C3..FACE11 | 264_SUITES_10D984C3..FACE2 | 271_SUITES_4EC295F2..FACE9 | 274_SUITES_71A7D140..FACE1 | 275_SUITES_E0E35B77..FACE1 | 276_SUITES_6D7813C1..FACE10 | 276_SUITES_6D7813C1..FACE11 | 276_SUITES_6D7813C1..FACE2 | 285_SUITES_76971722..FACE9 | 287_SUITES_D071FA93..FACE1 | 288_SUITES_11FA7BE1..FACE1 | 289_SUITES_E959D6B6..FACE10 | 289_SUITES_E959D6B6..FACE11 | 289_SUITES_E959D6B6..FACE2 | 298_SUITES_A0DFFF32..FACE9 | 300_SUITES_EEB0134C..FACE1 | 301_SUITES_C497E734..FACE1 | 302_SUITES_CA66D5E6..FACE10 | 302_SUITES_CA66D5E6..FACE11 | 302_SUITES_CA66D5E6..FACE2 | 312_SUITES_786F9336..FACE1 | 313_SUITES_8CF7D914..FACE1 | 314_SUITES_4EF3FAC4..FACE10 | 314_SUITES_4EF3FAC4..FACE11 | 314_SUITES_4EF3FAC4..FACE2 | 324_SUITES_3DFD5E09..FACE1 | 325_SUITES_03488291..FACE1 | 326_SUITES_3FB82618..FACE10 | 326_SUITES_3FB82618..FACE11 | 326_SUITES_3FB82618..FACE2 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE12 | 335_AMENITY_3789BFBD..FACE5 | 335_AMENITY_3789BFBD..FACE6 | 338_AMENITY_23321499..FACE7 | 344_MECH_54525A01..FACE6 |</td>
  </tr>
  <tr>
    <td align="right">209_SUITES_5F4CDB3D..FACE2</td>
    <td align="right">213_SUITES_6351436C..FACE2 | 227_SUITES_E3C429A5..FACE2 | 235_SUITES_9E8566B8..FACE1 | 251_SUITES_183DCE04..FACE1 | 263_SUITES_83F412A1..FACE1 | 275_SUITES_E0E35B77..FACE1 | 288_SUITES_11FA7BE1..FACE1 | 301_SUITES_C497E734..FACE1 | 313_SUITES_8CF7D914..FACE1 | 325_SUITES_03488291..FACE1 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">212_SUITES_A260CF86..FACE1</td>
    <td align="right">213_SUITES_6351436C..FACE2 | 227_SUITES_E3C429A5..FACE2 | 236_SUITES_3405E4FB..FACE6 | 249_SUITES_5AE35902..FACE11 | 261_SUITES_652139D8..FACE11 | 273_SUITES_6A0B813E..FACE11 | 282_SUITES_A7DCECF6..FACE5 | 295_SUITES_17B44E17..FACE5 | 311_SUITES_55A49106..FACE11 | 323_SUITES_BC00B0CF..FACE11 | 333_AMENITY_05F44946..FACE7 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">213_SUITES_6351436C..FACE2</td>
    <td align="right">209_SUITES_5F4CDB3D..FACE2 | 212_SUITES_A260CF86..FACE1 | 223_SUITES_092BDC84..FACE2 | 226_SUITES_B5786BAE..FACE1 | 234_AMENITY_5BA27E6F..FACE7 | 235_SUITES_9E8566B8..FACE6 | 236_SUITES_3405E4FB..FACE6 | 236_SUITES_3405E4FB..FACE7 | 240_SUITES_18815BE6..FACE2 | 249_SUITES_5AE35902..FACE10 | 249_SUITES_5AE35902..FACE11 | 249_SUITES_5AE35902..FACE12 | 251_SUITES_183DCE04..FACE6 | 252_SUITES_594088F6..FACE10 | 261_SUITES_652139D8..FACE10 | 261_SUITES_652139D8..FACE11 | 261_SUITES_652139D8..FACE12 | 263_SUITES_83F412A1..FACE6 | 264_SUITES_10D984C3..FACE10 | 273_SUITES_6A0B813E..FACE10 | 273_SUITES_6A0B813E..FACE11 | 273_SUITES_6A0B813E..FACE12 | 275_SUITES_E0E35B77..FACE6 | 276_SUITES_6D7813C1..FACE10 | 282_SUITES_A7DCECF6..FACE5 | 282_SUITES_A7DCECF6..FACE6 | 283_SUITES_AB87D29A..FACE6 | 288_SUITES_11FA7BE1..FACE6 | 289_SUITES_E959D6B6..FACE10 | 295_SUITES_17B44E17..FACE5 | 295_SUITES_17B44E17..FACE6 | 296_SUITES_841DEE77..FACE6 | 301_SUITES_C497E734..FACE6 | 302_SUITES_CA66D5E6..FACE10 | 311_SUITES_55A49106..FACE10 | 311_SUITES_55A49106..FACE11 | 311_SUITES_55A49106..FACE12 | 313_SUITES_8CF7D914..FACE6 | 314_SUITES_4EF3FAC4..FACE10 | 323_SUITES_BC00B0CF..FACE10 | 323_SUITES_BC00B0CF..FACE11 | 323_SUITES_BC00B0CF..FACE12 | 325_SUITES_03488291..FACE6 | 326_SUITES_3FB82618..FACE10 | 333_AMENITY_05F44946..FACE13 | 333_AMENITY_05F44946..FACE7 | 333_AMENITY_05F44946..FACE8 | 334_AMENITY_EF0CF606..FACE4 | 334_AMENITY_EF0CF606..FACE9 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 | 346_MECH_EC38C0F9..FACE1 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">220_SUITES_3C8CCA2C..FACE7</td>
    <td align="right">233_CORRIDOR_7C8ABF9B..FACE13 | 233_CORRIDOR_7C8ABF9B..FACE14 | 234_AMENITY_5BA27E6F..FACE6 | 234_AMENITY_5BA27E6F..FACE7 | 236_SUITES_3405E4FB..FACE6 | 238_SUITES_20BB8690..FACE3 | 240_SUITES_18815BE6..FACE2 | 241_STAIR_27F7C222..FACE1 | 247_SUITES_FD96340E..FACE1 | 247_SUITES_FD96340E..FACE10 | 247_SUITES_FD96340E..FACE8 | 247_SUITES_FD96340E..FACE9 | 248_SUITES_5EF64804..FACE2 | 248_SUITES_5EF64804..FACE4 | 249_SUITES_5AE35902..FACE10 | 249_SUITES_5AE35902..FACE11 | 252_SUITES_594088F6..FACE10 | 259_SUITES_BBFA98C0..FACE1 | 259_SUITES_BBFA98C0..FACE10 | 259_SUITES_BBFA98C0..FACE8 | 259_SUITES_BBFA98C0..FACE9 | 260_SUITES_010DD766..FACE2 | 260_SUITES_010DD766..FACE4 | 261_SUITES_652139D8..FACE10 | 261_SUITES_652139D8..FACE11 | 264_SUITES_10D984C3..FACE10 | 271_SUITES_4EC295F2..FACE1 | 271_SUITES_4EC295F2..FACE10 | 271_SUITES_4EC295F2..FACE8 | 271_SUITES_4EC295F2..FACE9 | 272_SUITES_C75CC939..FACE2 | 272_SUITES_C75CC939..FACE4 | 273_SUITES_6A0B813E..FACE10 | 273_SUITES_6A0B813E..FACE11 | 276_SUITES_6D7813C1..FACE10 | 282_SUITES_A7DCECF6..FACE5 | 283_SUITES_AB87D29A..FACE6 | 285_SUITES_76971722..FACE1 | 285_SUITES_76971722..FACE10 | 285_SUITES_76971722..FACE8 | 285_SUITES_76971722..FACE9 | 286_SUITES_37520083..FACE2 | 286_SUITES_37520083..FACE4 | 289_SUITES_E959D6B6..FACE10 | 295_SUITES_17B44E17..FACE5 | 296_SUITES_841DEE77..FACE6 | 298_SUITES_A0DFFF32..FACE1 | 298_SUITES_A0DFFF32..FACE10 | 298_SUITES_A0DFFF32..FACE8 | 298_SUITES_A0DFFF32..FACE9 | 299_SUITES_928B0975..FACE2 | 299_SUITES_928B0975..FACE4 | 302_SUITES_CA66D5E6..FACE10 | 309_SUITES_E4F576CC..FACE2 | 309_SUITES_E4F576CC..FACE3 | 309_SUITES_E4F576CC..FACE4 | 311_SUITES_55A49106..FACE10 | 311_SUITES_55A49106..FACE11 | 314_SUITES_4EF3FAC4..FACE10 | 321_SUITES_E0CA6756..FACE2 | 321_SUITES_E0CA6756..FACE3 | 321_SUITES_E0CA6756..FACE4 | 323_SUITES_BC00B0CF..FACE10 | 323_SUITES_BC00B0CF..FACE11 | 326_SUITES_3FB82618..FACE10 | 332_AMENITY_378C188C..FACE1 | 332_AMENITY_378C188C..FACE10 | 332_AMENITY_378C188C..FACE2 | 332_AMENITY_378C188C..FACE9 | 333_AMENITY_05F44946..FACE13 | 333_AMENITY_05F44946..FACE7 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">221_SUITES_7043E642..FACE5</td>
    <td align="right">233_CORRIDOR_7C8ABF9B..FACE13 | 233_CORRIDOR_7C8ABF9B..FACE14 | 234_AMENITY_5BA27E6F..FACE6 | 234_AMENITY_5BA27E6F..FACE7 | 235_SUITES_9E8566B8..FACE6 | 236_SUITES_3405E4FB..FACE6 | 236_SUITES_3405E4FB..FACE7 | 238_SUITES_20BB8690..FACE3 | 240_SUITES_18815BE6..FACE2 | 241_STAIR_27F7C222..FACE1 | 247_SUITES_FD96340E..FACE1 | 247_SUITES_FD96340E..FACE10 | 247_SUITES_FD96340E..FACE8 | 247_SUITES_FD96340E..FACE9 | 248_SUITES_5EF64804..FACE2 | 248_SUITES_5EF64804..FACE4 | 249_SUITES_5AE35902..FACE10 | 249_SUITES_5AE35902..FACE11 | 249_SUITES_5AE35902..FACE12 | 251_SUITES_183DCE04..FACE6 | 252_SUITES_594088F6..FACE10 | 259_SUITES_BBFA98C0..FACE1 | 259_SUITES_BBFA98C0..FACE10 | 259_SUITES_BBFA98C0..FACE8 | 259_SUITES_BBFA98C0..FACE9 | 260_SUITES_010DD766..FACE2 | 260_SUITES_010DD766..FACE4 | 261_SUITES_652139D8..FACE10 | 261_SUITES_652139D8..FACE11 | 261_SUITES_652139D8..FACE12 | 263_SUITES_83F412A1..FACE6 | 264_SUITES_10D984C3..FACE10 | 271_SUITES_4EC295F2..FACE1 | 271_SUITES_4EC295F2..FACE10 | 271_SUITES_4EC295F2..FACE8 | 271_SUITES_4EC295F2..FACE9 | 272_SUITES_C75CC939..FACE2 | 272_SUITES_C75CC939..FACE4 | 273_SUITES_6A0B813E..FACE10 | 273_SUITES_6A0B813E..FACE11 | 273_SUITES_6A0B813E..FACE12 | 275_SUITES_E0E35B77..FACE6 | 276_SUITES_6D7813C1..FACE10 | 282_SUITES_A7DCECF6..FACE5 | 282_SUITES_A7DCECF6..FACE6 | 283_SUITES_AB87D29A..FACE6 | 285_SUITES_76971722..FACE1 | 285_SUITES_76971722..FACE10 | 285_SUITES_76971722..FACE8 | 285_SUITES_76971722..FACE9 | 286_SUITES_37520083..FACE2 | 286_SUITES_37520083..FACE4 | 288_SUITES_11FA7BE1..FACE6 | 289_SUITES_E959D6B6..FACE10 | 295_SUITES_17B44E17..FACE5 | 295_SUITES_17B44E17..FACE6 | 296_SUITES_841DEE77..FACE6 | 298_SUITES_A0DFFF32..FACE1 | 298_SUITES_A0DFFF32..FACE10 | 298_SUITES_A0DFFF32..FACE8 | 298_SUITES_A0DFFF32..FACE9 | 299_SUITES_928B0975..FACE2 | 299_SUITES_928B0975..FACE4 | 301_SUITES_C497E734..FACE6 | 302_SUITES_CA66D5E6..FACE10 | 309_SUITES_E4F576CC..FACE3 | 309_SUITES_E4F576CC..FACE4 | 311_SUITES_55A49106..FACE10 | 311_SUITES_55A49106..FACE11 | 311_SUITES_55A49106..FACE12 | 313_SUITES_8CF7D914..FACE6 | 314_SUITES_4EF3FAC4..FACE10 | 321_SUITES_E0CA6756..FACE3 | 321_SUITES_E0CA6756..FACE4 | 323_SUITES_BC00B0CF..FACE10 | 323_SUITES_BC00B0CF..FACE11 | 323_SUITES_BC00B0CF..FACE12 | 325_SUITES_03488291..FACE6 | 326_SUITES_3FB82618..FACE10 | 332_AMENITY_378C188C..FACE1 | 332_AMENITY_378C188C..FACE10 | 332_AMENITY_378C188C..FACE2 | 332_AMENITY_378C188C..FACE9 | 333_AMENITY_05F44946..FACE13 | 333_AMENITY_05F44946..FACE7 | 333_AMENITY_05F44946..FACE8 | 334_AMENITY_EF0CF606..FACE4 | 334_AMENITY_EF0CF606..FACE9 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 | 346_MECH_EC38C0F9..FACE1 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">222_SUITES_2784883F..FACE9_0</td>
    <td align="right">235_SUITES_9E8566B8..FACE1 | 239_SUITES_9487D665..FACE1 | 240_SUITES_18815BE6..FACE1 | 240_SUITES_18815BE6..FACE3 | 240_SUITES_18815BE6..FACE4 | 240_SUITES_18815BE6..FACE5 | 248_SUITES_5EF64804..FACE3 | 250_SUITES_EE97A681..FACE1 | 251_SUITES_183DCE04..FACE1 | 252_SUITES_594088F6..FACE1 | 252_SUITES_594088F6..FACE11 | 252_SUITES_594088F6..FACE2 | 260_SUITES_010DD766..FACE3 | 262_SUITES_260F723A..FACE1 | 263_SUITES_83F412A1..FACE1 | 264_SUITES_10D984C3..FACE1 | 264_SUITES_10D984C3..FACE11 | 264_SUITES_10D984C3..FACE2 | 272_SUITES_C75CC939..FACE3 | 274_SUITES_71A7D140..FACE1 | 275_SUITES_E0E35B77..FACE1 | 276_SUITES_6D7813C1..FACE1 | 276_SUITES_6D7813C1..FACE11 | 276_SUITES_6D7813C1..FACE2 | 286_SUITES_37520083..FACE3 | 287_SUITES_D071FA93..FACE1 | 288_SUITES_11FA7BE1..FACE1 | 289_SUITES_E959D6B6..FACE1 | 289_SUITES_E959D6B6..FACE11 | 289_SUITES_E959D6B6..FACE2 | 299_SUITES_928B0975..FACE3 | 300_SUITES_EEB0134C..FACE1 | 301_SUITES_C497E734..FACE1 | 302_SUITES_CA66D5E6..FACE1 | 302_SUITES_CA66D5E6..FACE11 | 302_SUITES_CA66D5E6..FACE2 | 312_SUITES_786F9336..FACE1 | 313_SUITES_8CF7D914..FACE1 | 314_SUITES_4EF3FAC4..FACE1 | 314_SUITES_4EF3FAC4..FACE11 | 314_SUITES_4EF3FAC4..FACE2 | 324_SUITES_3DFD5E09..FACE1 | 325_SUITES_03488291..FACE1 | 326_SUITES_3FB82618..FACE1 | 326_SUITES_3FB82618..FACE11 | 326_SUITES_3FB82618..FACE2 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE12 | 335_AMENITY_3789BFBD..FACE6 | 335_AMENITY_3789BFBD..FACE7 | 338_AMENITY_23321499..FACE7 | 344_MECH_54525A01..FACE6 |</td>
  </tr>
  <tr>
    <td align="right">223_SUITES_092BDC84..FACE2</td>
    <td align="right">227_SUITES_E3C429A5..FACE2 | 235_SUITES_9E8566B8..FACE1 | 251_SUITES_183DCE04..FACE1 | 263_SUITES_83F412A1..FACE1 | 275_SUITES_E0E35B77..FACE1 | 288_SUITES_11FA7BE1..FACE1 | 301_SUITES_C497E734..FACE1 | 313_SUITES_8CF7D914..FACE1 | 325_SUITES_03488291..FACE1 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">223_SUITES_092BDC84..FACE5_0</td>
    <td align="right">235_SUITES_9E8566B8..FACE1 | 239_SUITES_9487D665..FACE1 | 240_SUITES_18815BE6..FACE1 | 240_SUITES_18815BE6..FACE2 | 240_SUITES_18815BE6..FACE3 | 240_SUITES_18815BE6..FACE5 | 247_SUITES_FD96340E..FACE9 | 250_SUITES_EE97A681..FACE1 | 251_SUITES_183DCE04..FACE1 | 252_SUITES_594088F6..FACE10 | 252_SUITES_594088F6..FACE11 | 252_SUITES_594088F6..FACE2 | 259_SUITES_BBFA98C0..FACE9 | 262_SUITES_260F723A..FACE1 | 263_SUITES_83F412A1..FACE1 | 264_SUITES_10D984C3..FACE10 | 264_SUITES_10D984C3..FACE11 | 264_SUITES_10D984C3..FACE2 | 271_SUITES_4EC295F2..FACE9 | 274_SUITES_71A7D140..FACE1 | 275_SUITES_E0E35B77..FACE1 | 276_SUITES_6D7813C1..FACE10 | 276_SUITES_6D7813C1..FACE11 | 276_SUITES_6D7813C1..FACE2 | 285_SUITES_76971722..FACE9 | 287_SUITES_D071FA93..FACE1 | 288_SUITES_11FA7BE1..FACE1 | 289_SUITES_E959D6B6..FACE10 | 289_SUITES_E959D6B6..FACE11 | 289_SUITES_E959D6B6..FACE2 | 298_SUITES_A0DFFF32..FACE9 | 300_SUITES_EEB0134C..FACE1 | 301_SUITES_C497E734..FACE1 | 302_SUITES_CA66D5E6..FACE10 | 302_SUITES_CA66D5E6..FACE11 | 302_SUITES_CA66D5E6..FACE2 | 312_SUITES_786F9336..FACE1 | 313_SUITES_8CF7D914..FACE1 | 314_SUITES_4EF3FAC4..FACE10 | 314_SUITES_4EF3FAC4..FACE11 | 314_SUITES_4EF3FAC4..FACE2 | 324_SUITES_3DFD5E09..FACE1 | 325_SUITES_03488291..FACE1 | 326_SUITES_3FB82618..FACE10 | 326_SUITES_3FB82618..FACE11 | 326_SUITES_3FB82618..FACE2 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE12 | 335_AMENITY_3789BFBD..FACE5 | 335_AMENITY_3789BFBD..FACE6 | 338_AMENITY_23321499..FACE7 | 344_MECH_54525A01..FACE6 |</td>
  </tr>
  <tr>
    <td align="right">224_SUITES_D22739EF..FACE21_0</td>
    <td align="right">233_CORRIDOR_7C8ABF9B..FACE13 | 233_CORRIDOR_7C8ABF9B..FACE14 | 234_AMENITY_5BA27E6F..FACE6 | 238_SUITES_20BB8690..FACE3 | 240_SUITES_18815BE6..FACE4 | 241_STAIR_27F7C222..FACE1 | 248_SUITES_5EF64804..FACE3 | 252_SUITES_594088F6..FACE1 | 260_SUITES_010DD766..FACE3 | 264_SUITES_10D984C3..FACE1 | 272_SUITES_C75CC939..FACE3 | 276_SUITES_6D7813C1..FACE1 | 286_SUITES_37520083..FACE3 | 289_SUITES_E959D6B6..FACE1 | 299_SUITES_928B0975..FACE3 | 302_SUITES_CA66D5E6..FACE1 | 309_SUITES_E4F576CC..FACE1 | 309_SUITES_E4F576CC..FACE2 | 310_SUITES_8DC583B8..FACE2 | 314_SUITES_4EF3FAC4..FACE1 | 321_SUITES_E0CA6756..FACE1 | 321_SUITES_E0CA6756..FACE2 | 322_SUITES_00F35618..FACE2 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 | 336_AMENITY_ADF74D65..FACE1 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 337_AMENITY_580F7FAA..FACE2 | 345_MECH_0A6491FD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">225_SUITES_FE0809C1..FACE9</td>
    <td align="right">233_CORRIDOR_7C8ABF9B..FACE13 | 233_CORRIDOR_7C8ABF9B..FACE14 | 234_AMENITY_5BA27E6F..FACE6 | 238_SUITES_20BB8690..FACE3 | 240_SUITES_18815BE6..FACE4 | 241_STAIR_27F7C222..FACE1 | 247_SUITES_FD96340E..FACE10 | 247_SUITES_FD96340E..FACE8 | 248_SUITES_5EF64804..FACE2 | 248_SUITES_5EF64804..FACE3 | 248_SUITES_5EF64804..FACE4 | 252_SUITES_594088F6..FACE1 | 259_SUITES_BBFA98C0..FACE10 | 259_SUITES_BBFA98C0..FACE8 | 260_SUITES_010DD766..FACE2 | 260_SUITES_010DD766..FACE3 | 260_SUITES_010DD766..FACE4 | 264_SUITES_10D984C3..FACE1 | 271_SUITES_4EC295F2..FACE10 | 271_SUITES_4EC295F2..FACE8 | 272_SUITES_C75CC939..FACE2 | 272_SUITES_C75CC939..FACE3 | 272_SUITES_C75CC939..FACE4 | 276_SUITES_6D7813C1..FACE1 | 285_SUITES_76971722..FACE10 | 285_SUITES_76971722..FACE8 | 286_SUITES_37520083..FACE2 | 286_SUITES_37520083..FACE3 | 286_SUITES_37520083..FACE4 | 289_SUITES_E959D6B6..FACE1 | 298_SUITES_A0DFFF32..FACE10 | 298_SUITES_A0DFFF32..FACE8 | 299_SUITES_928B0975..FACE2 | 299_SUITES_928B0975..FACE3 | 299_SUITES_928B0975..FACE4 | 302_SUITES_CA66D5E6..FACE1 | 309_SUITES_E4F576CC..FACE1 | 309_SUITES_E4F576CC..FACE2 | 309_SUITES_E4F576CC..FACE3 | 310_SUITES_8DC583B8..FACE2 | 314_SUITES_4EF3FAC4..FACE1 | 321_SUITES_E0CA6756..FACE1 | 321_SUITES_E0CA6756..FACE2 | 321_SUITES_E0CA6756..FACE3 | 322_SUITES_00F35618..FACE2 | 326_SUITES_3FB82618..FACE1 | 332_AMENITY_378C188C..FACE1 | 332_AMENITY_378C188C..FACE9 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 | 336_AMENITY_ADF74D65..FACE1 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 337_AMENITY_580F7FAA..FACE2 | 345_MECH_0A6491FD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">226_SUITES_B5786BAE..FACE1</td>
    <td align="right">227_SUITES_E3C429A5..FACE2 | 236_SUITES_3405E4FB..FACE6 | 249_SUITES_5AE35902..FACE11 | 261_SUITES_652139D8..FACE11 | 273_SUITES_6A0B813E..FACE11 | 282_SUITES_A7DCECF6..FACE5 | 295_SUITES_17B44E17..FACE5 | 311_SUITES_55A49106..FACE11 | 323_SUITES_BC00B0CF..FACE11 | 333_AMENITY_05F44946..FACE7 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">226_SUITES_B5786BAE..FACE15_0</td>
    <td align="right">234_AMENITY_5BA27E6F..FACE7 | 236_SUITES_3405E4FB..FACE6 | 240_SUITES_18815BE6..FACE2 | 247_SUITES_FD96340E..FACE1 | 247_SUITES_FD96340E..FACE9 | 249_SUITES_5AE35902..FACE10 | 249_SUITES_5AE35902..FACE11 | 252_SUITES_594088F6..FACE10 | 259_SUITES_BBFA98C0..FACE1 | 259_SUITES_BBFA98C0..FACE9 | 261_SUITES_652139D8..FACE10 | 261_SUITES_652139D8..FACE11 | 264_SUITES_10D984C3..FACE10 | 271_SUITES_4EC295F2..FACE1 | 271_SUITES_4EC295F2..FACE9 | 273_SUITES_6A0B813E..FACE10 | 273_SUITES_6A0B813E..FACE11 | 276_SUITES_6D7813C1..FACE10 | 282_SUITES_A7DCECF6..FACE5 | 283_SUITES_AB87D29A..FACE6 | 285_SUITES_76971722..FACE1 | 285_SUITES_76971722..FACE9 | 289_SUITES_E959D6B6..FACE10 | 295_SUITES_17B44E17..FACE5 | 296_SUITES_841DEE77..FACE6 | 298_SUITES_A0DFFF32..FACE1 | 298_SUITES_A0DFFF32..FACE9 | 302_SUITES_CA66D5E6..FACE10 | 309_SUITES_E4F576CC..FACE4 | 311_SUITES_55A49106..FACE10 | 311_SUITES_55A49106..FACE11 | 314_SUITES_4EF3FAC4..FACE10 | 321_SUITES_E0CA6756..FACE4 | 323_SUITES_BC00B0CF..FACE10 | 323_SUITES_BC00B0CF..FACE11 | 326_SUITES_3FB82618..FACE10 | 332_AMENITY_378C188C..FACE10 | 332_AMENITY_378C188C..FACE2 | 333_AMENITY_05F44946..FACE13 | 333_AMENITY_05F44946..FACE7 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">227_SUITES_E3C429A5..FACE2</td>
    <td align="right">223_SUITES_092BDC84..FACE2 | 226_SUITES_B5786BAE..FACE1 | 234_AMENITY_5BA27E6F..FACE7 | 235_SUITES_9E8566B8..FACE6 | 236_SUITES_3405E4FB..FACE6 | 236_SUITES_3405E4FB..FACE7 | 240_SUITES_18815BE6..FACE2 | 249_SUITES_5AE35902..FACE10 | 249_SUITES_5AE35902..FACE11 | 249_SUITES_5AE35902..FACE12 | 251_SUITES_183DCE04..FACE6 | 252_SUITES_594088F6..FACE10 | 261_SUITES_652139D8..FACE10 | 261_SUITES_652139D8..FACE11 | 261_SUITES_652139D8..FACE12 | 263_SUITES_83F412A1..FACE6 | 264_SUITES_10D984C3..FACE10 | 273_SUITES_6A0B813E..FACE10 | 273_SUITES_6A0B813E..FACE11 | 273_SUITES_6A0B813E..FACE12 | 275_SUITES_E0E35B77..FACE6 | 276_SUITES_6D7813C1..FACE10 | 282_SUITES_A7DCECF6..FACE5 | 282_SUITES_A7DCECF6..FACE6 | 283_SUITES_AB87D29A..FACE6 | 288_SUITES_11FA7BE1..FACE6 | 289_SUITES_E959D6B6..FACE10 | 295_SUITES_17B44E17..FACE5 | 295_SUITES_17B44E17..FACE6 | 296_SUITES_841DEE77..FACE6 | 301_SUITES_C497E734..FACE6 | 302_SUITES_CA66D5E6..FACE10 | 311_SUITES_55A49106..FACE10 | 311_SUITES_55A49106..FACE11 | 311_SUITES_55A49106..FACE12 | 313_SUITES_8CF7D914..FACE6 | 314_SUITES_4EF3FAC4..FACE10 | 323_SUITES_BC00B0CF..FACE10 | 323_SUITES_BC00B0CF..FACE11 | 323_SUITES_BC00B0CF..FACE12 | 325_SUITES_03488291..FACE6 | 326_SUITES_3FB82618..FACE10 | 333_AMENITY_05F44946..FACE13 | 333_AMENITY_05F44946..FACE7 | 333_AMENITY_05F44946..FACE8 | 334_AMENITY_EF0CF606..FACE4 | 334_AMENITY_EF0CF606..FACE9 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 | 346_MECH_EC38C0F9..FACE1 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">227_SUITES_E3C429A5..FACE7</td>
    <td align="right">233_CORRIDOR_7C8ABF9B..FACE13 | 233_CORRIDOR_7C8ABF9B..FACE14 | 234_AMENITY_5BA27E6F..FACE6 | 234_AMENITY_5BA27E6F..FACE7 | 235_SUITES_9E8566B8..FACE6 | 236_SUITES_3405E4FB..FACE6 | 236_SUITES_3405E4FB..FACE7 | 238_SUITES_20BB8690..FACE3 | 240_SUITES_18815BE6..FACE2 | 241_STAIR_27F7C222..FACE1 | 247_SUITES_FD96340E..FACE1 | 247_SUITES_FD96340E..FACE10 | 247_SUITES_FD96340E..FACE9 | 248_SUITES_5EF64804..FACE2 | 249_SUITES_5AE35902..FACE10 | 249_SUITES_5AE35902..FACE11 | 249_SUITES_5AE35902..FACE12 | 251_SUITES_183DCE04..FACE6 | 252_SUITES_594088F6..FACE10 | 259_SUITES_BBFA98C0..FACE1 | 259_SUITES_BBFA98C0..FACE10 | 259_SUITES_BBFA98C0..FACE9 | 260_SUITES_010DD766..FACE2 | 261_SUITES_652139D8..FACE10 | 261_SUITES_652139D8..FACE11 | 261_SUITES_652139D8..FACE12 | 263_SUITES_83F412A1..FACE6 | 264_SUITES_10D984C3..FACE10 | 271_SUITES_4EC295F2..FACE1 | 271_SUITES_4EC295F2..FACE10 | 271_SUITES_4EC295F2..FACE9 | 272_SUITES_C75CC939..FACE2 | 273_SUITES_6A0B813E..FACE10 | 273_SUITES_6A0B813E..FACE11 | 273_SUITES_6A0B813E..FACE12 | 275_SUITES_E0E35B77..FACE6 | 276_SUITES_6D7813C1..FACE10 | 282_SUITES_A7DCECF6..FACE5 | 282_SUITES_A7DCECF6..FACE6 | 283_SUITES_AB87D29A..FACE6 | 285_SUITES_76971722..FACE1 | 285_SUITES_76971722..FACE10 | 285_SUITES_76971722..FACE9 | 286_SUITES_37520083..FACE2 | 288_SUITES_11FA7BE1..FACE6 | 289_SUITES_E959D6B6..FACE10 | 295_SUITES_17B44E17..FACE5 | 295_SUITES_17B44E17..FACE6 | 296_SUITES_841DEE77..FACE6 | 298_SUITES_A0DFFF32..FACE1 | 298_SUITES_A0DFFF32..FACE10 | 298_SUITES_A0DFFF32..FACE9 | 299_SUITES_928B0975..FACE2 | 301_SUITES_C497E734..FACE6 | 302_SUITES_CA66D5E6..FACE10 | 309_SUITES_E4F576CC..FACE3 | 309_SUITES_E4F576CC..FACE4 | 311_SUITES_55A49106..FACE10 | 311_SUITES_55A49106..FACE11 | 311_SUITES_55A49106..FACE12 | 313_SUITES_8CF7D914..FACE6 | 314_SUITES_4EF3FAC4..FACE10 | 321_SUITES_E0CA6756..FACE3 | 321_SUITES_E0CA6756..FACE4 | 323_SUITES_BC00B0CF..FACE10 | 323_SUITES_BC00B0CF..FACE11 | 323_SUITES_BC00B0CF..FACE12 | 325_SUITES_03488291..FACE6 | 326_SUITES_3FB82618..FACE10 | 332_AMENITY_378C188C..FACE1 | 332_AMENITY_378C188C..FACE10 | 332_AMENITY_378C188C..FACE2 | 332_AMENITY_378C188C..FACE9 | 333_AMENITY_05F44946..FACE13 | 333_AMENITY_05F44946..FACE7 | 333_AMENITY_05F44946..FACE8 | 334_AMENITY_EF0CF606..FACE4 | 334_AMENITY_EF0CF606..FACE9 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 | 346_MECH_EC38C0F9..FACE1 | 346_MECH_EC38C0F9..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">228_MECH_7EB18C8F..FACE5</td>
    <td align="right">233_CORRIDOR_7C8ABF9B..FACE13 | 233_CORRIDOR_7C8ABF9B..FACE14 | 234_AMENITY_5BA27E6F..FACE6 | 238_SUITES_20BB8690..FACE3 | 240_SUITES_18815BE6..FACE2 | 241_STAIR_27F7C222..FACE1 | 247_SUITES_FD96340E..FACE10 | 247_SUITES_FD96340E..FACE9 | 248_SUITES_5EF64804..FACE2 | 252_SUITES_594088F6..FACE10 | 259_SUITES_BBFA98C0..FACE10 | 259_SUITES_BBFA98C0..FACE9 | 260_SUITES_010DD766..FACE2 | 264_SUITES_10D984C3..FACE10 | 271_SUITES_4EC295F2..FACE10 | 271_SUITES_4EC295F2..FACE9 | 272_SUITES_C75CC939..FACE2 | 276_SUITES_6D7813C1..FACE10 | 285_SUITES_76971722..FACE10 | 285_SUITES_76971722..FACE9 | 286_SUITES_37520083..FACE2 | 289_SUITES_E959D6B6..FACE10 | 298_SUITES_A0DFFF32..FACE10 | 298_SUITES_A0DFFF32..FACE9 | 299_SUITES_928B0975..FACE2 | 302_SUITES_CA66D5E6..FACE10 | 309_SUITES_E4F576CC..FACE3 | 314_SUITES_4EF3FAC4..FACE10 | 321_SUITES_E0CA6756..FACE3 | 326_SUITES_3FB82618..FACE10 | 332_AMENITY_378C188C..FACE1 | 332_AMENITY_378C188C..FACE9 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">234_AMENITY_5BA27E6F..FACE6</td>
    <td align="right">247_SUITES_FD96340E..FACE9 | 259_SUITES_BBFA98C0..FACE9 | 271_SUITES_4EC295F2..FACE9 | 285_SUITES_76971722..FACE9 | 298_SUITES_A0DFFF32..FACE9 |</td>
  </tr>
  <tr>
    <td align="right">235_SUITES_9E8566B8..FACE1</td>
    <td align="right">240_SUITES_18815BE6..FACE2 | 252_SUITES_594088F6..FACE10 | 264_SUITES_10D984C3..FACE10 | 276_SUITES_6D7813C1..FACE10 | 289_SUITES_E959D6B6..FACE10 | 302_SUITES_CA66D5E6..FACE10 | 314_SUITES_4EF3FAC4..FACE10 | 326_SUITES_3FB82618..FACE10 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">238_SUITES_20BB8690..FACE3</td>
    <td align="right">248_SUITES_5EF64804..FACE3 | 260_SUITES_010DD766..FACE3 | 272_SUITES_C75CC939..FACE3 | 286_SUITES_37520083..FACE3 | 299_SUITES_928B0975..FACE3 | 309_SUITES_E4F576CC..FACE2 | 321_SUITES_E0CA6756..FACE2 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">239_SUITES_9487D665..FACE1</td>
    <td align="right">240_SUITES_18815BE6..FACE4 | 252_SUITES_594088F6..FACE1 | 264_SUITES_10D984C3..FACE1 | 276_SUITES_6D7813C1..FACE1 | 289_SUITES_E959D6B6..FACE1 | 302_SUITES_CA66D5E6..FACE1 | 314_SUITES_4EF3FAC4..FACE1 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">240_SUITES_18815BE6..FACE1</td>
    <td align="right">240_SUITES_18815BE6..FACE2 | 252_SUITES_594088F6..FACE10 | 264_SUITES_10D984C3..FACE10 | 276_SUITES_6D7813C1..FACE10 | 289_SUITES_E959D6B6..FACE10 | 302_SUITES_CA66D5E6..FACE10 | 314_SUITES_4EF3FAC4..FACE10 | 326_SUITES_3FB82618..FACE10 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">240_SUITES_18815BE6..FACE2</td>
    <td align="right">235_SUITES_9E8566B8..FACE1 | 240_SUITES_18815BE6..FACE1 | 251_SUITES_183DCE04..FACE1 | 263_SUITES_83F412A1..FACE1 | 275_SUITES_E0E35B77..FACE1 | 288_SUITES_11FA7BE1..FACE1 | 301_SUITES_C497E734..FACE1 | 313_SUITES_8CF7D914..FACE1 | 325_SUITES_03488291..FACE1 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">240_SUITES_18815BE6..FACE4</td>
    <td align="right">239_SUITES_9487D665..FACE1 | 240_SUITES_18815BE6..FACE5 | 250_SUITES_EE97A681..FACE1 | 252_SUITES_594088F6..FACE2 | 262_SUITES_260F723A..FACE1 | 264_SUITES_10D984C3..FACE2 | 274_SUITES_71A7D140..FACE1 | 276_SUITES_6D7813C1..FACE2 | 287_SUITES_D071FA93..FACE1 | 289_SUITES_E959D6B6..FACE2 | 300_SUITES_EEB0134C..FACE1 | 302_SUITES_CA66D5E6..FACE2 | 312_SUITES_786F9336..FACE1 | 314_SUITES_4EF3FAC4..FACE2 | 324_SUITES_3DFD5E09..FACE1 | 326_SUITES_3FB82618..FACE2 | 338_AMENITY_23321499..FACE7 | 344_MECH_54525A01..FACE6 |</td>
  </tr>
  <tr>
    <td align="right">240_SUITES_18815BE6..FACE5</td>
    <td align="right">240_SUITES_18815BE6..FACE4 | 252_SUITES_594088F6..FACE1 | 264_SUITES_10D984C3..FACE1 | 276_SUITES_6D7813C1..FACE1 | 289_SUITES_E959D6B6..FACE1 | 302_SUITES_CA66D5E6..FACE1 | 314_SUITES_4EF3FAC4..FACE1 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">247_SUITES_FD96340E..FACE10</td>
    <td align="right">247_SUITES_FD96340E..FACE9 | 259_SUITES_BBFA98C0..FACE9 | 271_SUITES_4EC295F2..FACE9 | 285_SUITES_76971722..FACE9 | 298_SUITES_A0DFFF32..FACE9 |</td>
  </tr>
  <tr>
    <td align="right">247_SUITES_FD96340E..FACE9</td>
    <td align="right">247_SUITES_FD96340E..FACE10 | 259_SUITES_BBFA98C0..FACE10 | 271_SUITES_4EC295F2..FACE10 | 285_SUITES_76971722..FACE10 | 298_SUITES_A0DFFF32..FACE10 | 309_SUITES_E4F576CC..FACE3 | 321_SUITES_E0CA6756..FACE3 | 332_AMENITY_378C188C..FACE1 | 332_AMENITY_378C188C..FACE9 |</td>
  </tr>
  <tr>
    <td align="right">248_SUITES_5EF64804..FACE2</td>
    <td align="right">248_SUITES_5EF64804..FACE3 | 260_SUITES_010DD766..FACE3 | 272_SUITES_C75CC939..FACE3 | 286_SUITES_37520083..FACE3 | 299_SUITES_928B0975..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">248_SUITES_5EF64804..FACE3</td>
    <td align="right">248_SUITES_5EF64804..FACE2 | 260_SUITES_010DD766..FACE2 | 272_SUITES_C75CC939..FACE2 | 286_SUITES_37520083..FACE2 | 299_SUITES_928B0975..FACE2 | 309_SUITES_E4F576CC..FACE1 | 309_SUITES_E4F576CC..FACE2 | 310_SUITES_8DC583B8..FACE2 | 321_SUITES_E0CA6756..FACE1 | 321_SUITES_E0CA6756..FACE2 | 322_SUITES_00F35618..FACE2 | 336_AMENITY_ADF74D65..FACE1 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 337_AMENITY_580F7FAA..FACE2 | 345_MECH_0A6491FD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">249_SUITES_5AE35902..FACE12</td>
    <td align="right">333_AMENITY_05F44946..FACE8 | 346_MECH_EC38C0F9..FACE1 |</td>
  </tr>
  <tr>
    <td align="right">250_SUITES_EE97A681..FACE1</td>
    <td align="right">252_SUITES_594088F6..FACE1 | 264_SUITES_10D984C3..FACE1 | 276_SUITES_6D7813C1..FACE1 | 289_SUITES_E959D6B6..FACE1 | 302_SUITES_CA66D5E6..FACE1 | 314_SUITES_4EF3FAC4..FACE1 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">251_SUITES_183DCE04..FACE1</td>
    <td align="right">252_SUITES_594088F6..FACE10 | 264_SUITES_10D984C3..FACE10 | 276_SUITES_6D7813C1..FACE10 | 289_SUITES_E959D6B6..FACE10 | 302_SUITES_CA66D5E6..FACE10 | 314_SUITES_4EF3FAC4..FACE10 | 326_SUITES_3FB82618..FACE10 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">252_SUITES_594088F6..FACE1</td>
    <td align="right">250_SUITES_EE97A681..FACE1 | 252_SUITES_594088F6..FACE2 | 262_SUITES_260F723A..FACE1 | 264_SUITES_10D984C3..FACE2 | 274_SUITES_71A7D140..FACE1 | 276_SUITES_6D7813C1..FACE2 | 287_SUITES_D071FA93..FACE1 | 289_SUITES_E959D6B6..FACE2 | 300_SUITES_EEB0134C..FACE1 | 302_SUITES_CA66D5E6..FACE2 | 312_SUITES_786F9336..FACE1 | 314_SUITES_4EF3FAC4..FACE2 | 324_SUITES_3DFD5E09..FACE1 | 326_SUITES_3FB82618..FACE2 | 338_AMENITY_23321499..FACE7 | 344_MECH_54525A01..FACE6 |</td>
  </tr>
  <tr>
    <td align="right">252_SUITES_594088F6..FACE10</td>
    <td align="right">251_SUITES_183DCE04..FACE1 | 263_SUITES_83F412A1..FACE1 | 275_SUITES_E0E35B77..FACE1 | 288_SUITES_11FA7BE1..FACE1 | 301_SUITES_C497E734..FACE1 | 313_SUITES_8CF7D914..FACE1 | 325_SUITES_03488291..FACE1 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">252_SUITES_594088F6..FACE2</td>
    <td align="right">252_SUITES_594088F6..FACE1 | 264_SUITES_10D984C3..FACE1 | 276_SUITES_6D7813C1..FACE1 | 289_SUITES_E959D6B6..FACE1 | 302_SUITES_CA66D5E6..FACE1 | 314_SUITES_4EF3FAC4..FACE1 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">259_SUITES_BBFA98C0..FACE10</td>
    <td align="right">259_SUITES_BBFA98C0..FACE9 | 271_SUITES_4EC295F2..FACE9 | 285_SUITES_76971722..FACE9 | 298_SUITES_A0DFFF32..FACE9 |</td>
  </tr>
  <tr>
    <td align="right">259_SUITES_BBFA98C0..FACE9</td>
    <td align="right">259_SUITES_BBFA98C0..FACE10 | 271_SUITES_4EC295F2..FACE10 | 285_SUITES_76971722..FACE10 | 298_SUITES_A0DFFF32..FACE10 | 309_SUITES_E4F576CC..FACE3 | 321_SUITES_E0CA6756..FACE3 | 332_AMENITY_378C188C..FACE1 | 332_AMENITY_378C188C..FACE9 |</td>
  </tr>
  <tr>
    <td align="right">260_SUITES_010DD766..FACE2</td>
    <td align="right">260_SUITES_010DD766..FACE3 | 272_SUITES_C75CC939..FACE3 | 286_SUITES_37520083..FACE3 | 299_SUITES_928B0975..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">260_SUITES_010DD766..FACE3</td>
    <td align="right">260_SUITES_010DD766..FACE2 | 272_SUITES_C75CC939..FACE2 | 286_SUITES_37520083..FACE2 | 299_SUITES_928B0975..FACE2 | 309_SUITES_E4F576CC..FACE1 | 309_SUITES_E4F576CC..FACE2 | 310_SUITES_8DC583B8..FACE2 | 321_SUITES_E0CA6756..FACE1 | 321_SUITES_E0CA6756..FACE2 | 322_SUITES_00F35618..FACE2 | 336_AMENITY_ADF74D65..FACE1 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 337_AMENITY_580F7FAA..FACE2 | 345_MECH_0A6491FD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">262_SUITES_260F723A..FACE1</td>
    <td align="right">264_SUITES_10D984C3..FACE1 | 276_SUITES_6D7813C1..FACE1 | 289_SUITES_E959D6B6..FACE1 | 302_SUITES_CA66D5E6..FACE1 | 314_SUITES_4EF3FAC4..FACE1 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">263_SUITES_83F412A1..FACE1</td>
    <td align="right">264_SUITES_10D984C3..FACE10 | 276_SUITES_6D7813C1..FACE10 | 289_SUITES_E959D6B6..FACE10 | 302_SUITES_CA66D5E6..FACE10 | 314_SUITES_4EF3FAC4..FACE10 | 326_SUITES_3FB82618..FACE10 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">264_SUITES_10D984C3..FACE1</td>
    <td align="right">262_SUITES_260F723A..FACE1 | 264_SUITES_10D984C3..FACE2 | 274_SUITES_71A7D140..FACE1 | 276_SUITES_6D7813C1..FACE2 | 287_SUITES_D071FA93..FACE1 | 289_SUITES_E959D6B6..FACE2 | 300_SUITES_EEB0134C..FACE1 | 302_SUITES_CA66D5E6..FACE2 | 312_SUITES_786F9336..FACE1 | 314_SUITES_4EF3FAC4..FACE2 | 324_SUITES_3DFD5E09..FACE1 | 326_SUITES_3FB82618..FACE2 | 338_AMENITY_23321499..FACE7 | 344_MECH_54525A01..FACE6 |</td>
  </tr>
  <tr>
    <td align="right">264_SUITES_10D984C3..FACE10</td>
    <td align="right">263_SUITES_83F412A1..FACE1 | 275_SUITES_E0E35B77..FACE1 | 288_SUITES_11FA7BE1..FACE1 | 301_SUITES_C497E734..FACE1 | 313_SUITES_8CF7D914..FACE1 | 325_SUITES_03488291..FACE1 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">264_SUITES_10D984C3..FACE2</td>
    <td align="right">264_SUITES_10D984C3..FACE1 | 276_SUITES_6D7813C1..FACE1 | 289_SUITES_E959D6B6..FACE1 | 302_SUITES_CA66D5E6..FACE1 | 314_SUITES_4EF3FAC4..FACE1 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">271_SUITES_4EC295F2..FACE10</td>
    <td align="right">271_SUITES_4EC295F2..FACE9 | 285_SUITES_76971722..FACE9 | 298_SUITES_A0DFFF32..FACE9 |</td>
  </tr>
  <tr>
    <td align="right">271_SUITES_4EC295F2..FACE9</td>
    <td align="right">271_SUITES_4EC295F2..FACE10 | 285_SUITES_76971722..FACE10 | 298_SUITES_A0DFFF32..FACE10 | 309_SUITES_E4F576CC..FACE3 | 321_SUITES_E0CA6756..FACE3 | 332_AMENITY_378C188C..FACE1 | 332_AMENITY_378C188C..FACE9 |</td>
  </tr>
  <tr>
    <td align="right">272_SUITES_C75CC939..FACE2</td>
    <td align="right">272_SUITES_C75CC939..FACE3 | 286_SUITES_37520083..FACE3 | 299_SUITES_928B0975..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">272_SUITES_C75CC939..FACE3</td>
    <td align="right">272_SUITES_C75CC939..FACE2 | 286_SUITES_37520083..FACE2 | 299_SUITES_928B0975..FACE2 | 309_SUITES_E4F576CC..FACE1 | 309_SUITES_E4F576CC..FACE2 | 310_SUITES_8DC583B8..FACE2 | 321_SUITES_E0CA6756..FACE1 | 321_SUITES_E0CA6756..FACE2 | 322_SUITES_00F35618..FACE2 | 336_AMENITY_ADF74D65..FACE1 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 337_AMENITY_580F7FAA..FACE2 | 345_MECH_0A6491FD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">274_SUITES_71A7D140..FACE1</td>
    <td align="right">276_SUITES_6D7813C1..FACE1 | 289_SUITES_E959D6B6..FACE1 | 302_SUITES_CA66D5E6..FACE1 | 314_SUITES_4EF3FAC4..FACE1 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">275_SUITES_E0E35B77..FACE1</td>
    <td align="right">276_SUITES_6D7813C1..FACE10 | 289_SUITES_E959D6B6..FACE10 | 302_SUITES_CA66D5E6..FACE10 | 314_SUITES_4EF3FAC4..FACE10 | 326_SUITES_3FB82618..FACE10 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">276_SUITES_6D7813C1..FACE1</td>
    <td align="right">274_SUITES_71A7D140..FACE1 | 276_SUITES_6D7813C1..FACE2 | 287_SUITES_D071FA93..FACE1 | 289_SUITES_E959D6B6..FACE2 | 300_SUITES_EEB0134C..FACE1 | 302_SUITES_CA66D5E6..FACE2 | 312_SUITES_786F9336..FACE1 | 314_SUITES_4EF3FAC4..FACE2 | 324_SUITES_3DFD5E09..FACE1 | 326_SUITES_3FB82618..FACE2 | 338_AMENITY_23321499..FACE7 | 344_MECH_54525A01..FACE6 |</td>
  </tr>
  <tr>
    <td align="right">276_SUITES_6D7813C1..FACE10</td>
    <td align="right">275_SUITES_E0E35B77..FACE1 | 288_SUITES_11FA7BE1..FACE1 | 301_SUITES_C497E734..FACE1 | 313_SUITES_8CF7D914..FACE1 | 325_SUITES_03488291..FACE1 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">276_SUITES_6D7813C1..FACE2</td>
    <td align="right">276_SUITES_6D7813C1..FACE1 | 289_SUITES_E959D6B6..FACE1 | 302_SUITES_CA66D5E6..FACE1 | 314_SUITES_4EF3FAC4..FACE1 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">285_SUITES_76971722..FACE10</td>
    <td align="right">285_SUITES_76971722..FACE9 | 298_SUITES_A0DFFF32..FACE9 |</td>
  </tr>
  <tr>
    <td align="right">285_SUITES_76971722..FACE9</td>
    <td align="right">285_SUITES_76971722..FACE10 | 298_SUITES_A0DFFF32..FACE10 | 309_SUITES_E4F576CC..FACE3 | 321_SUITES_E0CA6756..FACE3 | 332_AMENITY_378C188C..FACE1 | 332_AMENITY_378C188C..FACE9 |</td>
  </tr>
  <tr>
    <td align="right">286_SUITES_37520083..FACE2</td>
    <td align="right">286_SUITES_37520083..FACE3 | 299_SUITES_928B0975..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">286_SUITES_37520083..FACE3</td>
    <td align="right">286_SUITES_37520083..FACE2 | 299_SUITES_928B0975..FACE2 | 309_SUITES_E4F576CC..FACE1 | 309_SUITES_E4F576CC..FACE2 | 310_SUITES_8DC583B8..FACE2 | 321_SUITES_E0CA6756..FACE1 | 321_SUITES_E0CA6756..FACE2 | 322_SUITES_00F35618..FACE2 | 336_AMENITY_ADF74D65..FACE1 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 337_AMENITY_580F7FAA..FACE2 | 345_MECH_0A6491FD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">287_SUITES_D071FA93..FACE1</td>
    <td align="right">289_SUITES_E959D6B6..FACE1 | 302_SUITES_CA66D5E6..FACE1 | 314_SUITES_4EF3FAC4..FACE1 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">288_SUITES_11FA7BE1..FACE1</td>
    <td align="right">289_SUITES_E959D6B6..FACE10 | 302_SUITES_CA66D5E6..FACE10 | 314_SUITES_4EF3FAC4..FACE10 | 326_SUITES_3FB82618..FACE10 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">289_SUITES_E959D6B6..FACE1</td>
    <td align="right">287_SUITES_D071FA93..FACE1 | 289_SUITES_E959D6B6..FACE2 | 300_SUITES_EEB0134C..FACE1 | 302_SUITES_CA66D5E6..FACE2 | 312_SUITES_786F9336..FACE1 | 314_SUITES_4EF3FAC4..FACE2 | 324_SUITES_3DFD5E09..FACE1 | 326_SUITES_3FB82618..FACE2 | 338_AMENITY_23321499..FACE7 | 344_MECH_54525A01..FACE6 |</td>
  </tr>
  <tr>
    <td align="right">289_SUITES_E959D6B6..FACE10</td>
    <td align="right">288_SUITES_11FA7BE1..FACE1 | 301_SUITES_C497E734..FACE1 | 313_SUITES_8CF7D914..FACE1 | 325_SUITES_03488291..FACE1 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">289_SUITES_E959D6B6..FACE2</td>
    <td align="right">289_SUITES_E959D6B6..FACE1 | 302_SUITES_CA66D5E6..FACE1 | 314_SUITES_4EF3FAC4..FACE1 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">297_SUITES_5FE7B34E..FACE15_0</td>
    <td align="right">309_SUITES_E4F576CC..FACE1 | 309_SUITES_E4F576CC..FACE2 | 310_SUITES_8DC583B8..FACE2 | 314_SUITES_4EF3FAC4..FACE1 | 321_SUITES_E0CA6756..FACE1 | 321_SUITES_E0CA6756..FACE2 | 322_SUITES_00F35618..FACE2 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 | 336_AMENITY_ADF74D65..FACE1 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 337_AMENITY_580F7FAA..FACE2 | 345_MECH_0A6491FD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">298_SUITES_A0DFFF32..FACE10</td>
    <td align="right">298_SUITES_A0DFFF32..FACE9 |</td>
  </tr>
  <tr>
    <td align="right">298_SUITES_A0DFFF32..FACE9</td>
    <td align="right">298_SUITES_A0DFFF32..FACE10 | 309_SUITES_E4F576CC..FACE3 | 321_SUITES_E0CA6756..FACE3 | 332_AMENITY_378C188C..FACE1 | 332_AMENITY_378C188C..FACE9 |</td>
  </tr>
  <tr>
    <td align="right">298_SUITES_A0DFFF32..FACE11_0</td>
    <td align="right">309_SUITES_E4F576CC..FACE3 | 314_SUITES_4EF3FAC4..FACE10 | 321_SUITES_E0CA6756..FACE3 | 326_SUITES_3FB82618..FACE10 | 332_AMENITY_378C188C..FACE1 | 332_AMENITY_378C188C..FACE9 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">299_SUITES_928B0975..FACE2</td>
    <td align="right">299_SUITES_928B0975..FACE3 |</td>
  </tr>
  <tr>
    <td align="right">299_SUITES_928B0975..FACE3</td>
    <td align="right">299_SUITES_928B0975..FACE2 | 309_SUITES_E4F576CC..FACE1 | 309_SUITES_E4F576CC..FACE2 | 310_SUITES_8DC583B8..FACE2 | 321_SUITES_E0CA6756..FACE1 | 321_SUITES_E0CA6756..FACE2 | 322_SUITES_00F35618..FACE2 | 336_AMENITY_ADF74D65..FACE1 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 337_AMENITY_580F7FAA..FACE2 | 345_MECH_0A6491FD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">299_SUITES_928B0975..FACE10_0</td>
    <td align="right">309_SUITES_E4F576CC..FACE1 | 309_SUITES_E4F576CC..FACE2 | 309_SUITES_E4F576CC..FACE3 | 310_SUITES_8DC583B8..FACE2 | 314_SUITES_4EF3FAC4..FACE1 | 321_SUITES_E0CA6756..FACE1 | 321_SUITES_E0CA6756..FACE2 | 321_SUITES_E0CA6756..FACE3 | 322_SUITES_00F35618..FACE2 | 326_SUITES_3FB82618..FACE1 | 332_AMENITY_378C188C..FACE1 | 332_AMENITY_378C188C..FACE9 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 | 336_AMENITY_ADF74D65..FACE1 | 336_AMENITY_ADF74D65..FACE12 | 336_AMENITY_ADF74D65..FACE2 | 337_AMENITY_580F7FAA..FACE2 | 345_MECH_0A6491FD..FACE2 |</td>
  </tr>
  <tr>
    <td align="right">300_SUITES_EEB0134C..FACE1</td>
    <td align="right">302_SUITES_CA66D5E6..FACE1 | 314_SUITES_4EF3FAC4..FACE1 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">301_SUITES_C497E734..FACE1</td>
    <td align="right">302_SUITES_CA66D5E6..FACE10 | 314_SUITES_4EF3FAC4..FACE10 | 326_SUITES_3FB82618..FACE10 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">302_SUITES_CA66D5E6..FACE1</td>
    <td align="right">300_SUITES_EEB0134C..FACE1 | 302_SUITES_CA66D5E6..FACE2 | 312_SUITES_786F9336..FACE1 | 314_SUITES_4EF3FAC4..FACE2 | 324_SUITES_3DFD5E09..FACE1 | 326_SUITES_3FB82618..FACE2 | 338_AMENITY_23321499..FACE7 | 344_MECH_54525A01..FACE6 |</td>
  </tr>
  <tr>
    <td align="right">302_SUITES_CA66D5E6..FACE10</td>
    <td align="right">301_SUITES_C497E734..FACE1 | 313_SUITES_8CF7D914..FACE1 | 325_SUITES_03488291..FACE1 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">302_SUITES_CA66D5E6..FACE2</td>
    <td align="right">302_SUITES_CA66D5E6..FACE1 | 314_SUITES_4EF3FAC4..FACE1 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">312_SUITES_786F9336..FACE1</td>
    <td align="right">314_SUITES_4EF3FAC4..FACE1 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">313_SUITES_8CF7D914..FACE1</td>
    <td align="right">314_SUITES_4EF3FAC4..FACE10 | 326_SUITES_3FB82618..FACE10 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE1</td>
    <td align="right">312_SUITES_786F9336..FACE1 | 314_SUITES_4EF3FAC4..FACE2 | 324_SUITES_3DFD5E09..FACE1 | 326_SUITES_3FB82618..FACE2 | 338_AMENITY_23321499..FACE7 | 344_MECH_54525A01..FACE6 |</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE10</td>
    <td align="right">313_SUITES_8CF7D914..FACE1 | 325_SUITES_03488291..FACE1 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE2</td>
    <td align="right">314_SUITES_4EF3FAC4..FACE1 | 326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE1</td>
    <td align="right">326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE11_0</td>
    <td align="right">334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 | 338_AMENITY_23321499..FACE7 | 344_MECH_54525A01..FACE6 |</td>
  </tr>
  <tr>
    <td align="right">325_SUITES_03488291..FACE1</td>
    <td align="right">326_SUITES_3FB82618..FACE10 | 335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE1</td>
    <td align="right">324_SUITES_3DFD5E09..FACE1 | 326_SUITES_3FB82618..FACE2 | 338_AMENITY_23321499..FACE7 | 344_MECH_54525A01..FACE6 |</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE10</td>
    <td align="right">325_SUITES_03488291..FACE1 | 334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE2</td>
    <td align="right">326_SUITES_3FB82618..FACE1 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE12_0</td>
    <td align="right">334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 | 335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 | 338_AMENITY_23321499..FACE7 | 344_MECH_54525A01..FACE6 |</td>
  </tr>
  <tr>
    <td align="right">334_AMENITY_EF0CF606..FACE10</td>
    <td align="right">335_AMENITY_3789BFBD..FACE11 |</td>
  </tr>
  <tr>
    <td align="right">334_AMENITY_EF0CF606..FACE5</td>
    <td align="right">335_AMENITY_3789BFBD..FACE11 | 335_AMENITY_3789BFBD..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE1</td>
    <td align="right">338_AMENITY_23321499..FACE7 | 344_MECH_54525A01..FACE6 |</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE11</td>
    <td align="right">334_AMENITY_EF0CF606..FACE10 |</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE5</td>
    <td align="right">334_AMENITY_EF0CF606..FACE10 | 334_AMENITY_EF0CF606..FACE5 |</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE7</td>
    <td align="right">344_MECH_54525A01..FACE6 |</td>
  </tr>
  <tr>
    <td align="right">338_AMENITY_23321499..FACE7</td>
    <td align="right">335_AMENITY_3789BFBD..FACE1 | 335_AMENITY_3789BFBD..FACE7 |</td>
  </tr>
  <tr>
    <td align="right">344_MECH_54525A01..FACE6</td>
    <td align="right">335_AMENITY_3789BFBD..FACE7 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">127_VESTIBULE_6A0B0CB3..FACE4</td>
    <td align="right">APERTURE_D63B9C23 |</td>
  </tr>
  <tr>
    <td align="right">127_VESTIBULE_6A0B0CB3..FACE8</td>
    <td align="right">APERTURE_F215B571 |</td>
  </tr>
  <tr>
    <td align="right">128_VESTIBULE_8268A5DB..FACE2</td>
    <td align="right">APERTURE_3CD497D7 |</td>
  </tr>
  <tr>
    <td align="right">128_VESTIBULE_8268A5DB..FACE6</td>
    <td align="right">APERTURE_BD186836 |</td>
  </tr>
  <tr>
    <td align="right">129_VESTIBULE_D6DB39D2..FACE3</td>
    <td align="right">APERTURE_94467320 |</td>
  </tr>
  <tr>
    <td align="right">129_VESTIBULE_D6DB39D2..FACE7</td>
    <td align="right">APERTURE_A8362113 |</td>
  </tr>
  <tr>
    <td align="right">130_CORRIDOR_A6DE4D2B..FACE36</td>
    <td align="right">APERTURE_EE7A2A15 |</td>
  </tr>
  <tr>
    <td align="right">130_CORRIDOR_A6DE4D2B..FACE66</td>
    <td align="right">APERTURE_E15A3678 |</td>
  </tr>
  <tr>
    <td align="right">131_AMENITY_34CE5DDF..FACE11</td>
    <td align="right">APERTURE_043D6327 | APERTURE_59836AB7 | APERTURE_C8FE0B3C | APERTURE_DFCF1840 | APERTURE_FA11FD7F |</td>
  </tr>
  <tr>
    <td align="right">131_AMENITY_34CE5DDF..FACE2</td>
    <td align="right">APERTURE_5EC598D6 | APERTURE_672AF706 | APERTURE_A8545022 | APERTURE_B8C43BCD | APERTURE_CF8CE5D9 |</td>
  </tr>
  <tr>
    <td align="right">132_AMENITY_35F4D366..FACE1</td>
    <td align="right">APERTURE_7E7F5017 | APERTURE_BECE3039 |</td>
  </tr>
  <tr>
    <td align="right">132_AMENITY_35F4D366..FACE2</td>
    <td align="right">APERTURE_06B00EF8 | APERTURE_8E737317 | APERTURE_AD693A9C |</td>
  </tr>
  <tr>
    <td align="right">132_AMENITY_35F4D366..FACE3</td>
    <td align="right">APERTURE_330A6396 |</td>
  </tr>
  <tr>
    <td align="right">132_AMENITY_35F4D366..FACE7</td>
    <td align="right">APERTURE_3DDC4A3A | APERTURE_474F61C4 |</td>
  </tr>
  <tr>
    <td align="right">132_AMENITY_35F4D366..FACE8</td>
    <td align="right">APERTURE_1AB7ADFD | APERTURE_39BCBE5E | APERTURE_61B45AC8 |</td>
  </tr>
  <tr>
    <td align="right">132_AMENITY_35F4D366..FACE9</td>
    <td align="right">APERTURE_B94242B0 |</td>
  </tr>
  <tr>
    <td align="right">133_SUITES_B2425D00..FACE1</td>
    <td align="right">APERTURE_12EB5462 | APERTURE_450571B8 |</td>
  </tr>
  <tr>
    <td align="right">133_SUITES_B2425D00..FACE16</td>
    <td align="right">APERTURE_17F3CA31 |</td>
  </tr>
  <tr>
    <td align="right">133_SUITES_B2425D00..FACE8</td>
    <td align="right">APERTURE_FEAA06FA |</td>
  </tr>
  <tr>
    <td align="right">133_SUITES_B2425D00..FACE9</td>
    <td align="right">APERTURE_0F608840 | APERTURE_E5E2E2CB |</td>
  </tr>
  <tr>
    <td align="right">134_SUITES_4BD8811F..FACE16</td>
    <td align="right">APERTURE_06B02CD8 | APERTURE_1A4C6282 | APERTURE_52C114E4 | APERTURE_56951A80 | APERTURE_731CD2AF | APERTURE_7BFB4413 | APERTURE_A380BFDE | APERTURE_CC38841A | APERTURE_D44279E1 |</td>
  </tr>
  <tr>
    <td align="right">134_SUITES_4BD8811F..FACE32</td>
    <td align="right">APERTURE_0988B913 | APERTURE_1D117978 | APERTURE_1FC9C113 | APERTURE_24A92C9D | APERTURE_4208AB05 | APERTURE_6AC2BF7A | APERTURE_715F109E | APERTURE_8FB42A63 | APERTURE_ACC3E9AC |</td>
  </tr>
  <tr>
    <td align="right">135_SUITES_3A671220..FACE2</td>
    <td align="right">APERTURE_685E9F4B | APERTURE_7D6945DD |</td>
  </tr>
  <tr>
    <td align="right">135_SUITES_3A671220..FACE3</td>
    <td align="right">APERTURE_06B873B6 | APERTURE_C5413BDF | APERTURE_C9E30EC9 |</td>
  </tr>
  <tr>
    <td align="right">135_SUITES_3A671220..FACE6</td>
    <td align="right">APERTURE_2E70E22F | APERTURE_8F052210 | APERTURE_B6164ADF |</td>
  </tr>
  <tr>
    <td align="right">135_SUITES_3A671220..FACE7</td>
    <td align="right">APERTURE_6BF95E11 | APERTURE_6D920C83 | APERTURE_D07DD659 |</td>
  </tr>
  <tr>
    <td align="right">136_SUITES_DD9A6958..FACE3</td>
    <td align="right">APERTURE_06868DBB | APERTURE_2146F91E | APERTURE_4D0B4A89 | APERTURE_70EAD0F9 |</td>
  </tr>
  <tr>
    <td align="right">136_SUITES_DD9A6958..FACE4</td>
    <td align="right">APERTURE_B7F1C50F | APERTURE_E4320111 |</td>
  </tr>
  <tr>
    <td align="right">136_SUITES_DD9A6958..FACE7</td>
    <td align="right">APERTURE_1243C636 | APERTURE_4CF9604A | APERTURE_80FBC8DE | APERTURE_D9EED93C |</td>
  </tr>
  <tr>
    <td align="right">136_SUITES_DD9A6958..FACE8</td>
    <td align="right">APERTURE_2369B141 | APERTURE_3C17FEF7 |</td>
  </tr>
  <tr>
    <td align="right">139_STORAGE_3A68F223..FACE2</td>
    <td align="right">APERTURE_D709F9FB |</td>
  </tr>
  <tr>
    <td align="right">139_STORAGE_3A68F223..FACE6</td>
    <td align="right">APERTURE_B0536477 |</td>
  </tr>
  <tr>
    <td align="right">141_STORAGE_DA1D9B86..FACE2</td>
    <td align="right">APERTURE_F08007B4 | APERTURE_F0A55C2D |</td>
  </tr>
  <tr>
    <td align="right">141_STORAGE_DA1D9B86..FACE8</td>
    <td align="right">APERTURE_167534DC | APERTURE_CD504202 |</td>
  </tr>
  <tr>
    <td align="right">142_STORAGE_4EBBFED5..FACE1</td>
    <td align="right">APERTURE_E6F92194 |</td>
  </tr>
  <tr>
    <td align="right">142_STORAGE_4EBBFED5..FACE8</td>
    <td align="right">APERTURE_7EB0E462 |</td>
  </tr>
  <tr>
    <td align="right">143_STORAGE_A8BB24F4..FACE2</td>
    <td align="right">APERTURE_44645442 | APERTURE_62C8BD72 |</td>
  </tr>
  <tr>
    <td align="right">143_STORAGE_A8BB24F4..FACE3</td>
    <td align="right">APERTURE_7788CCBA |</td>
  </tr>
  <tr>
    <td align="right">143_STORAGE_A8BB24F4..FACE6</td>
    <td align="right">APERTURE_187304F3 | APERTURE_A4962926 |</td>
  </tr>
  <tr>
    <td align="right">143_STORAGE_A8BB24F4..FACE7</td>
    <td align="right">APERTURE_2DA57CD1 |</td>
  </tr>
  <tr>
    <td align="right">144_GARBAGE_783CDCEC..FACE12</td>
    <td align="right">APERTURE_06ED8708 | APERTURE_33524F1A | APERTURE_5097AAB0 | APERTURE_8ED4338B | APERTURE_A150AA2A | APERTURE_BC3384DF |</td>
  </tr>
  <tr>
    <td align="right">144_GARBAGE_783CDCEC..FACE5</td>
    <td align="right">APERTURE_478977C9 | APERTURE_65601351 | APERTURE_67104F20 | APERTURE_79570BDF | APERTURE_988C27E0 | APERTURE_99F947B6 | APERTURE_9DDD68AC |</td>
  </tr>
  <tr>
    <td align="right">145_STAIR_C2B664CC..FACE12</td>
    <td align="right">APERTURE_2A073C29 |</td>
  </tr>
  <tr>
    <td align="right">145_STAIR_C2B664CC..FACE7</td>
    <td align="right">APERTURE_75682232 |</td>
  </tr>
  <tr>
    <td align="right">147_STAIR_D953639A..FACE4</td>
    <td align="right">APERTURE_6AB02A32 |</td>
  </tr>
  <tr>
    <td align="right">151_STAIR_9282456D..FACE0</td>
    <td align="right">APERTURE_DE4CA2E9 |</td>
  </tr>
  <tr>
    <td align="right">173_CORRIDOR_24B823E1..FACE1</td>
    <td align="right">APERTURE_EA83EA9E |</td>
  </tr>
  <tr>
    <td align="right">174_SUITES_6846C2D0..FACE2</td>
    <td align="right">APERTURE_1D82A66D | APERTURE_E98EA3BE |</td>
  </tr>
  <tr>
    <td align="right">175_SUITES_1282CB14..FACE1</td>
    <td align="right">APERTURE_BEE1BE7F | APERTURE_D3DB8D8E |</td>
  </tr>
  <tr>
    <td align="right">175_SUITES_1282CB14..FACE2_0</td>
    <td align="right">APERTURE_9E11349A |</td>
  </tr>
  <tr>
    <td align="right">176_SUITES_F60FF5C4..FACE1</td>
    <td align="right">APERTURE_37CB0064 | APERTURE_4D3F12FC | APERTURE_6CDD74EA | APERTURE_72DF95E0 | APERTURE_7788C4CF | APERTURE_E07C74CC |</td>
  </tr>
  <tr>
    <td align="right">177_SUITES_0ACBB119..FACE1</td>
    <td align="right">APERTURE_20DF046E | APERTURE_B0812583 |</td>
  </tr>
  <tr>
    <td align="right">177_SUITES_0ACBB119..FACE2</td>
    <td align="right">APERTURE_0F186C47 | APERTURE_4DC7B29C | APERTURE_5DF6EA4D |</td>
  </tr>
  <tr>
    <td align="right">178_SUITES_C27389F4..FACE1</td>
    <td align="right">APERTURE_9A166593 | APERTURE_9F2F7A77 | APERTURE_AFE415EA | APERTURE_BA62F05B |</td>
  </tr>
  <tr>
    <td align="right">178_SUITES_C27389F4..FACE7</td>
    <td align="right">APERTURE_BB36E9B9 |</td>
  </tr>
  <tr>
    <td align="right">179_SUITES_8A188A52..FACE1</td>
    <td align="right">APERTURE_4685C55E | APERTURE_A513FD6F |</td>
  </tr>
  <tr>
    <td align="right">179_SUITES_8A188A52..FACE2</td>
    <td align="right">APERTURE_2AC7A2CD |</td>
  </tr>
  <tr>
    <td align="right">179_SUITES_8A188A52..FACE3</td>
    <td align="right">APERTURE_286D658B |</td>
  </tr>
  <tr>
    <td align="right">179_SUITES_8A188A52..FACE9</td>
    <td align="right">APERTURE_5D541280 | APERTURE_D86D36A4 |</td>
  </tr>
  <tr>
    <td align="right">180_SUITES_0D4F5E2A..FACE1</td>
    <td align="right">APERTURE_078158AD | APERTURE_0DC29322 | APERTURE_50F6AAE4 | APERTURE_5434B057 | APERTURE_A362EAFD | APERTURE_D05A1FBA | APERTURE_F576AC07 | APERTURE_FCA645DA |</td>
  </tr>
  <tr>
    <td align="right">181_SUITES_EBDD6845..FACE1</td>
    <td align="right">APERTURE_B4133735 | APERTURE_C58851B3 | APERTURE_C73E1D30 |</td>
  </tr>
  <tr>
    <td align="right">181_SUITES_EBDD6845..FACE2</td>
    <td align="right">APERTURE_A4C73415 | APERTURE_F0705A79 |</td>
  </tr>
  <tr>
    <td align="right">182_SUITES_508B3733..FACE3</td>
    <td align="right">APERTURE_28A71317 | APERTURE_36B2EEF4 | APERTURE_4A1D77AF | APERTURE_51FCCE2E |</td>
  </tr>
  <tr>
    <td align="right">182_SUITES_508B3733..FACE4</td>
    <td align="right">APERTURE_4E7AD5E9 | APERTURE_C31B590D | APERTURE_F4C7BE3B |</td>
  </tr>
  <tr>
    <td align="right">183_SUITES_3FB95839..FACE2</td>
    <td align="right">APERTURE_1EB5A48E | APERTURE_8DA28188 | APERTURE_A070E174 |</td>
  </tr>
  <tr>
    <td align="right">183_SUITES_3FB95839..FACE3</td>
    <td align="right">APERTURE_24C6745E | APERTURE_3720C3FE | APERTURE_80D9832C | APERTURE_ABFE834B |</td>
  </tr>
  <tr>
    <td align="right">189_CORRIDOR_578B57AC..FACE1</td>
    <td align="right">APERTURE_EB203CB3 |</td>
  </tr>
  <tr>
    <td align="right">190_SUITES_D1A15685..FACE1</td>
    <td align="right">APERTURE_8229695B | APERTURE_F964124F |</td>
  </tr>
  <tr>
    <td align="right">190_SUITES_D1A15685..FACE2</td>
    <td align="right">APERTURE_2CC363E2 | APERTURE_77707E63 | APERTURE_93DC743F |</td>
  </tr>
  <tr>
    <td align="right">191_SUITES_44980C79..FACE1</td>
    <td align="right">APERTURE_0CC902B1 | APERTURE_2DC0F133 | APERTURE_59096F64 | APERTURE_70F079B2 |</td>
  </tr>
  <tr>
    <td align="right">192_SUITES_C825BC3E..FACE2</td>
    <td align="right">APERTURE_1A8FDC5B | APERTURE_D3EA479C |</td>
  </tr>
  <tr>
    <td align="right">193_SUITES_348CFB59..FACE1</td>
    <td align="right">APERTURE_BF6075F6 | APERTURE_EFFE3174 |</td>
  </tr>
  <tr>
    <td align="right">193_SUITES_348CFB59..FACE2_0</td>
    <td align="right">APERTURE_87369AA3 |</td>
  </tr>
  <tr>
    <td align="right">194_SUITES_17F17A4C..FACE1</td>
    <td align="right">APERTURE_2BE6DBC0 | APERTURE_410ACA1B | APERTURE_74DCEAF9 | APERTURE_94DBDD5F | APERTURE_A5BE91C9 | APERTURE_B83ADF6A |</td>
  </tr>
  <tr>
    <td align="right">195_SUITES_EF2D6CA0..FACE1</td>
    <td align="right">APERTURE_02683906 | APERTURE_254B111D |</td>
  </tr>
  <tr>
    <td align="right">195_SUITES_EF2D6CA0..FACE2</td>
    <td align="right">APERTURE_71754527 |</td>
  </tr>
  <tr>
    <td align="right">195_SUITES_EF2D6CA0..FACE3</td>
    <td align="right">APERTURE_DCF78E4F |</td>
  </tr>
  <tr>
    <td align="right">195_SUITES_EF2D6CA0..FACE9</td>
    <td align="right">APERTURE_8597F13C | APERTURE_A865E7FC |</td>
  </tr>
  <tr>
    <td align="right">196_SUITES_E57CBBAF..FACE1</td>
    <td align="right">APERTURE_44F3F216 | APERTURE_4DD0498A | APERTURE_6AC6C4DD | APERTURE_8D027FFE | APERTURE_C3CD5A36 | APERTURE_C4EFCDEA | APERTURE_E17125F2 | APERTURE_F20B426B |</td>
  </tr>
  <tr>
    <td align="right">197_SUITES_B67A57F5..FACE1</td>
    <td align="right">APERTURE_393AF601 | APERTURE_7A92D0C9 | APERTURE_EAD37583 |</td>
  </tr>
  <tr>
    <td align="right">197_SUITES_B67A57F5..FACE2</td>
    <td align="right">APERTURE_42CC0207 | APERTURE_F0C77E01 |</td>
  </tr>
  <tr>
    <td align="right">198_SUITES_5FB88CC5..FACE3</td>
    <td align="right">APERTURE_68FC7D1F | APERTURE_833E4781 | APERTURE_FD4EEE92 | APERTURE_FE138DEF |</td>
  </tr>
  <tr>
    <td align="right">198_SUITES_5FB88CC5..FACE4</td>
    <td align="right">APERTURE_525E7458 | APERTURE_9EE41CE6 | APERTURE_D496FE15 |</td>
  </tr>
  <tr>
    <td align="right">199_SUITES_BE1D409F..FACE2</td>
    <td align="right">APERTURE_31AA890C | APERTURE_8B0FAB0B | APERTURE_9139705B |</td>
  </tr>
  <tr>
    <td align="right">199_SUITES_BE1D409F..FACE3</td>
    <td align="right">APERTURE_429C3F03 | APERTURE_74B31F2F | APERTURE_E0871441 | APERTURE_E89C5A89 |</td>
  </tr>
  <tr>
    <td align="right">205_CORRIDOR_2E73F08A..FACE1</td>
    <td align="right">APERTURE_AFB3EC35 |</td>
  </tr>
  <tr>
    <td align="right">206_SUITES_0C74CFB8..FACE6</td>
    <td align="right">APERTURE_19B77E35 | APERTURE_5ACBA7B7 | APERTURE_636B32A4 | APERTURE_B4DF3521 |</td>
  </tr>
  <tr>
    <td align="right">207_SUITES_E3029B67..FACE2</td>
    <td align="right">APERTURE_5D589BAF | APERTURE_E757DA20 |</td>
  </tr>
  <tr>
    <td align="right">207_SUITES_E3029B67..FACE3</td>
    <td align="right">APERTURE_5164C435 | APERTURE_BADC7AAC |</td>
  </tr>
  <tr>
    <td align="right">208_SUITES_FCCEF0A5..FACE0</td>
    <td align="right">APERTURE_0AD863E3 | APERTURE_6244F695 |</td>
  </tr>
  <tr>
    <td align="right">208_SUITES_FCCEF0A5..FACE8</td>
    <td align="right">APERTURE_2AC4E074 | APERTURE_5A007AF6 | APERTURE_A091C849 | APERTURE_CC91B090 |</td>
  </tr>
  <tr>
    <td align="right">209_SUITES_5F4CDB3D..FACE2</td>
    <td align="right">APERTURE_302F008D | APERTURE_8E302DF1 |</td>
  </tr>
  <tr>
    <td align="right">209_SUITES_5F4CDB3D..FACE3</td>
    <td align="right">APERTURE_2A8E8776 | APERTURE_6F166449 | APERTURE_F658538A |</td>
  </tr>
  <tr>
    <td align="right">210_SUITES_C7F07563..FACE0</td>
    <td align="right">APERTURE_21D89B89 | APERTURE_3A41CA9F | APERTURE_72534C03 | APERTURE_9BD3697B | APERTURE_9FE985F8 | APERTURE_A289F5AA | APERTURE_AD372028 | APERTURE_B3DE1938 | APERTURE_D476E1EE | APERTURE_E9106B2D | APERTURE_F6F9D6B9 |</td>
  </tr>
  <tr>
    <td align="right">211_SUITES_C400BADF..FACE1</td>
    <td align="right">APERTURE_115732DF | APERTURE_213B0109 |</td>
  </tr>
  <tr>
    <td align="right">211_SUITES_C400BADF..FACE2</td>
    <td align="right">APERTURE_5E2C3499 |</td>
  </tr>
  <tr>
    <td align="right">211_SUITES_C400BADF..FACE3</td>
    <td align="right">APERTURE_25F8265F | APERTURE_7B5DDE60 |</td>
  </tr>
  <tr>
    <td align="right">212_SUITES_A260CF86..FACE1</td>
    <td align="right">APERTURE_06837ECF | APERTURE_2889607F | APERTURE_2BA190C0 | APERTURE_6CE70858 | APERTURE_74183AB3 | APERTURE_76E0F321 | APERTURE_7F5331CF | APERTURE_F965DC33 |</td>
  </tr>
  <tr>
    <td align="right">213_SUITES_6351436C..FACE1</td>
    <td align="right">APERTURE_AE3D8EAB | APERTURE_D9E10909 | APERTURE_F34614B1 |</td>
  </tr>
  <tr>
    <td align="right">213_SUITES_6351436C..FACE2</td>
    <td align="right">APERTURE_47539E54 | APERTURE_93A4BAA1 |</td>
  </tr>
  <tr>
    <td align="right">219_CORRIDOR_B9E04E93..FACE1</td>
    <td align="right">APERTURE_64EECEF1 |</td>
  </tr>
  <tr>
    <td align="right">220_SUITES_3C8CCA2C..FACE6</td>
    <td align="right">APERTURE_8D288D47 | APERTURE_BD8F7C67 | APERTURE_DFA1AE4B | APERTURE_FBE98C8C |</td>
  </tr>
  <tr>
    <td align="right">221_SUITES_7043E642..FACE2</td>
    <td align="right">APERTURE_2E01187D | APERTURE_E40A4799 |</td>
  </tr>
  <tr>
    <td align="right">221_SUITES_7043E642..FACE3</td>
    <td align="right">APERTURE_4C4D32F0 | APERTURE_EDA846B8 |</td>
  </tr>
  <tr>
    <td align="right">222_SUITES_2784883F..FACE0</td>
    <td align="right">APERTURE_1F51EB25 | APERTURE_719B9E68 |</td>
  </tr>
  <tr>
    <td align="right">222_SUITES_2784883F..FACE8</td>
    <td align="right">APERTURE_2BD757F9 | APERTURE_50255FDC | APERTURE_574FB8B5 | APERTURE_C0C669DB |</td>
  </tr>
  <tr>
    <td align="right">223_SUITES_092BDC84..FACE2</td>
    <td align="right">APERTURE_6C07EB0F | APERTURE_E84DA97C |</td>
  </tr>
  <tr>
    <td align="right">223_SUITES_092BDC84..FACE3</td>
    <td align="right">APERTURE_7AFA97AF | APERTURE_9D84921E | APERTURE_FA368D5B |</td>
  </tr>
  <tr>
    <td align="right">224_SUITES_D22739EF..FACE0</td>
    <td align="right">APERTURE_407A946B | APERTURE_78DB4F04 | APERTURE_7BB054CB | APERTURE_AD18941B | APERTURE_B9281C56 | APERTURE_BE75C008 | APERTURE_C78AA2D8 | APERTURE_E021F3FF | APERTURE_FCC10AA6 | APERTURE_FEC06199 | APERTURE_FECC9A93 |</td>
  </tr>
  <tr>
    <td align="right">225_SUITES_FE0809C1..FACE1</td>
    <td align="right">APERTURE_3D679593 | APERTURE_3F99D947 |</td>
  </tr>
  <tr>
    <td align="right">225_SUITES_FE0809C1..FACE2</td>
    <td align="right">APERTURE_C22E4BDE |</td>
  </tr>
  <tr>
    <td align="right">225_SUITES_FE0809C1..FACE3</td>
    <td align="right">APERTURE_9FA912CB | APERTURE_EA558921 |</td>
  </tr>
  <tr>
    <td align="right">226_SUITES_B5786BAE..FACE1</td>
    <td align="right">APERTURE_51EC6000 | APERTURE_817E29D0 | APERTURE_96229AE4 | APERTURE_967AF13B | APERTURE_A10737AA | APERTURE_C1DF0296 | APERTURE_DF342AC0 | APERTURE_EB5577E3 |</td>
  </tr>
  <tr>
    <td align="right">227_SUITES_E3C429A5..FACE1</td>
    <td align="right">APERTURE_1FC0AFE5 | APERTURE_7F1527C0 | APERTURE_DA5CB3A3 |</td>
  </tr>
  <tr>
    <td align="right">227_SUITES_E3C429A5..FACE2</td>
    <td align="right">APERTURE_2457A7A8 | APERTURE_9D940EA1 |</td>
  </tr>
  <tr>
    <td align="right">233_CORRIDOR_7C8ABF9B..FACE13</td>
    <td align="right">APERTURE_F90F8415 |</td>
  </tr>
  <tr>
    <td align="right">233_CORRIDOR_7C8ABF9B..FACE14</td>
    <td align="right">APERTURE_8748681D |</td>
  </tr>
  <tr>
    <td align="right">234_AMENITY_5BA27E6F..FACE6</td>
    <td align="right">APERTURE_10E8C114 | APERTURE_D469FC9C |</td>
  </tr>
  <tr>
    <td align="right">234_AMENITY_5BA27E6F..FACE7</td>
    <td align="right">APERTURE_D0F6DA83 | APERTURE_D6CB291D |</td>
  </tr>
  <tr>
    <td align="right">235_SUITES_9E8566B8..FACE1</td>
    <td align="right">APERTURE_9E9FA8EF |</td>
  </tr>
  <tr>
    <td align="right">235_SUITES_9E8566B8..FACE6</td>
    <td align="right">APERTURE_0D775110 | APERTURE_245B537C | APERTURE_F4B0A973 |</td>
  </tr>
  <tr>
    <td align="right">236_SUITES_3405E4FB..FACE6</td>
    <td align="right">APERTURE_3E5FFE6C | APERTURE_908D4570 | APERTURE_981C81B3 | APERTURE_FC3BF22C |</td>
  </tr>
  <tr>
    <td align="right">236_SUITES_3405E4FB..FACE7</td>
    <td align="right">APERTURE_A6A98899 |</td>
  </tr>
  <tr>
    <td align="right">237_SUITES_97139AB2..FACE1</td>
    <td align="right">APERTURE_218BFE1F | APERTURE_727C0ACD | APERTURE_77D70DBB | APERTURE_A27F5CCF |</td>
  </tr>
  <tr>
    <td align="right">238_SUITES_20BB8690..FACE2</td>
    <td align="right">APERTURE_0B8C9AE4 | APERTURE_8E746EFF |</td>
  </tr>
  <tr>
    <td align="right">238_SUITES_20BB8690..FACE3</td>
    <td align="right">APERTURE_32626AA4 |</td>
  </tr>
  <tr>
    <td align="right">239_SUITES_9487D665..FACE1</td>
    <td align="right">APERTURE_5F16AF41 |</td>
  </tr>
  <tr>
    <td align="right">239_SUITES_9487D665..FACE2</td>
    <td align="right">APERTURE_55206B2E | APERTURE_8CA1B05A | APERTURE_C2EA7A40 | APERTURE_C43D6F2F |</td>
  </tr>
  <tr>
    <td align="right">240_SUITES_18815BE6..FACE1</td>
    <td align="right">APERTURE_932E4350 |</td>
  </tr>
  <tr>
    <td align="right">240_SUITES_18815BE6..FACE2</td>
    <td align="right">APERTURE_D7FD4F77 |</td>
  </tr>
  <tr>
    <td align="right">240_SUITES_18815BE6..FACE3</td>
    <td align="right">APERTURE_A0F4B559 | APERTURE_A9EDF6C2 | APERTURE_F0A28DA1 |</td>
  </tr>
  <tr>
    <td align="right">240_SUITES_18815BE6..FACE4</td>
    <td align="right">APERTURE_705B956F |</td>
  </tr>
  <tr>
    <td align="right">240_SUITES_18815BE6..FACE5</td>
    <td align="right">APERTURE_3682BF6E |</td>
  </tr>
  <tr>
    <td align="right">241_STAIR_27F7C222..FACE1</td>
    <td align="right">APERTURE_DE6D6F95 | APERTURE_FA6F2C4C |</td>
  </tr>
  <tr>
    <td align="right">246_SUITES_1D85CD73..FACE1</td>
    <td align="right">APERTURE_2030DF5E | APERTURE_232792EE | APERTURE_4A01102F | APERTURE_B14F99B5 | APERTURE_B6E6F019 | APERTURE_CAB72DF0 | APERTURE_D13544AF |</td>
  </tr>
  <tr>
    <td align="right">247_SUITES_FD96340E..FACE1</td>
    <td align="right">APERTURE_A876BBA5 | APERTURE_D20AF935 |</td>
  </tr>
  <tr>
    <td align="right">247_SUITES_FD96340E..FACE10</td>
    <td align="right">APERTURE_5C0C71BF |</td>
  </tr>
  <tr>
    <td align="right">247_SUITES_FD96340E..FACE8</td>
    <td align="right">APERTURE_535FC10C | APERTURE_6AD037DF |</td>
  </tr>
  <tr>
    <td align="right">247_SUITES_FD96340E..FACE9</td>
    <td align="right">APERTURE_895DCC48 |</td>
  </tr>
  <tr>
    <td align="right">248_SUITES_5EF64804..FACE1</td>
    <td align="right">APERTURE_6B4C1264 | APERTURE_7C6FF100 |</td>
  </tr>
  <tr>
    <td align="right">248_SUITES_5EF64804..FACE2</td>
    <td align="right">APERTURE_4C73A505 |</td>
  </tr>
  <tr>
    <td align="right">248_SUITES_5EF64804..FACE3</td>
    <td align="right">APERTURE_A2D1A2E2 |</td>
  </tr>
  <tr>
    <td align="right">248_SUITES_5EF64804..FACE4</td>
    <td align="right">APERTURE_387F09A3 | APERTURE_6E3A5148 |</td>
  </tr>
  <tr>
    <td align="right">249_SUITES_5AE35902..FACE10</td>
    <td align="right">APERTURE_0EEF76E1 | APERTURE_C7388A1F |</td>
  </tr>
  <tr>
    <td align="right">249_SUITES_5AE35902..FACE11</td>
    <td align="right">APERTURE_8C83D187 | APERTURE_E16FDA80 | APERTURE_F44285EB | APERTURE_FC6F6648 |</td>
  </tr>
  <tr>
    <td align="right">249_SUITES_5AE35902..FACE12</td>
    <td align="right">APERTURE_47E6CF0E |</td>
  </tr>
  <tr>
    <td align="right">250_SUITES_EE97A681..FACE1</td>
    <td align="right">APERTURE_CCB74D3C |</td>
  </tr>
  <tr>
    <td align="right">250_SUITES_EE97A681..FACE2</td>
    <td align="right">APERTURE_0297C14F | APERTURE_193495B1 | APERTURE_47AADAD7 | APERTURE_BF3F0027 |</td>
  </tr>
  <tr>
    <td align="right">251_SUITES_183DCE04..FACE1</td>
    <td align="right">APERTURE_371903AB | APERTURE_3A1CA26A |</td>
  </tr>
  <tr>
    <td align="right">251_SUITES_183DCE04..FACE6</td>
    <td align="right">APERTURE_13179DF6 | APERTURE_C0154A60 | APERTURE_FE2658A6 |</td>
  </tr>
  <tr>
    <td align="right">252_SUITES_594088F6..FACE1</td>
    <td align="right">APERTURE_64F73B07 |</td>
  </tr>
  <tr>
    <td align="right">252_SUITES_594088F6..FACE10</td>
    <td align="right">APERTURE_BC5DC9CF |</td>
  </tr>
  <tr>
    <td align="right">252_SUITES_594088F6..FACE11</td>
    <td align="right">APERTURE_C2BE5592 | APERTURE_DBA6C485 | APERTURE_FEAA992D |</td>
  </tr>
  <tr>
    <td align="right">252_SUITES_594088F6..FACE2</td>
    <td align="right">APERTURE_87F6FB73 |</td>
  </tr>
  <tr>
    <td align="right">258_SUITES_45E7BA92..FACE1</td>
    <td align="right">APERTURE_366D5186 | APERTURE_5EB0228F | APERTURE_739BBD1F | APERTURE_9C535A01 | APERTURE_A62C8651 | APERTURE_AB9C88D0 | APERTURE_B2AB33F1 |</td>
  </tr>
  <tr>
    <td align="right">259_SUITES_BBFA98C0..FACE1</td>
    <td align="right">APERTURE_895FB15B | APERTURE_A48DD6A2 |</td>
  </tr>
  <tr>
    <td align="right">259_SUITES_BBFA98C0..FACE10</td>
    <td align="right">APERTURE_85BEDA99 |</td>
  </tr>
  <tr>
    <td align="right">259_SUITES_BBFA98C0..FACE8</td>
    <td align="right">APERTURE_5682BE7B | APERTURE_C839395D |</td>
  </tr>
  <tr>
    <td align="right">259_SUITES_BBFA98C0..FACE9</td>
    <td align="right">APERTURE_AEA8203A |</td>
  </tr>
  <tr>
    <td align="right">260_SUITES_010DD766..FACE1</td>
    <td align="right">APERTURE_4C1B1C44 | APERTURE_E0DAEDB4 |</td>
  </tr>
  <tr>
    <td align="right">260_SUITES_010DD766..FACE2</td>
    <td align="right">APERTURE_36DCC122 |</td>
  </tr>
  <tr>
    <td align="right">260_SUITES_010DD766..FACE3</td>
    <td align="right">APERTURE_264F50EE |</td>
  </tr>
  <tr>
    <td align="right">260_SUITES_010DD766..FACE4</td>
    <td align="right">APERTURE_690A1E4A | APERTURE_75DE8076 |</td>
  </tr>
  <tr>
    <td align="right">261_SUITES_652139D8..FACE10</td>
    <td align="right">APERTURE_57A499A7 | APERTURE_A5CE3844 |</td>
  </tr>
  <tr>
    <td align="right">261_SUITES_652139D8..FACE11</td>
    <td align="right">APERTURE_2FE31FD7 | APERTURE_360CDA07 | APERTURE_A5C1D9F6 | APERTURE_DC362C04 |</td>
  </tr>
  <tr>
    <td align="right">261_SUITES_652139D8..FACE12</td>
    <td align="right">APERTURE_5B9B4765 |</td>
  </tr>
  <tr>
    <td align="right">262_SUITES_260F723A..FACE1</td>
    <td align="right">APERTURE_6E710545 |</td>
  </tr>
  <tr>
    <td align="right">262_SUITES_260F723A..FACE2</td>
    <td align="right">APERTURE_0EB4C8A6 | APERTURE_0FD2CA07 | APERTURE_3282C921 | APERTURE_C5B26CBB |</td>
  </tr>
  <tr>
    <td align="right">263_SUITES_83F412A1..FACE1</td>
    <td align="right">APERTURE_63790E2A | APERTURE_D81E1837 |</td>
  </tr>
  <tr>
    <td align="right">263_SUITES_83F412A1..FACE6</td>
    <td align="right">APERTURE_CFD3ECED | APERTURE_E173D33B | APERTURE_E4C79DB5 |</td>
  </tr>
  <tr>
    <td align="right">264_SUITES_10D984C3..FACE1</td>
    <td align="right">APERTURE_203DD206 |</td>
  </tr>
  <tr>
    <td align="right">264_SUITES_10D984C3..FACE10</td>
    <td align="right">APERTURE_9DA16065 |</td>
  </tr>
  <tr>
    <td align="right">264_SUITES_10D984C3..FACE11</td>
    <td align="right">APERTURE_1089670F | APERTURE_45696808 | APERTURE_956FFF8C |</td>
  </tr>
  <tr>
    <td align="right">264_SUITES_10D984C3..FACE2</td>
    <td align="right">APERTURE_281C2723 |</td>
  </tr>
  <tr>
    <td align="right">270_SUITES_FF3A7388..FACE1</td>
    <td align="right">APERTURE_0349539A | APERTURE_055AEF0E | APERTURE_2798382E | APERTURE_4E3A5B34 | APERTURE_5DB9DEA5 | APERTURE_8D2C20BE | APERTURE_D66867A3 |</td>
  </tr>
  <tr>
    <td align="right">271_SUITES_4EC295F2..FACE1</td>
    <td align="right">APERTURE_0DB675D3 | APERTURE_F1C6CA12 |</td>
  </tr>
  <tr>
    <td align="right">271_SUITES_4EC295F2..FACE10</td>
    <td align="right">APERTURE_8C2ECD92 |</td>
  </tr>
  <tr>
    <td align="right">271_SUITES_4EC295F2..FACE8</td>
    <td align="right">APERTURE_46810FAC | APERTURE_FFE66F5A |</td>
  </tr>
  <tr>
    <td align="right">271_SUITES_4EC295F2..FACE9</td>
    <td align="right">APERTURE_C0B8E9C6 |</td>
  </tr>
  <tr>
    <td align="right">272_SUITES_C75CC939..FACE1</td>
    <td align="right">APERTURE_06F083A8 | APERTURE_6FBF4E43 |</td>
  </tr>
  <tr>
    <td align="right">272_SUITES_C75CC939..FACE2</td>
    <td align="right">APERTURE_FBD20A5C |</td>
  </tr>
  <tr>
    <td align="right">272_SUITES_C75CC939..FACE3</td>
    <td align="right">APERTURE_DA7986E0 |</td>
  </tr>
  <tr>
    <td align="right">272_SUITES_C75CC939..FACE4</td>
    <td align="right">APERTURE_3D99ABFE | APERTURE_9C238A84 |</td>
  </tr>
  <tr>
    <td align="right">273_SUITES_6A0B813E..FACE10</td>
    <td align="right">APERTURE_4B2DD9D4 | APERTURE_6A9C26BD |</td>
  </tr>
  <tr>
    <td align="right">273_SUITES_6A0B813E..FACE11</td>
    <td align="right">APERTURE_1E72BC7E | APERTURE_B7B50599 | APERTURE_C5F3D8C9 | APERTURE_FA0B938D |</td>
  </tr>
  <tr>
    <td align="right">273_SUITES_6A0B813E..FACE12</td>
    <td align="right">APERTURE_FDDD460B |</td>
  </tr>
  <tr>
    <td align="right">274_SUITES_71A7D140..FACE1</td>
    <td align="right">APERTURE_6DFABEE9 |</td>
  </tr>
  <tr>
    <td align="right">274_SUITES_71A7D140..FACE2</td>
    <td align="right">APERTURE_0BB1EB9D | APERTURE_427A1BDC | APERTURE_8D674E82 | APERTURE_9703B067 |</td>
  </tr>
  <tr>
    <td align="right">275_SUITES_E0E35B77..FACE1</td>
    <td align="right">APERTURE_51BD6257 | APERTURE_6948A0F0 |</td>
  </tr>
  <tr>
    <td align="right">275_SUITES_E0E35B77..FACE6</td>
    <td align="right">APERTURE_AABCE33A | APERTURE_B396A8A4 | APERTURE_EE3602D4 |</td>
  </tr>
  <tr>
    <td align="right">276_SUITES_6D7813C1..FACE1</td>
    <td align="right">APERTURE_C99F6344 |</td>
  </tr>
  <tr>
    <td align="right">276_SUITES_6D7813C1..FACE10</td>
    <td align="right">APERTURE_C603BD24 |</td>
  </tr>
  <tr>
    <td align="right">276_SUITES_6D7813C1..FACE11</td>
    <td align="right">APERTURE_A5505EA3 | APERTURE_BD26D594 | APERTURE_DFF99C56 |</td>
  </tr>
  <tr>
    <td align="right">276_SUITES_6D7813C1..FACE2</td>
    <td align="right">APERTURE_80A6A0A0 |</td>
  </tr>
  <tr>
    <td align="right">282_SUITES_A7DCECF6..FACE5</td>
    <td align="right">APERTURE_2E45F780 | APERTURE_8DF8CB61 | APERTURE_97CF7469 | APERTURE_A7898C05 |</td>
  </tr>
  <tr>
    <td align="right">282_SUITES_A7DCECF6..FACE6</td>
    <td align="right">APERTURE_C7ACB8C8 |</td>
  </tr>
  <tr>
    <td align="right">283_SUITES_AB87D29A..FACE6</td>
    <td align="right">APERTURE_437B5A0A | APERTURE_C6283DFE |</td>
  </tr>
  <tr>
    <td align="right">284_SUITES_03CA9F28..FACE1</td>
    <td align="right">APERTURE_108FA91B | APERTURE_7B4AAE75 | APERTURE_8D6CD3E1 | APERTURE_AE61F856 | APERTURE_DB58BB0A | APERTURE_EB9600E7 | APERTURE_EBF01888 |</td>
  </tr>
  <tr>
    <td align="right">285_SUITES_76971722..FACE1</td>
    <td align="right">APERTURE_63059533 | APERTURE_6C926FB9 |</td>
  </tr>
  <tr>
    <td align="right">285_SUITES_76971722..FACE10</td>
    <td align="right">APERTURE_932EDC61 |</td>
  </tr>
  <tr>
    <td align="right">285_SUITES_76971722..FACE8</td>
    <td align="right">APERTURE_1600F06B | APERTURE_C48BBE79 |</td>
  </tr>
  <tr>
    <td align="right">285_SUITES_76971722..FACE9</td>
    <td align="right">APERTURE_9653FB58 |</td>
  </tr>
  <tr>
    <td align="right">286_SUITES_37520083..FACE1</td>
    <td align="right">APERTURE_56CCBC2A | APERTURE_E5BDA795 |</td>
  </tr>
  <tr>
    <td align="right">286_SUITES_37520083..FACE2</td>
    <td align="right">APERTURE_A9D06CC4 |</td>
  </tr>
  <tr>
    <td align="right">286_SUITES_37520083..FACE3</td>
    <td align="right">APERTURE_F009F860 |</td>
  </tr>
  <tr>
    <td align="right">286_SUITES_37520083..FACE4</td>
    <td align="right">APERTURE_D1BD1F86 | APERTURE_D24DFB5F |</td>
  </tr>
  <tr>
    <td align="right">287_SUITES_D071FA93..FACE1</td>
    <td align="right">APERTURE_2389BEA5 |</td>
  </tr>
  <tr>
    <td align="right">287_SUITES_D071FA93..FACE2</td>
    <td align="right">APERTURE_20B5C4C2 | APERTURE_411ACC64 | APERTURE_B77D4FE4 | APERTURE_EA6C37D0 |</td>
  </tr>
  <tr>
    <td align="right">288_SUITES_11FA7BE1..FACE1</td>
    <td align="right">APERTURE_382CA9F6 | APERTURE_FF0B926E |</td>
  </tr>
  <tr>
    <td align="right">288_SUITES_11FA7BE1..FACE6</td>
    <td align="right">APERTURE_50787CB8 | APERTURE_62740955 | APERTURE_CE20EDC4 |</td>
  </tr>
  <tr>
    <td align="right">289_SUITES_E959D6B6..FACE1</td>
    <td align="right">APERTURE_DD23C2AF |</td>
  </tr>
  <tr>
    <td align="right">289_SUITES_E959D6B6..FACE10</td>
    <td align="right">APERTURE_265D8D21 |</td>
  </tr>
  <tr>
    <td align="right">289_SUITES_E959D6B6..FACE11</td>
    <td align="right">APERTURE_0C713F8D | APERTURE_B0529D87 | APERTURE_F5D14E68 |</td>
  </tr>
  <tr>
    <td align="right">289_SUITES_E959D6B6..FACE2</td>
    <td align="right">APERTURE_14860769 |</td>
  </tr>
  <tr>
    <td align="right">295_SUITES_17B44E17..FACE5</td>
    <td align="right">APERTURE_2CE15F4A | APERTURE_34D5A339 | APERTURE_D7D2B68B | APERTURE_F7BBE8FD |</td>
  </tr>
  <tr>
    <td align="right">295_SUITES_17B44E17..FACE6</td>
    <td align="right">APERTURE_7D43CAEE |</td>
  </tr>
  <tr>
    <td align="right">296_SUITES_841DEE77..FACE6</td>
    <td align="right">APERTURE_5AEDE949 | APERTURE_E4979A91 |</td>
  </tr>
  <tr>
    <td align="right">297_SUITES_5FE7B34E..FACE1</td>
    <td align="right">APERTURE_12C4E387 | APERTURE_5D76F15F | APERTURE_678E4E9A | APERTURE_97ED8CF5 | APERTURE_DA875236 | APERTURE_E4EAE90F | APERTURE_EF478FD0 |</td>
  </tr>
  <tr>
    <td align="right">298_SUITES_A0DFFF32..FACE1</td>
    <td align="right">APERTURE_F3070285 | APERTURE_F5F36F2B |</td>
  </tr>
  <tr>
    <td align="right">298_SUITES_A0DFFF32..FACE10</td>
    <td align="right">APERTURE_0C9CD0C5 |</td>
  </tr>
  <tr>
    <td align="right">298_SUITES_A0DFFF32..FACE8</td>
    <td align="right">APERTURE_9C5EA58B | APERTURE_C0D1277B |</td>
  </tr>
  <tr>
    <td align="right">298_SUITES_A0DFFF32..FACE9</td>
    <td align="right">APERTURE_94702C90 |</td>
  </tr>
  <tr>
    <td align="right">299_SUITES_928B0975..FACE1</td>
    <td align="right">APERTURE_0DA21ECE | APERTURE_83929C5A |</td>
  </tr>
  <tr>
    <td align="right">299_SUITES_928B0975..FACE2</td>
    <td align="right">APERTURE_03814969 |</td>
  </tr>
  <tr>
    <td align="right">299_SUITES_928B0975..FACE3</td>
    <td align="right">APERTURE_BC453209 |</td>
  </tr>
  <tr>
    <td align="right">299_SUITES_928B0975..FACE4</td>
    <td align="right">APERTURE_1EF591EF | APERTURE_952926B3 |</td>
  </tr>
  <tr>
    <td align="right">300_SUITES_EEB0134C..FACE1</td>
    <td align="right">APERTURE_19D4F227 |</td>
  </tr>
  <tr>
    <td align="right">300_SUITES_EEB0134C..FACE2</td>
    <td align="right">APERTURE_083A70DE | APERTURE_52367BFD | APERTURE_9234F6D1 | APERTURE_FF093371 |</td>
  </tr>
  <tr>
    <td align="right">301_SUITES_C497E734..FACE1</td>
    <td align="right">APERTURE_98C21AE4 | APERTURE_F055E257 |</td>
  </tr>
  <tr>
    <td align="right">301_SUITES_C497E734..FACE6</td>
    <td align="right">APERTURE_7DFF831D | APERTURE_C6387F00 | APERTURE_D01AF7E9 |</td>
  </tr>
  <tr>
    <td align="right">302_SUITES_CA66D5E6..FACE1</td>
    <td align="right">APERTURE_B4A48D08 |</td>
  </tr>
  <tr>
    <td align="right">302_SUITES_CA66D5E6..FACE10</td>
    <td align="right">APERTURE_98190A12 |</td>
  </tr>
  <tr>
    <td align="right">302_SUITES_CA66D5E6..FACE11</td>
    <td align="right">APERTURE_19F3D83A | APERTURE_3DBD13FC | APERTURE_F261BE07 |</td>
  </tr>
  <tr>
    <td align="right">302_SUITES_CA66D5E6..FACE2</td>
    <td align="right">APERTURE_15A57D99 |</td>
  </tr>
  <tr>
    <td align="right">308_SUITES_FEA0C229..FACE1</td>
    <td align="right">APERTURE_3ABB643F | APERTURE_80836419 |</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE1</td>
    <td align="right">APERTURE_F1E2FD74 |</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE2</td>
    <td align="right">APERTURE_18C2BB0D | APERTURE_2B8A044C |</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE3</td>
    <td align="right">APERTURE_1A9AE244 | APERTURE_714D5EC7 | APERTURE_7C589F78 | APERTURE_8AB196A5 |</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE4</td>
    <td align="right">APERTURE_387226D8 | APERTURE_D3C5D3D0 |</td>
  </tr>
  <tr>
    <td align="right">310_SUITES_8DC583B8..FACE1</td>
    <td align="right">APERTURE_7B513D2D |</td>
  </tr>
  <tr>
    <td align="right">310_SUITES_8DC583B8..FACE2</td>
    <td align="right">APERTURE_08DD5445 | APERTURE_7827070E | APERTURE_BEC0D66D |</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE10</td>
    <td align="right">APERTURE_167ED761 | APERTURE_92DC61BF |</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE11</td>
    <td align="right">APERTURE_EAF225BC | APERTURE_EF444287 | APERTURE_F17F2B68 | APERTURE_FDC4AABC |</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE12</td>
    <td align="right">APERTURE_B287B0E1 |</td>
  </tr>
  <tr>
    <td align="right">312_SUITES_786F9336..FACE1</td>
    <td align="right">APERTURE_63C5E450 |</td>
  </tr>
  <tr>
    <td align="right">312_SUITES_786F9336..FACE2</td>
    <td align="right">APERTURE_90BA814B | APERTURE_C147C1E4 | APERTURE_D2E126E0 | APERTURE_D63CDECF |</td>
  </tr>
  <tr>
    <td align="right">313_SUITES_8CF7D914..FACE1</td>
    <td align="right">APERTURE_8BA9B1F8 | APERTURE_F6773698 |</td>
  </tr>
  <tr>
    <td align="right">313_SUITES_8CF7D914..FACE6</td>
    <td align="right">APERTURE_708A1A45 | APERTURE_90225AC4 | APERTURE_D8587BC1 |</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE1</td>
    <td align="right">APERTURE_2321996F |</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE10</td>
    <td align="right">APERTURE_DC678510 |</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE11</td>
    <td align="right">APERTURE_2D6EAC52 | APERTURE_C01B32EF | APERTURE_FC0C38AC |</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE2</td>
    <td align="right">APERTURE_E315CA90 |</td>
  </tr>
  <tr>
    <td align="right">320_SUITES_EEEEBCED..FACE1</td>
    <td align="right">APERTURE_1B994922 | APERTURE_2E801F73 |</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE1</td>
    <td align="right">APERTURE_C5E20605 |</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE2</td>
    <td align="right">APERTURE_6E98682E | APERTURE_C7BA9554 |</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE3</td>
    <td align="right">APERTURE_88DE78FA | APERTURE_A543452C | APERTURE_D3E61C4B | APERTURE_E525BC64 |</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE4</td>
    <td align="right">APERTURE_A077F7F3 | APERTURE_AD70C2CD |</td>
  </tr>
  <tr>
    <td align="right">322_SUITES_00F35618..FACE1</td>
    <td align="right">APERTURE_D8052D8E |</td>
  </tr>
  <tr>
    <td align="right">322_SUITES_00F35618..FACE2</td>
    <td align="right">APERTURE_0C548BA4 | APERTURE_A73E9206 | APERTURE_C346BA00 |</td>
  </tr>
  <tr>
    <td align="right">323_SUITES_BC00B0CF..FACE10</td>
    <td align="right">APERTURE_37DC4A5D | APERTURE_7704A01B |</td>
  </tr>
  <tr>
    <td align="right">323_SUITES_BC00B0CF..FACE11</td>
    <td align="right">APERTURE_5290D4B6 | APERTURE_68AC8463 | APERTURE_D4613679 | APERTURE_D8CB197C |</td>
  </tr>
  <tr>
    <td align="right">323_SUITES_BC00B0CF..FACE12</td>
    <td align="right">APERTURE_C9DD0254 |</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE1</td>
    <td align="right">APERTURE_89DD4BBC |</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE2</td>
    <td align="right">APERTURE_543C626C | APERTURE_59E4E47E | APERTURE_B5C79C68 | APERTURE_BB0C0CB2 |</td>
  </tr>
  <tr>
    <td align="right">325_SUITES_03488291..FACE1</td>
    <td align="right">APERTURE_ECD5341B | APERTURE_FA9E2500 |</td>
  </tr>
  <tr>
    <td align="right">325_SUITES_03488291..FACE6</td>
    <td align="right">APERTURE_9183CDDE | APERTURE_97D47B22 | APERTURE_D8EE7AF4 |</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE1</td>
    <td align="right">APERTURE_5133F2DF |</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE10</td>
    <td align="right">APERTURE_D38CE771 |</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE11</td>
    <td align="right">APERTURE_95765430 | APERTURE_B7ACF423 | APERTURE_FEBDC0F2 |</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE2</td>
    <td align="right">APERTURE_3A5FF937 |</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE1</td>
    <td align="right">APERTURE_356C3049 | APERTURE_6995F487 | APERTURE_A9831A9A | APERTURE_FBD156DE |</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE2</td>
    <td align="right">APERTURE_148C3722 | APERTURE_9D2ABA69 |</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE7</td>
    <td align="right">APERTURE_4B2E935C | APERTURE_5E2D1295 | APERTURE_7BB8FCE3 | APERTURE_B6829943 | APERTURE_BB11363C | APERTURE_C91B6E7D |</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE8</td>
    <td align="right">APERTURE_063EAB40 | APERTURE_B9D51F1E |</td>
  </tr>
  <tr>
    <td align="right">334_AMENITY_EF0CF606..FACE4</td>
    <td align="right">APERTURE_43C546FF | APERTURE_AACBE7BE |</td>
  </tr>
  <tr>
    <td align="right">334_AMENITY_EF0CF606..FACE5</td>
    <td align="right">APERTURE_02B27D21 | APERTURE_B9CCA864 |</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE1</td>
    <td align="right">APERTURE_9785C4CF | APERTURE_EB1981F3 |</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE5</td>
    <td align="right">APERTURE_B51B89AF |</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE6</td>
    <td align="right">APERTURE_108B3588 | APERTURE_638AF8FD | APERTURE_B1B6742D |</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE1</td>
    <td align="right">APERTURE_00C8269D | APERTURE_2201B91C | APERTURE_B9F894D1 |</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE2</td>
    <td align="right">APERTURE_159227C8 | APERTURE_403D5C9A |</td>
  </tr>
  <tr>
    <td align="right">337_AMENITY_580F7FAA..FACE1</td>
    <td align="right">APERTURE_09F8C17A | APERTURE_2AC146F4 | APERTURE_4C314B83 |</td>
  </tr>
  <tr>
    <td align="right">337_AMENITY_580F7FAA..FACE2</td>
    <td align="right">APERTURE_D2FF0BC9 |</td>
  </tr>
  <tr>
    <td align="right">338_AMENITY_23321499..FACE1</td>
    <td align="right">APERTURE_EE82E6C2 | APERTURE_F12BAD01 |</td>
  </tr>
  <tr>
    <td align="right">338_AMENITY_23321499..FACE7</td>
    <td align="right">APERTURE_2A437E58 | APERTURE_3524877E |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     8960.24</td>
    <td align="right">     1016.27</td>
    <td align="right">        0.00</td>
    <td align="right">     8832.44</td>
    <td align="right">     6362.77</td>
    <td align="right">    25171.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">101_LVL-6_PARKING</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">102_LVL-6_PARKING</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">103_LVL-6_PARKING</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">104_LVL-6_PARKING</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">     5858.17</td>
    <td align="right">     2901.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">107_LVL-6_STAIR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">108_LVL-6_STAIR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">109_LVL-6_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">110_LVL-6_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">111_LVL-6_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">112_LVL-1_PARKING</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">113_LVL-1_PARKING</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">114_LVL-1_PARKING</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">115_LVL-1_PARKING</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">120_LVL-1_STAIR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">121_LVL-1_STAIR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">124_LVL-1_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">125_LVL-1_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">126_LVL-1_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">     5315.00</td>
    <td align="right">     1471.50</td>
    <td align="right">     1458.83</td>
    <td align="right">      504.17</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">     5330.67</td>
    <td align="right">     1409.17</td>
    <td align="right">     1425.50</td>
    <td align="right">      584.50</td>
    <td align="right">       10.17</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">     6364.50</td>
    <td align="right">     1815.50</td>
    <td align="right">      570.50</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">     5866.00</td>
    <td align="right">     2894.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">     8757.17</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">     4491.00</td>
    <td align="right">      833.50</td>
    <td align="right">     2755.00</td>
    <td align="right">      680.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">     3475.00</td>
    <td align="right">      743.00</td>
    <td align="right">      977.33</td>
    <td align="right">     2603.33</td>
    <td align="right">      961.33</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">     6595.00</td>
    <td align="right">     1606.00</td>
    <td align="right">      539.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">     5160.83</td>
    <td align="right">      779.33</td>
    <td align="right">     1761.00</td>
    <td align="right">     1058.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">     5919.00</td>
    <td align="right">     2200.00</td>
    <td align="right">      624.83</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">     5725.17</td>
    <td align="right">     2551.67</td>
    <td align="right">      483.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">145_LVL1_STAIR</td>
    <td align="right">     5371.67</td>
    <td align="right">     2982.67</td>
    <td align="right">      405.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">146_LVL1_STAIR</td>
    <td align="right">     4154.67</td>
    <td align="right">      681.50</td>
    <td align="right">     2314.67</td>
    <td align="right">     1609.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">147_LVL1_STAIR</td>
    <td align="right">     6183.33</td>
    <td align="right">     2524.50</td>
    <td align="right">       52.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">148_LVL1_VOID</td>
    <td align="right">     8167.83</td>
    <td align="right">      592.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">149_LVL1_VOID</td>
    <td align="right">     8739.83</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">150_LVL2_STAIR</td>
    <td align="right">     4181.67</td>
    <td align="right">      641.50</td>
    <td align="right">     1807.50</td>
    <td align="right">     2129.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">151_LVL2_STAIR</td>
    <td align="right">     5601.00</td>
    <td align="right">     2844.67</td>
    <td align="right">      314.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">169_LVL2_VOID</td>
    <td align="right">     8196.50</td>
    <td align="right">      563.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">170_LVL2_VOID</td>
    <td align="right">     8735.17</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">     6753.00</td>
    <td align="right">     2007.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH</td>
    <td align="right">     5298.33</td>
    <td align="right">     2604.83</td>
    <td align="right">      856.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">185_LVL3_STAIR</td>
    <td align="right">     4505.17</td>
    <td align="right">     1815.00</td>
    <td align="right">     2439.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">186_LVL3_STAIR</td>
    <td align="right">     4426.83</td>
    <td align="right">     1312.67</td>
    <td align="right">     3020.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">187_LVL3_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">188_LVL3_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">     6350.33</td>
    <td align="right">     2409.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE</td>
    <td align="right">     4721.00</td>
    <td align="right">     2420.33</td>
    <td align="right">     1618.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">201_LVL4_STAIR</td>
    <td align="right">     4183.67</td>
    <td align="right">     1354.50</td>
    <td align="right">     3221.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">202_LVL4_STAIR</td>
    <td align="right">     4099.83</td>
    <td align="right">     1125.83</td>
    <td align="right">     3534.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">203_LVL4_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">204_LVL4_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">     6296.83</td>
    <td align="right">     2463.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE</td>
    <td align="right">     4731.83</td>
    <td align="right">     2363.17</td>
    <td align="right">     1663.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">215_LVL5_STAIR</td>
    <td align="right">     4249.33</td>
    <td align="right">     1205.17</td>
    <td align="right">     3305.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">216_LVL5_STAIR</td>
    <td align="right">     4116.33</td>
    <td align="right">     1006.33</td>
    <td align="right">     3637.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">217_LVL5_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">218_LVL5_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">     6766.00</td>
    <td align="right">     1994.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH</td>
    <td align="right">     5703.50</td>
    <td align="right">     2263.83</td>
    <td align="right">      792.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">229_LVL6_STAIR</td>
    <td align="right">     4805.50</td>
    <td align="right">     1478.83</td>
    <td align="right">     2475.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">230_LVL6_STAIR</td>
    <td align="right">     4736.33</td>
    <td align="right">     1145.00</td>
    <td align="right">     2878.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">231_LVL6_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">232_LVL6_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">     6621.17</td>
    <td align="right">     2138.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">     8733.83</td>
    <td align="right">       26.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">241_LVL7_STAIR</td>
    <td align="right">     6121.33</td>
    <td align="right">     2175.67</td>
    <td align="right">      449.33</td>
    <td align="right">       13.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">242_LVL7_STAIR</td>
    <td align="right">     4861.00</td>
    <td align="right">     1041.17</td>
    <td align="right">     2854.83</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">243_LVL7_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">244_LVL7_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">     6507.67</td>
    <td align="right">     2252.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">253_LVL8_STAIR</td>
    <td align="right">     4324.50</td>
    <td align="right">      987.33</td>
    <td align="right">     3448.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">254_LVL8_STAIR</td>
    <td align="right">     4323.00</td>
    <td align="right">      944.50</td>
    <td align="right">     3492.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">255_LVL8_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">256_LVL8_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">     6615.00</td>
    <td align="right">     2145.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">265_LVL31_STAIR</td>
    <td align="right">     4437.50</td>
    <td align="right">     1031.33</td>
    <td align="right">     3291.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">266_LVL31_STAIR</td>
    <td align="right">     4448.67</td>
    <td align="right">      982.83</td>
    <td align="right">     3328.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">267_LVL31_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">268_LVL31_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">     6810.50</td>
    <td align="right">     1949.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">277_LVL33_STAIR</td>
    <td align="right">     4615.17</td>
    <td align="right">     1180.33</td>
    <td align="right">     2964.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">278_LVL33_STAIR</td>
    <td align="right">     4644.17</td>
    <td align="right">     1069.67</td>
    <td align="right">     3046.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">279_LVL33_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">280_LVL33_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">     6552.67</td>
    <td align="right">     2207.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">290_LVL34_STAIR</td>
    <td align="right">     4348.83</td>
    <td align="right">      995.17</td>
    <td align="right">     3416.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">291_LVL34_STAIR</td>
    <td align="right">     4348.00</td>
    <td align="right">      950.17</td>
    <td align="right">     3461.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">292_LVL34_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">293_LVL34_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">     6863.67</td>
    <td align="right">     1896.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">303_LVL41_STAIR</td>
    <td align="right">     4694.17</td>
    <td align="right">     1140.00</td>
    <td align="right">     2925.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">304_LVL41_STAIR</td>
    <td align="right">     4696.83</td>
    <td align="right">     1080.33</td>
    <td align="right">     2982.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">305_LVL41_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">306_LVL41_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">     6675.00</td>
    <td align="right">     2085.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">315_LVL42_STAIR</td>
    <td align="right">     4360.83</td>
    <td align="right">      959.83</td>
    <td align="right">     3386.00</td>
    <td align="right">       53.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">316_LVL42_STAIR</td>
    <td align="right">     4385.50</td>
    <td align="right">     1034.50</td>
    <td align="right">     3340.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">317_LVL42_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">318_LVL42_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">     7180.00</td>
    <td align="right">     1580.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">327_LVL43_STAIR</td>
    <td align="right">     4794.17</td>
    <td align="right">     1344.83</td>
    <td align="right">     2621.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">328_LVL43_STAIR</td>
    <td align="right">     4917.00</td>
    <td align="right">     1372.67</td>
    <td align="right">     2470.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">329_LVL43_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">330_LVL43_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">     7002.50</td>
    <td align="right">     1757.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">     8759.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">     8757.67</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">     8758.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">339_LVL44_STAIR</td>
    <td align="right">     5442.17</td>
    <td align="right">     1246.33</td>
    <td align="right">     2071.17</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">340_LVL44_STAIR</td>
    <td align="right">     5106.00</td>
    <td align="right">      870.17</td>
    <td align="right">     2775.33</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">341_LVL44_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">342_LVL44_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">     7560.50</td>
    <td align="right">     1199.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">     8178.83</td>
    <td align="right">      581.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">     7815.00</td>
    <td align="right">      945.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">     7990.00</td>
    <td align="right">      770.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">347_LVL45_STAIR</td>
    <td align="right">     6080.67</td>
    <td align="right">     1058.83</td>
    <td align="right">     1620.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">348_LVL45_STAIR</td>
    <td align="right">     5928.00</td>
    <td align="right">     1079.33</td>
    <td align="right">     1752.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3475.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">     2982.67</td>
    <td align="right">     3637.33</td>
    <td align="right">     2603.33</td>
    <td align="right">      961.33</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7833.39</td>
    <td align="right">      446.48</td>
    <td align="right">      435.64</td>
    <td align="right">       40.24</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">  1809512.67</td>
    <td align="right">   103136.00</td>
    <td align="right">   100633.83</td>
    <td align="right">     9295.50</td>
    <td align="right">      982.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">101_LVL-6_PARKING</td>
    <td align="right">     4279.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">102_LVL-6_PARKING</td>
    <td align="right">     2452.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">103_LVL-6_PARKING</td>
    <td align="right">     2338.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">104_LVL-6_PARKING</td>
    <td align="right">     4292.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">    28328.34</td>
    <td align="right">    14032.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">      484.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">107_LVL-6_STAIR</td>
    <td align="right">      834.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">108_LVL-6_STAIR</td>
    <td align="right">      756.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">109_LVL-6_VOID</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">110_LVL-6_VOID</td>
    <td align="right">        1.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">111_LVL-6_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">112_LVL-1_PARKING</td>
    <td align="right">     3534.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">113_LVL-1_PARKING</td>
    <td align="right">     2433.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">114_LVL-1_PARKING</td>
    <td align="right">     2295.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">115_LVL-1_PARKING</td>
    <td align="right">     2771.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">    42360.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">      280.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">      590.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">      220.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">120_LVL-1_STAIR</td>
    <td align="right">      834.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">121_LVL-1_STAIR</td>
    <td align="right">      756.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">      200.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">      653.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">124_LVL-1_VOID</td>
    <td align="right">       11.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">125_LVL-1_VOID</td>
    <td align="right">        1.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">126_LVL-1_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">     6342.92</td>
    <td align="right">     1756.09</td>
    <td align="right">     1740.97</td>
    <td align="right">      601.67</td>
    <td align="right">       12.53</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">     4116.34</td>
    <td align="right">     1088.16</td>
    <td align="right">     1100.77</td>
    <td align="right">      451.35</td>
    <td align="right">        7.85</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">     3116.06</td>
    <td align="right">      888.87</td>
    <td align="right">      279.32</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">     8787.56</td>
    <td align="right">     4335.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">    87267.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">    51645.60</td>
    <td align="right">        3.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">     8451.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">    60744.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">    16527.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">    21853.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">     1145.21</td>
    <td align="right">      212.54</td>
    <td align="right">      702.53</td>
    <td align="right">      173.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">     1109.22</td>
    <td align="right">      237.17</td>
    <td align="right">      311.96</td>
    <td align="right">      830.98</td>
    <td align="right">      306.86</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">       54.60</td>
    <td align="right">       24.27</td>
    <td align="right">       13.58</td>
    <td align="right">        0.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">      162.58</td>
    <td align="right">       26.79</td>
    <td align="right">       51.61</td>
    <td align="right">       56.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">      541.09</td>
    <td align="right">      228.53</td>
    <td align="right">      138.08</td>
    <td align="right">        5.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">      487.39</td>
    <td align="right">      234.64</td>
    <td align="right">       89.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">      547.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">     3321.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">145_LVL1_STAIR</td>
    <td align="right">     1035.07</td>
    <td align="right">      574.73</td>
    <td align="right">       78.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">146_LVL1_STAIR</td>
    <td align="right">      358.96</td>
    <td align="right">       58.88</td>
    <td align="right">      199.99</td>
    <td align="right">      139.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">147_LVL1_STAIR</td>
    <td align="right">      405.13</td>
    <td align="right">      165.41</td>
    <td align="right">        3.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">148_LVL1_VOID</td>
    <td align="right">        1.43</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">149_LVL1_VOID</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">150_LVL2_STAIR</td>
    <td align="right">      385.38</td>
    <td align="right">       59.12</td>
    <td align="right">      166.58</td>
    <td align="right">      196.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">151_LVL2_STAIR</td>
    <td align="right">     1048.51</td>
    <td align="right">      532.52</td>
    <td align="right">       58.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">169_LVL2_VOID</td>
    <td align="right">        1.44</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">170_LVL2_VOID</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">     6473.97</td>
    <td align="right">     1924.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">    14329.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">    15413.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">    48996.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">    15728.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">    28623.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">    17822.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">    44501.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">    14490.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
