    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">327_LVL43_STAIR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">328_LVL43_STAIR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">329_LVL43_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">330_LVL43_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">339_LVL44_STAIR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">340_LVL44_STAIR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">341_LVL44_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">342_LVL44_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">347_LVL45_STAIR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">348_LVL45_STAIR</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     1359.50</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">     2785.00</td>
    <td align="right">     1672.55</td>
    <td align="right">     2785.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8416.42</td>
    <td align="right">-</td>
    <td align="right">       47.20</td>
    <td align="right">       19.13</td>
    <td align="right">       43.38</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">  1944193.83</td>
    <td align="right">-</td>
    <td align="right">    10903.33</td>
    <td align="right">     4420.09</td>
    <td align="right">    10019.83</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">101_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">102_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">103_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">104_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">107_LVL-6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">108_LVL-6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">109_LVL-6_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">110_LVL-6_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">111_LVL-6_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">112_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">113_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">114_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">115_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.60</td>
    <td align="right">        4.48</td>
    <td align="right">       65.31</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      240.43</td>
    <td align="right">        1.06</td>
    <td align="right">       13.60</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">120_LVL-1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">121_LVL-1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">124_LVL-1_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">125_LVL-1_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">126_LVL-1_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.20</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">        0.22</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.12</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">       39.37</td>
    <td align="right">      511.90</td>
    <td align="right">       38.95</td>
    <td align="right">        8.39</td>
    <td align="right">       18.13</td>
    <td align="right">        5.93</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">        1.04</td>
    <td align="right">        5.64</td>
    <td align="right">        0.66</td>
    <td align="right">        8.15</td>
    <td align="right">       13.90</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">        6.57</td>
    <td align="right">        3.14</td>
    <td align="right">        6.57</td>
    <td align="right">        8.87</td>
    <td align="right">        7.08</td>
    <td align="right">        8.87</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">        0.63</td>
    <td align="right">        4.38</td>
    <td align="right">        0.63</td>
    <td align="right">        1.35</td>
    <td align="right">        6.95</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">        0.66</td>
    <td align="right">        1.04</td>
    <td align="right">        0.66</td>
    <td align="right">        2.86</td>
    <td align="right">        4.55</td>
    <td align="right">        2.86</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">        0.51</td>
    <td align="right">        1.18</td>
    <td align="right">        0.51</td>
    <td align="right">        6.62</td>
    <td align="right">       13.11</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.01</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">        0.38</td>
    <td align="right">        0.06</td>
    <td align="right">        0.31</td>
    <td align="right">       19.51</td>
    <td align="right">        0.48</td>
    <td align="right">        7.22</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">        0.37</td>
    <td align="right">        0.32</td>
    <td align="right">        0.29</td>
    <td align="right">       19.76</td>
    <td align="right">        3.19</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">145_LVL1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">146_LVL1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">147_LVL1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">148_LVL1_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">149_LVL1_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">150_LVL2_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">151_LVL2_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">169_LVL2_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">170_LVL2_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">        0.65</td>
    <td align="right">        1.05</td>
    <td align="right">        0.65</td>
    <td align="right">        0.76</td>
    <td align="right">        0.96</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">        0.63</td>
    <td align="right">        1.09</td>
    <td align="right">        0.63</td>
    <td align="right">        1.30</td>
    <td align="right">        1.63</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">        0.59</td>
    <td align="right">        3.34</td>
    <td align="right">        0.59</td>
    <td align="right">        0.97</td>
    <td align="right">        3.91</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">        0.68</td>
    <td align="right">        1.08</td>
    <td align="right">        0.68</td>
    <td align="right">        6.52</td>
    <td align="right">        9.61</td>
    <td align="right">        6.52</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">        0.65</td>
    <td align="right">        2.06</td>
    <td align="right">        0.65</td>
    <td align="right">        1.82</td>
    <td align="right">        4.06</td>
    <td align="right">        1.82</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">        0.62</td>
    <td align="right">        1.22</td>
    <td align="right">        0.62</td>
    <td align="right">        4.69</td>
    <td align="right">        7.29</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">        0.66</td>
    <td align="right">        3.00</td>
    <td align="right">        0.66</td>
    <td align="right">        1.48</td>
    <td align="right">        5.55</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">        0.62</td>
    <td align="right">        0.91</td>
    <td align="right">        0.62</td>
    <td align="right">        5.61</td>
    <td align="right">        7.49</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">        0.52</td>
    <td align="right">        1.24</td>
    <td align="right">        0.52</td>
    <td align="right">        3.88</td>
    <td align="right">        7.14</td>
    <td align="right">        3.88</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">        0.56</td>
    <td align="right">        1.33</td>
    <td align="right">        0.56</td>
    <td align="right">        4.12</td>
    <td align="right">        8.19</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">185_LVL3_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">186_LVL3_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">187_LVL3_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">188_LVL3_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">        0.80</td>
    <td align="right">        1.13</td>
    <td align="right">        0.80</td>
    <td align="right">        3.42</td>
    <td align="right">        3.90</td>
    <td align="right">        3.42</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">        0.77</td>
    <td align="right">        2.11</td>
    <td align="right">        0.77</td>
    <td align="right">        0.50</td>
    <td align="right">        1.11</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">        0.72</td>
    <td align="right">        1.19</td>
    <td align="right">        0.72</td>
    <td align="right">        0.61</td>
    <td align="right">        0.79</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">        0.68</td>
    <td align="right">        1.20</td>
    <td align="right">        0.68</td>
    <td align="right">        0.59</td>
    <td align="right">        0.81</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">        0.63</td>
    <td align="right">        3.60</td>
    <td align="right">        0.63</td>
    <td align="right">        0.55</td>
    <td align="right">        2.35</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">        0.71</td>
    <td align="right">        1.41</td>
    <td align="right">        0.71</td>
    <td align="right">        2.91</td>
    <td align="right">        4.25</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">        0.72</td>
    <td align="right">        3.35</td>
    <td align="right">        0.72</td>
    <td align="right">        0.62</td>
    <td align="right">        2.65</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">        0.72</td>
    <td align="right">        1.08</td>
    <td align="right">        0.72</td>
    <td align="right">        3.29</td>
    <td align="right">        3.91</td>
    <td align="right">        3.29</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">        0.55</td>
    <td align="right">        1.33</td>
    <td align="right">        0.55</td>
    <td align="right">        2.16</td>
    <td align="right">        4.42</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">        0.53</td>
    <td align="right">        1.34</td>
    <td align="right">        0.53</td>
    <td align="right">        2.67</td>
    <td align="right">        5.61</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">201_LVL4_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">202_LVL4_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">203_LVL4_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">204_LVL4_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">        0.83</td>
    <td align="right">        1.76</td>
    <td align="right">        0.83</td>
    <td align="right">        0.55</td>
    <td align="right">        1.04</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">        0.92</td>
    <td align="right">        1.03</td>
    <td align="right">        0.92</td>
    <td align="right">        2.42</td>
    <td align="right">        2.42</td>
    <td align="right">        2.42</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">        0.59</td>
    <td align="right">        1.08</td>
    <td align="right">        0.59</td>
    <td align="right">        1.66</td>
    <td align="right">        2.88</td>
    <td align="right">        1.66</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">        0.66</td>
    <td align="right">        0.70</td>
    <td align="right">        0.66</td>
    <td align="right">        3.53</td>
    <td align="right">        3.52</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">        0.73</td>
    <td align="right">        5.13</td>
    <td align="right">        0.73</td>
    <td align="right">        0.64</td>
    <td align="right">        3.58</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">        0.73</td>
    <td align="right">        1.36</td>
    <td align="right">        0.73</td>
    <td align="right">        2.47</td>
    <td align="right">        3.40</td>
    <td align="right">        2.47</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">        0.72</td>
    <td align="right">        3.36</td>
    <td align="right">        0.72</td>
    <td align="right">        0.63</td>
    <td align="right">        2.69</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">        0.72</td>
    <td align="right">        1.08</td>
    <td align="right">        0.72</td>
    <td align="right">        3.32</td>
    <td align="right">        3.95</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">215_LVL5_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">216_LVL5_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">217_LVL5_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">218_LVL5_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">        0.68</td>
    <td align="right">        1.46</td>
    <td align="right">        0.68</td>
    <td align="right">        1.48</td>
    <td align="right">        2.61</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">        0.77</td>
    <td align="right">        0.89</td>
    <td align="right">        0.77</td>
    <td align="right">        4.48</td>
    <td align="right">        4.30</td>
    <td align="right">        4.48</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">        0.51</td>
    <td align="right">        0.93</td>
    <td align="right">        0.51</td>
    <td align="right">        3.22</td>
    <td align="right">        4.90</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">        0.58</td>
    <td align="right">        0.62</td>
    <td align="right">        0.58</td>
    <td align="right">        6.68</td>
    <td align="right">        6.57</td>
    <td align="right">        6.68</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">        0.61</td>
    <td align="right">        4.28</td>
    <td align="right">        0.61</td>
    <td align="right">        2.21</td>
    <td align="right">       11.06</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">        0.62</td>
    <td align="right">        1.17</td>
    <td align="right">        0.62</td>
    <td align="right">        4.21</td>
    <td align="right">        5.90</td>
    <td align="right">        4.21</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">        0.65</td>
    <td align="right">        2.94</td>
    <td align="right">        0.65</td>
    <td align="right">        2.06</td>
    <td align="right">        7.59</td>
    <td align="right">        2.06</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">        0.56</td>
    <td align="right">        0.86</td>
    <td align="right">        0.56</td>
    <td align="right">        6.27</td>
    <td align="right">        8.36</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">229_LVL6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">230_LVL6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">231_LVL6_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">232_LVL6_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">        3.47</td>
    <td align="right">       12.64</td>
    <td align="right">        2.04</td>
    <td align="right">        8.29</td>
    <td align="right">        8.00</td>
    <td align="right">        4.94</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">        0.60</td>
    <td align="right">        0.67</td>
    <td align="right">        0.60</td>
    <td align="right">        7.85</td>
    <td align="right">        8.40</td>
    <td align="right">        7.85</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">        0.70</td>
    <td align="right">        1.41</td>
    <td align="right">        0.70</td>
    <td align="right">        2.76</td>
    <td align="right">        4.63</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">        0.58</td>
    <td align="right">        1.68</td>
    <td align="right">        0.58</td>
    <td align="right">        2.71</td>
    <td align="right">        5.52</td>
    <td align="right">        2.71</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">        1.60</td>
    <td align="right">        1.77</td>
    <td align="right">        1.60</td>
    <td align="right">        5.99</td>
    <td align="right">        5.55</td>
    <td align="right">        5.99</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">        0.59</td>
    <td align="right">        0.99</td>
    <td align="right">        0.59</td>
    <td align="right">        2.54</td>
    <td align="right">        3.56</td>
    <td align="right">        2.54</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">        0.39</td>
    <td align="right">        0.85</td>
    <td align="right">        0.39</td>
    <td align="right">        4.75</td>
    <td align="right">        8.01</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">241_LVL7_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">242_LVL7_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">243_LVL7_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">244_LVL7_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">        0.67</td>
    <td align="right">        2.81</td>
    <td align="right">        0.67</td>
    <td align="right">        1.51</td>
    <td align="right">        4.39</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">        0.92</td>
    <td align="right">        1.20</td>
    <td align="right">        0.92</td>
    <td align="right">        1.40</td>
    <td align="right">        2.02</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">        0.90</td>
    <td align="right">        1.47</td>
    <td align="right">        0.90</td>
    <td align="right">        1.31</td>
    <td align="right">        2.03</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">        0.78</td>
    <td align="right">        2.48</td>
    <td align="right">        0.78</td>
    <td align="right">        0.71</td>
    <td align="right">        2.17</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">        0.68</td>
    <td align="right">        1.29</td>
    <td align="right">        0.68</td>
    <td align="right">        1.30</td>
    <td align="right">        2.15</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">        0.67</td>
    <td align="right">        1.15</td>
    <td align="right">        0.67</td>
    <td align="right">        1.35</td>
    <td align="right">        2.32</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">        0.50</td>
    <td align="right">        0.82</td>
    <td align="right">        0.50</td>
    <td align="right">        2.36</td>
    <td align="right">        3.28</td>
    <td align="right">        2.36</td>
  </tr>
  <tr>
    <td align="right">253_LVL8_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">254_LVL8_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">255_LVL8_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">256_LVL8_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">        0.63</td>
    <td align="right">        2.67</td>
    <td align="right">        0.63</td>
    <td align="right">        1.91</td>
    <td align="right">        5.47</td>
    <td align="right">        1.91</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">        0.90</td>
    <td align="right">        1.17</td>
    <td align="right">        0.90</td>
    <td align="right">        1.45</td>
    <td align="right">        2.10</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">        0.88</td>
    <td align="right">        1.43</td>
    <td align="right">        0.88</td>
    <td align="right">        1.33</td>
    <td align="right">        2.09</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">        0.75</td>
    <td align="right">        2.38</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">        2.28</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">        0.66</td>
    <td align="right">        1.25</td>
    <td align="right">        0.66</td>
    <td align="right">        1.33</td>
    <td align="right">        2.23</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">        0.65</td>
    <td align="right">        1.11</td>
    <td align="right">        0.65</td>
    <td align="right">        1.37</td>
    <td align="right">        2.37</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">        0.47</td>
    <td align="right">        0.78</td>
    <td align="right">        0.47</td>
    <td align="right">        2.98</td>
    <td align="right">        3.98</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">265_LVL31_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">266_LVL31_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">267_LVL31_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">268_LVL31_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">        0.59</td>
    <td align="right">        2.50</td>
    <td align="right">        0.59</td>
    <td align="right">        2.43</td>
    <td align="right">        6.90</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">        0.89</td>
    <td align="right">        1.12</td>
    <td align="right">        0.89</td>
    <td align="right">        1.48</td>
    <td align="right">        2.18</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">        0.84</td>
    <td align="right">        1.34</td>
    <td align="right">        0.84</td>
    <td align="right">        1.38</td>
    <td align="right">        2.20</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">        0.73</td>
    <td align="right">        2.25</td>
    <td align="right">        0.73</td>
    <td align="right">        0.88</td>
    <td align="right">        2.68</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">        0.64</td>
    <td align="right">        1.18</td>
    <td align="right">        0.64</td>
    <td align="right">        1.40</td>
    <td align="right">        2.36</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">        0.63</td>
    <td align="right">        1.04</td>
    <td align="right">        0.63</td>
    <td align="right">        1.45</td>
    <td align="right">        2.53</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">        0.43</td>
    <td align="right">        0.71</td>
    <td align="right">        0.43</td>
    <td align="right">        3.98</td>
    <td align="right">        5.11</td>
    <td align="right">        3.98</td>
  </tr>
  <tr>
    <td align="right">277_LVL33_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">278_LVL33_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">279_LVL33_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">280_LVL33_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">        0.75</td>
    <td align="right">        1.61</td>
    <td align="right">        0.75</td>
    <td align="right">        0.72</td>
    <td align="right">        1.48</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">        0.81</td>
    <td align="right">        0.84</td>
    <td align="right">        0.81</td>
    <td align="right">        0.70</td>
    <td align="right">        0.71</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">        0.66</td>
    <td align="right">        2.80</td>
    <td align="right">        0.66</td>
    <td align="right">        1.55</td>
    <td align="right">        4.50</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">        0.91</td>
    <td align="right">        1.18</td>
    <td align="right">        0.91</td>
    <td align="right">        1.42</td>
    <td align="right">        2.04</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">        0.89</td>
    <td align="right">        1.44</td>
    <td align="right">        0.89</td>
    <td align="right">        1.32</td>
    <td align="right">        2.06</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">        0.67</td>
    <td align="right">        1.27</td>
    <td align="right">        0.67</td>
    <td align="right">        1.31</td>
    <td align="right">        2.18</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">        0.56</td>
    <td align="right">        0.95</td>
    <td align="right">        0.56</td>
    <td align="right">        6.11</td>
    <td align="right">        9.33</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">        0.45</td>
    <td align="right">        0.76</td>
    <td align="right">        0.45</td>
    <td align="right">        4.46</td>
    <td align="right">        5.65</td>
    <td align="right">        4.46</td>
  </tr>
  <tr>
    <td align="right">290_LVL34_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">291_LVL34_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">292_LVL34_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">293_LVL34_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">        0.70</td>
    <td align="right">        1.44</td>
    <td align="right">        0.70</td>
    <td align="right">        1.02</td>
    <td align="right">        2.01</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">        0.77</td>
    <td align="right">        0.78</td>
    <td align="right">        0.77</td>
    <td align="right">        1.14</td>
    <td align="right">        1.09</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">        0.58</td>
    <td align="right">        2.45</td>
    <td align="right">        0.58</td>
    <td align="right">        2.55</td>
    <td align="right">        7.25</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">        0.86</td>
    <td align="right">        1.11</td>
    <td align="right">        0.86</td>
    <td align="right">        1.56</td>
    <td align="right">        2.28</td>
    <td align="right">        1.56</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">        0.80</td>
    <td align="right">        1.29</td>
    <td align="right">        0.80</td>
    <td align="right">        1.53</td>
    <td align="right">        2.42</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">        0.63</td>
    <td align="right">        1.17</td>
    <td align="right">        0.63</td>
    <td align="right">        1.44</td>
    <td align="right">        2.43</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">        0.63</td>
    <td align="right">        1.03</td>
    <td align="right">        0.63</td>
    <td align="right">        1.50</td>
    <td align="right">        2.61</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">        0.42</td>
    <td align="right">        0.69</td>
    <td align="right">        0.42</td>
    <td align="right">        4.16</td>
    <td align="right">        5.32</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">303_LVL41_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">304_LVL41_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">305_LVL41_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">306_LVL41_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">        0.69</td>
    <td align="right">        1.15</td>
    <td align="right">        0.69</td>
    <td align="right">        0.61</td>
    <td align="right">        0.77</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">        1.05</td>
    <td align="right">        2.03</td>
    <td align="right">        1.05</td>
    <td align="right">        1.50</td>
    <td align="right">        3.04</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">        0.75</td>
    <td align="right">        1.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.69</td>
    <td align="right">        1.25</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">        0.76</td>
    <td align="right">        2.43</td>
    <td align="right">        0.76</td>
    <td align="right">        0.74</td>
    <td align="right">        2.28</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">        0.66</td>
    <td align="right">        1.26</td>
    <td align="right">        0.66</td>
    <td align="right">        1.32</td>
    <td align="right">        2.20</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">        0.67</td>
    <td align="right">        1.14</td>
    <td align="right">        0.67</td>
    <td align="right">        1.38</td>
    <td align="right">        2.38</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">        0.50</td>
    <td align="right">        0.81</td>
    <td align="right">        0.50</td>
    <td align="right">        2.43</td>
    <td align="right">        3.37</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">315_LVL42_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">316_LVL42_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">317_LVL42_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">318_LVL42_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">        0.59</td>
    <td align="right">        0.95</td>
    <td align="right">        0.59</td>
    <td align="right">        1.47</td>
    <td align="right">        1.74</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">        0.87</td>
    <td align="right">        1.65</td>
    <td align="right">        0.87</td>
    <td align="right">        2.56</td>
    <td align="right">        4.65</td>
    <td align="right">        2.56</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">        0.62</td>
    <td align="right">        1.37</td>
    <td align="right">        0.62</td>
    <td align="right">        2.19</td>
    <td align="right">        3.47</td>
    <td align="right">        2.19</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">        0.70</td>
    <td align="right">        2.13</td>
    <td align="right">        0.70</td>
    <td align="right">        2.19</td>
    <td align="right">        5.73</td>
    <td align="right">        2.19</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">        0.57</td>
    <td align="right">        1.05</td>
    <td align="right">        0.57</td>
    <td align="right">        2.37</td>
    <td align="right">        3.63</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">        0.59</td>
    <td align="right">        0.95</td>
    <td align="right">        0.59</td>
    <td align="right">        2.44</td>
    <td align="right">        3.79</td>
    <td align="right">        2.44</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">        0.38</td>
    <td align="right">        0.63</td>
    <td align="right">        0.38</td>
    <td align="right">        5.43</td>
    <td align="right">        7.03</td>
    <td align="right">        5.43</td>
  </tr>
  <tr>
    <td align="right">327_LVL43_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">328_LVL43_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">329_LVL43_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">330_LVL43_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">        0.97</td>
    <td align="right">        1.98</td>
    <td align="right">        0.31</td>
    <td align="right">       18.70</td>
    <td align="right">       21.02</td>
    <td align="right">       12.65</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">        0.98</td>
    <td align="right">        7.18</td>
    <td align="right">        0.43</td>
    <td align="right">        4.61</td>
    <td align="right">       17.11</td>
    <td align="right">        3.10</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">        2.17</td>
    <td align="right">        1.04</td>
    <td align="right">        0.21</td>
    <td align="right">       54.08</td>
    <td align="right">       42.64</td>
    <td align="right">       38.25</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">        1.03</td>
    <td align="right">        0.93</td>
    <td align="right">        0.18</td>
    <td align="right">       96.51</td>
    <td align="right">       79.10</td>
    <td align="right">       72.57</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">        8.04</td>
    <td align="right">       38.65</td>
    <td align="right">        7.64</td>
    <td align="right">       12.14</td>
    <td align="right">       12.78</td>
    <td align="right">        8.24</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">        0.50</td>
    <td align="right">        4.62</td>
    <td align="right">        0.49</td>
    <td align="right">        2.00</td>
    <td align="right">        5.27</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">        0.51</td>
    <td align="right">        1.95</td>
    <td align="right">        0.49</td>
    <td align="right">        3.01</td>
    <td align="right">        6.55</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">339_LVL44_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">340_LVL44_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">341_LVL44_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">342_LVL44_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.21</td>
    <td align="right">        0.05</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">        0.07</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">        0.04</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">347_LVL45_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">348_LVL45_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">        0.81</td>
    <td align="right">        0.02</td>
    <td align="right">        0.29</td>
    <td align="right">        0.66</td>
    <td align="right">        0.01</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">        0.19</td>
    <td align="right">        0.01</td>
    <td align="right">        0.10</td>
    <td align="right">       19.97</td>
    <td align="right">        0.26</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       39.37</td>
    <td align="right">      511.90</td>
    <td align="right">       38.95</td>
    <td align="right">      240.43</td>
    <td align="right">       79.10</td>
    <td align="right">       72.57</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.57</td>
    <td align="right">        3.20</td>
    <td align="right">        0.54</td>
    <td align="right">        4.07</td>
    <td align="right">        2.70</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      131.87</td>
    <td align="right">      738.96</td>
    <td align="right">      124.44</td>
    <td align="right">      940.92</td>
    <td align="right">      623.98</td>
    <td align="right">      500.53</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">101_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">102_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">103_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">104_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">107_LVL-6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">108_LVL-6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">109_LVL-6_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">110_LVL-6_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">111_LVL-6_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">112_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">113_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">114_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">115_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">120_LVL-1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">121_LVL-1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">124_LVL-1_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">125_LVL-1_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">126_LVL-1_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">145_LVL1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">146_LVL1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">147_LVL1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">148_LVL1_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">149_LVL1_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">150_LVL2_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">151_LVL2_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">169_LVL2_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">170_LVL2_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">185_LVL3_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">186_LVL3_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">187_LVL3_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">188_LVL3_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">201_LVL4_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">202_LVL4_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">203_LVL4_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">204_LVL4_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">215_LVL5_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">216_LVL5_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">217_LVL5_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">218_LVL5_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">229_LVL6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">230_LVL6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">231_LVL6_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">232_LVL6_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">241_LVL7_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">242_LVL7_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">243_LVL7_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">244_LVL7_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">253_LVL8_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">254_LVL8_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">255_LVL8_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">256_LVL8_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">265_LVL31_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">266_LVL31_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">267_LVL31_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">268_LVL31_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">277_LVL33_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">278_LVL33_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">279_LVL33_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">280_LVL33_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">290_LVL34_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">291_LVL34_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">292_LVL34_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">293_LVL34_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">303_LVL41_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">304_LVL41_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">305_LVL41_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">306_LVL41_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">315_LVL42_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">316_LVL42_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">317_LVL42_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">318_LVL42_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">327_LVL43_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">328_LVL43_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">329_LVL43_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">330_LVL43_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">339_LVL44_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">340_LVL44_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">341_LVL44_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">342_LVL44_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">347_LVL45_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">348_LVL45_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">101_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">102_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">103_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">104_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">107_LVL-6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">108_LVL-6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">109_LVL-6_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">110_LVL-6_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">111_LVL-6_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">112_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">113_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">114_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">115_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">120_LVL-1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">121_LVL-1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">124_LVL-1_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">125_LVL-1_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">126_LVL-1_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">145_LVL1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">146_LVL1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">147_LVL1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">148_LVL1_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">149_LVL1_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">150_LVL2_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">151_LVL2_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">169_LVL2_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">170_LVL2_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">185_LVL3_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">186_LVL3_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">187_LVL3_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">188_LVL3_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">201_LVL4_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">202_LVL4_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">203_LVL4_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">204_LVL4_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">215_LVL5_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">216_LVL5_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">217_LVL5_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">218_LVL5_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">229_LVL6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">230_LVL6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">231_LVL6_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">232_LVL6_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">241_LVL7_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">242_LVL7_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">243_LVL7_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">244_LVL7_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">253_LVL8_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">254_LVL8_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">255_LVL8_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">256_LVL8_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">265_LVL31_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">266_LVL31_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">267_LVL31_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">268_LVL31_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">277_LVL33_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">278_LVL33_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">279_LVL33_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">280_LVL33_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">290_LVL34_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">291_LVL34_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">292_LVL34_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">293_LVL34_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">303_LVL41_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">304_LVL41_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">305_LVL41_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">306_LVL41_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">315_LVL42_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">316_LVL42_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">317_LVL42_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">318_LVL42_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">327_LVL43_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">328_LVL43_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">329_LVL43_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">330_LVL43_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">339_LVL44_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">340_LVL44_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">341_LVL44_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">342_LVL44_VOID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">347_LVL45_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">348_LVL45_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -16.40</td>
    <td align="right">       0.00</td>
    <td align="right">     -16.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      31.00</td>
    <td align="right">       8.30</td>
    <td align="right">      23.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.35</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">101_PARKING_5E5F58E8..FACE1</td>
    <td align="right">BG WALL</td>
    <td align="right">       0.35</td>
    <td align="right">      4.214</td>
    <td align="right">      8.508</td>
    <td align="right">     821.85</td>
    <td align="right">     821.85</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">102_PARKING_88222578..FACE1</td>
    <td align="right">BG WALL</td>
    <td align="right">       0.35</td>
    <td align="right">      4.214</td>
    <td align="right">      8.508</td>
    <td align="right">     370.42</td>
    <td align="right">     370.42</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">103_PARKING_0FC108DA..FACE1</td>
    <td align="right">BG WALL</td>
    <td align="right">       0.35</td>
    <td align="right">      4.214</td>
    <td align="right">      8.508</td>
    <td align="right">     449.88</td>
    <td align="right">     449.88</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE11</td>
    <td align="right">BG WALL</td>
    <td align="right">       0.35</td>
    <td align="right">      4.214</td>
    <td align="right">      8.508</td>
    <td align="right">     910.08</td>
    <td align="right">     910.08</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">109_VOID_90E16D07..FACE3</td>
    <td align="right">BG WALL</td>
    <td align="right">       0.35</td>
    <td align="right">      4.214</td>
    <td align="right">      8.508</td>
    <td align="right">      10.05</td>
    <td align="right">      10.05</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">109_VOID_90E16D07..FACE4</td>
    <td align="right">BG WALL</td>
    <td align="right">       0.35</td>
    <td align="right">      4.214</td>
    <td align="right">      8.508</td>
    <td align="right">     111.47</td>
    <td align="right">     111.47</td>
    <td align="right">     244.53</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE2</td>
    <td align="right">BG WALL</td>
    <td align="right">       0.35</td>
    <td align="right">      4.214</td>
    <td align="right">      8.508</td>
    <td align="right">     190.74</td>
    <td align="right">     190.74</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE11_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.181</td>
    <td align="right">      0.184</td>
    <td align="right">     121.71</td>
    <td align="right">     121.71</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE10_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.181</td>
    <td align="right">      0.184</td>
    <td align="right">       1.55</td>
    <td align="right">       1.55</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE10</td>
    <td align="right">BG WALL</td>
    <td align="right">       0.35</td>
    <td align="right">      4.214</td>
    <td align="right">      8.508</td>
    <td align="right">     235.05</td>
    <td align="right">     235.05</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE11_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.181</td>
    <td align="right">      0.184</td>
    <td align="right">     171.68</td>
    <td align="right">     171.68</td>
    <td align="right">     290.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">115_PARKING_1B8D6649..FACE2</td>
    <td align="right">BG WALL</td>
    <td align="right">       0.35</td>
    <td align="right">      4.214</td>
    <td align="right">      8.508</td>
    <td align="right">     128.71</td>
    <td align="right">     128.71</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">115_PARKING_1B8D6649..FACE6_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.181</td>
    <td align="right">      0.184</td>
    <td align="right">     145.65</td>
    <td align="right">     145.65</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">118_MECH_67B9B4C3..FACE1</td>
    <td align="right">BG WALL</td>
    <td align="right">       0.35</td>
    <td align="right">      4.214</td>
    <td align="right">      8.508</td>
    <td align="right">      40.09</td>
    <td align="right">      40.09</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">118_MECH_67B9B4C3..FACE2</td>
    <td align="right">BG WALL</td>
    <td align="right">       0.35</td>
    <td align="right">      4.214</td>
    <td align="right">      8.508</td>
    <td align="right">      25.32</td>
    <td align="right">      25.32</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">118_MECH_67B9B4C3..FACE5_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.181</td>
    <td align="right">      0.184</td>
    <td align="right">      39.90</td>
    <td align="right">      39.90</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">122_ELEC_52B27581..FACE5_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.181</td>
    <td align="right">      0.184</td>
    <td align="right">       2.14</td>
    <td align="right">       2.14</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">124_VOID_7F89274E..FACE6</td>
    <td align="right">BG WALL</td>
    <td align="right">       0.35</td>
    <td align="right">      4.214</td>
    <td align="right">      8.508</td>
    <td align="right">      47.26</td>
    <td align="right">      47.26</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">124_VOID_7F89274E..FACE7</td>
    <td align="right">BG WALL</td>
    <td align="right">       0.35</td>
    <td align="right">      4.214</td>
    <td align="right">      8.508</td>
    <td align="right">      31.89</td>
    <td align="right">      31.89</td>
    <td align="right">     244.53</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">124_VOID_7F89274E..FACE8</td>
    <td align="right">BG WALL</td>
    <td align="right">       0.35</td>
    <td align="right">      4.214</td>
    <td align="right">      8.508</td>
    <td align="right">      65.89</td>
    <td align="right">      65.89</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">124_VOID_7F89274E..FACE10_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.181</td>
    <td align="right">      0.184</td>
    <td align="right">     123.59</td>
    <td align="right">     123.59</td>
    <td align="right">     244.53</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">127_VESTIBULE_6A0B0CB3..FACE4</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       9.17</td>
    <td align="right">       5.32</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">127_VESTIBULE_6A0B0CB3..FACE8</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      11.90</td>
    <td align="right">       6.90</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">128_VESTIBULE_8268A5DB..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       6.11</td>
    <td align="right">       3.54</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">128_VESTIBULE_8268A5DB..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       7.93</td>
    <td align="right">       4.60</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">129_VESTIBULE_D6DB39D2..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       3.76</td>
    <td align="right">       2.18</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">129_VESTIBULE_D6DB39D2..FACE7</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       4.88</td>
    <td align="right">       2.83</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">130_CORRIDOR_A6DE4D2B..FACE36</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       3.76</td>
    <td align="right">       2.18</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">130_CORRIDOR_A6DE4D2B..FACE66</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       4.88</td>
    <td align="right">       2.83</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">131_AMENITY_34CE5DDF..FACE11</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      48.50</td>
    <td align="right">      28.13</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">131_AMENITY_34CE5DDF..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      37.37</td>
    <td align="right">      21.67</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">132_AMENITY_35F4D366..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      15.04</td>
    <td align="right">       8.72</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">132_AMENITY_35F4D366..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      20.44</td>
    <td align="right">      11.85</td>
    <td align="right">     244.53</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">132_AMENITY_35F4D366..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       5.41</td>
    <td align="right">       3.13</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">132_AMENITY_35F4D366..FACE7</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      19.52</td>
    <td align="right">      11.32</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">132_AMENITY_35F4D366..FACE8</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      26.53</td>
    <td align="right">      15.39</td>
    <td align="right">     244.53</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">132_AMENITY_35F4D366..FACE9</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       7.02</td>
    <td align="right">       4.07</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">132_AMENITY_35F4D366..FACE13_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      25.10</td>
    <td align="right">      25.10</td>
    <td align="right">     244.53</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">133_SUITES_B2425D00..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      17.39</td>
    <td align="right">      10.09</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">133_SUITES_B2425D00..FACE16</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      10.07</td>
    <td align="right">       5.84</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">133_SUITES_B2425D00..FACE8</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       7.76</td>
    <td align="right">       4.50</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">133_SUITES_B2425D00..FACE9</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      22.57</td>
    <td align="right">      13.09</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">134_SUITES_4BD8811F..FACE16</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      62.27</td>
    <td align="right">      36.12</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">134_SUITES_4BD8811F..FACE32</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      80.82</td>
    <td align="right">      46.88</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">135_SUITES_3A671220..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      10.81</td>
    <td align="right">       6.27</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">135_SUITES_3A671220..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      19.27</td>
    <td align="right">      11.18</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">135_SUITES_3A671220..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      25.93</td>
    <td align="right">      15.04</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">135_SUITES_3A671220..FACE7</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      25.01</td>
    <td align="right">      14.51</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">136_SUITES_DD9A6958..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      30.08</td>
    <td align="right">      17.45</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">136_SUITES_DD9A6958..FACE4</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      16.92</td>
    <td align="right">       9.81</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">136_SUITES_DD9A6958..FACE7</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      39.04</td>
    <td align="right">      22.64</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">136_SUITES_DD9A6958..FACE8</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      21.96</td>
    <td align="right">      12.74</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">139_STORAGE_3A68F223..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       5.88</td>
    <td align="right">       3.41</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">139_STORAGE_3A68F223..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       7.63</td>
    <td align="right">       4.42</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">141_STORAGE_DA1D9B86..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      16.68</td>
    <td align="right">       9.68</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">141_STORAGE_DA1D9B86..FACE8</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      21.65</td>
    <td align="right">      12.56</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">142_STORAGE_4EBBFED5..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       1.64</td>
    <td align="right">       0.95</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">142_STORAGE_4EBBFED5..FACE8</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       2.13</td>
    <td align="right">       1.24</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">143_STORAGE_A8BB24F4..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      14.10</td>
    <td align="right">       8.18</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">143_STORAGE_A8BB24F4..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      10.34</td>
    <td align="right">       6.00</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">143_STORAGE_A8BB24F4..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      18.30</td>
    <td align="right">      10.61</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">143_STORAGE_A8BB24F4..FACE7</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      13.42</td>
    <td align="right">       7.78</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">144_GARBAGE_783CDCEC..FACE12</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      51.85</td>
    <td align="right">      30.07</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">144_GARBAGE_783CDCEC..FACE5</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      49.12</td>
    <td align="right">      28.49</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">145_STAIR_C2B664CC..FACE12</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       3.97</td>
    <td align="right">       2.30</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">145_STAIR_C2B664CC..FACE7</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       3.06</td>
    <td align="right">       1.77</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">147_STAIR_D953639A..FACE4</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       3.06</td>
    <td align="right">       1.77</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">151_STAIR_9282456D..FACE0</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       3.97</td>
    <td align="right">       2.30</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">173_CORRIDOR_24B823E1..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       5.68</td>
    <td align="right">       3.29</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">174_SUITES_6846C2D0..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      25.20</td>
    <td align="right">      14.62</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">175_SUITES_1282CB14..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      18.46</td>
    <td align="right">      10.71</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">175_SUITES_1282CB14..FACE2_0</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       7.10</td>
    <td align="right">       4.12</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">176_SUITES_F60FF5C4..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      68.87</td>
    <td align="right">      39.94</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">177_SUITES_0ACBB119..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      23.79</td>
    <td align="right">      13.80</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">177_SUITES_0ACBB119..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      35.14</td>
    <td align="right">      20.38</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">177_SUITES_0ACBB119..FACE5_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">       8.71</td>
    <td align="right">       8.71</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">178_SUITES_C27389F4..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      44.37</td>
    <td align="right">      25.74</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">178_SUITES_C27389F4..FACE7</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       4.62</td>
    <td align="right">       2.68</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">178_SUITES_C27389F4..FACE8_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      16.25</td>
    <td align="right">      16.25</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">179_SUITES_8A188A52..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      16.32</td>
    <td align="right">       9.46</td>
    <td align="right">     244.12</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">179_SUITES_8A188A52..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       5.68</td>
    <td align="right">       3.29</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">179_SUITES_8A188A52..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      11.36</td>
    <td align="right">       6.59</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">179_SUITES_8A188A52..FACE9</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      22.72</td>
    <td align="right">      13.18</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">180_SUITES_0D4F5E2A..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      87.33</td>
    <td align="right">      50.65</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">181_SUITES_EBDD6845..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      28.75</td>
    <td align="right">      16.68</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">181_SUITES_EBDD6845..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      18.10</td>
    <td align="right">      10.50</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">182_SUITES_508B3733..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      38.39</td>
    <td align="right">      22.26</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">182_SUITES_508B3733..FACE4</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      30.17</td>
    <td align="right">      17.50</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">183_SUITES_3FB95839..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      30.17</td>
    <td align="right">      17.50</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">183_SUITES_3FB95839..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      41.84</td>
    <td align="right">      24.27</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">189_CORRIDOR_578B57AC..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       4.72</td>
    <td align="right">       2.74</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">190_SUITES_D1A15685..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      19.77</td>
    <td align="right">      11.46</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">190_SUITES_D1A15685..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      25.37</td>
    <td align="right">      14.71</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">190_SUITES_D1A15685..FACE5_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      10.72</td>
    <td align="right">      10.72</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">191_SUITES_44980C79..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      36.88</td>
    <td align="right">      21.39</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">191_SUITES_44980C79..FACE7_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">192_SUITES_C825BC3E..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      20.95</td>
    <td align="right">      12.15</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">192_SUITES_C825BC3E..FACE9_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      14.20</td>
    <td align="right">      14.20</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">193_SUITES_348CFB59..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      15.34</td>
    <td align="right">       8.90</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">193_SUITES_348CFB59..FACE2_0</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       5.90</td>
    <td align="right">       3.42</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">193_SUITES_348CFB59..FACE6_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      10.40</td>
    <td align="right">      10.40</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">194_SUITES_17F17A4C..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      57.23</td>
    <td align="right">      33.19</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">194_SUITES_17F17A4C..FACE13_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      38.80</td>
    <td align="right">      38.80</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">195_SUITES_EF2D6CA0..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      13.56</td>
    <td align="right">       7.87</td>
    <td align="right">     244.12</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">195_SUITES_EF2D6CA0..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       4.72</td>
    <td align="right">       2.74</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">195_SUITES_EF2D6CA0..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       9.44</td>
    <td align="right">       5.48</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">195_SUITES_EF2D6CA0..FACE9</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      18.88</td>
    <td align="right">      10.95</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">195_SUITES_EF2D6CA0..FACE10_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">       5.12</td>
    <td align="right">       5.12</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">196_SUITES_E57CBBAF..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      72.57</td>
    <td align="right">      42.09</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">197_SUITES_B67A57F5..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      23.90</td>
    <td align="right">      13.86</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">197_SUITES_B67A57F5..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      15.05</td>
    <td align="right">       8.73</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">198_SUITES_5FB88CC5..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      31.90</td>
    <td align="right">      18.50</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">198_SUITES_5FB88CC5..FACE4</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      25.08</td>
    <td align="right">      14.54</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">198_SUITES_5FB88CC5..FACE5_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      45.20</td>
    <td align="right">      45.20</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">199_SUITES_BE1D409F..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      25.08</td>
    <td align="right">      14.54</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">199_SUITES_BE1D409F..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      34.77</td>
    <td align="right">      20.17</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">199_SUITES_BE1D409F..FACE5_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      37.72</td>
    <td align="right">      37.72</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">205_CORRIDOR_2E73F08A..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       4.72</td>
    <td align="right">       2.74</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">206_SUITES_0C74CFB8..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      36.88</td>
    <td align="right">      21.39</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">207_SUITES_E3029B67..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      19.77</td>
    <td align="right">      11.46</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">207_SUITES_E3029B67..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      20.65</td>
    <td align="right">      11.98</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">208_SUITES_FCCEF0A5..FACE0</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      15.64</td>
    <td align="right">       9.07</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">208_SUITES_FCCEF0A5..FACE8</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      35.10</td>
    <td align="right">      20.36</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">209_SUITES_5F4CDB3D..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      15.64</td>
    <td align="right">       9.07</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">209_SUITES_5F4CDB3D..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      25.66</td>
    <td align="right">      14.89</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">210_SUITES_C7F07563..FACE0</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      93.51</td>
    <td align="right">      54.24</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">211_SUITES_C400BADF..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      13.56</td>
    <td align="right">       7.87</td>
    <td align="right">     244.12</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">211_SUITES_C400BADF..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       9.44</td>
    <td align="right">       5.48</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">211_SUITES_C400BADF..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      18.88</td>
    <td align="right">      10.95</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">212_SUITES_A260CF86..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      72.57</td>
    <td align="right">      42.09</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">213_SUITES_6351436C..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      23.89</td>
    <td align="right">      13.86</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">213_SUITES_6351436C..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      15.04</td>
    <td align="right">       8.73</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">219_CORRIDOR_B9E04E93..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       5.84</td>
    <td align="right">       3.39</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">219_CORRIDOR_B9E04E93..FACE30_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      36.24</td>
    <td align="right">      36.24</td>
    <td align="right">      20.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">220_SUITES_3C8CCA2C..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      45.63</td>
    <td align="right">      26.46</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">220_SUITES_3C8CCA2C..FACE7</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      84.46</td>
    <td align="right">      84.46</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">221_SUITES_7043E642..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      24.46</td>
    <td align="right">      14.18</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">221_SUITES_7043E642..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      25.55</td>
    <td align="right">      14.82</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">221_SUITES_7043E642..FACE5</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      46.90</td>
    <td align="right">      46.90</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">222_SUITES_2784883F..FACE0</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      19.35</td>
    <td align="right">      11.22</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">222_SUITES_2784883F..FACE8</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      43.44</td>
    <td align="right">      25.19</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">222_SUITES_2784883F..FACE9_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      11.59</td>
    <td align="right">      11.59</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">223_SUITES_092BDC84..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      19.35</td>
    <td align="right">      11.22</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">223_SUITES_092BDC84..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      31.75</td>
    <td align="right">      18.42</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">223_SUITES_092BDC84..FACE5_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      16.83</td>
    <td align="right">      16.83</td>
    <td align="right">     205.44</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">224_SUITES_D22739EF..FACE0</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     115.70</td>
    <td align="right">      67.11</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">224_SUITES_D22739EF..FACE21_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      52.50</td>
    <td align="right">      52.50</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">225_SUITES_FE0809C1..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      16.78</td>
    <td align="right">       9.73</td>
    <td align="right">     244.12</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">225_SUITES_FE0809C1..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      11.68</td>
    <td align="right">       6.77</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">225_SUITES_FE0809C1..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      23.36</td>
    <td align="right">      13.55</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">225_SUITES_FE0809C1..FACE9</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      70.04</td>
    <td align="right">      70.04</td>
    <td align="right">     244.12</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">226_SUITES_B5786BAE..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      89.79</td>
    <td align="right">      52.08</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">226_SUITES_B5786BAE..FACE15_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      11.04</td>
    <td align="right">      11.04</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">227_SUITES_E3C429A5..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      29.57</td>
    <td align="right">      17.15</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">227_SUITES_E3C429A5..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      18.61</td>
    <td align="right">      10.80</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">227_SUITES_E3C429A5..FACE7</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      61.11</td>
    <td align="right">      61.11</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">228_MECH_7EB18C8F..FACE5</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      29.40</td>
    <td align="right">      29.40</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">233_CORRIDOR_7C8ABF9B..FACE13</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       7.51</td>
    <td align="right">       4.35</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">233_CORRIDOR_7C8ABF9B..FACE14</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       3.55</td>
    <td align="right">       2.06</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">234_AMENITY_5BA27E6F..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      22.58</td>
    <td align="right">      13.09</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">234_AMENITY_5BA27E6F..FACE7</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      27.43</td>
    <td align="right">      15.91</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">235_SUITES_9E8566B8..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      13.21</td>
    <td align="right">       7.66</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">235_SUITES_9E8566B8..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      36.89</td>
    <td align="right">      21.40</td>
    <td align="right">     110.01</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">236_SUITES_3405E4FB..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      43.45</td>
    <td align="right">      25.20</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">236_SUITES_3405E4FB..FACE7</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       9.12</td>
    <td align="right">       5.29</td>
    <td align="right">     110.01</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">237_SUITES_97139AB2..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      52.14</td>
    <td align="right">      30.24</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">238_SUITES_20BB8690..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      26.86</td>
    <td align="right">      15.58</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">238_SUITES_20BB8690..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      17.38</td>
    <td align="right">      10.08</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">239_SUITES_9487D665..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      11.85</td>
    <td align="right">       6.87</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">239_SUITES_9487D665..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      41.48</td>
    <td align="right">      24.06</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">240_SUITES_18815BE6..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      11.45</td>
    <td align="right">       6.64</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">240_SUITES_18815BE6..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       6.40</td>
    <td align="right">       3.71</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">240_SUITES_18815BE6..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      33.33</td>
    <td align="right">      19.33</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">240_SUITES_18815BE6..FACE4</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       5.53</td>
    <td align="right">       3.21</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">240_SUITES_18815BE6..FACE5</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      13.43</td>
    <td align="right">       7.79</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">241_STAIR_27F7C222..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      24.09</td>
    <td align="right">      13.98</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">246_SUITES_1D85CD73..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">    1288.00</td>
    <td align="right">     747.04</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">247_SUITES_FD96340E..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     324.08</td>
    <td align="right">     187.96</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">247_SUITES_FD96340E..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     202.65</td>
    <td align="right">     117.54</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">247_SUITES_FD96340E..FACE8</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     405.72</td>
    <td align="right">     235.32</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">247_SUITES_FD96340E..FACE9</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     167.44</td>
    <td align="right">      97.12</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">248_SUITES_5EF64804..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     322.00</td>
    <td align="right">     186.76</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">248_SUITES_5EF64804..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     212.52</td>
    <td align="right">     123.26</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">248_SUITES_5EF64804..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     167.44</td>
    <td align="right">      97.12</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">248_SUITES_5EF64804..FACE4</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     367.08</td>
    <td align="right">     212.91</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">249_SUITES_5AE35902..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     447.22</td>
    <td align="right">     259.39</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">249_SUITES_5AE35902..FACE11</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     708.47</td>
    <td align="right">     410.91</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">249_SUITES_5AE35902..FACE12</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     146.15</td>
    <td align="right">      84.77</td>
    <td align="right">     110.03</td>
    <td align="right">      90.01</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">250_SUITES_EE97A681..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     244.72</td>
    <td align="right">     141.94</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">250_SUITES_EE97A681..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     676.20</td>
    <td align="right">     392.20</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">251_SUITES_183DCE04..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     402.16</td>
    <td align="right">     233.25</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">251_SUITES_183DCE04..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     604.00</td>
    <td align="right">     350.32</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">252_SUITES_594088F6..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      90.16</td>
    <td align="right">      52.29</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">252_SUITES_594088F6..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     104.40</td>
    <td align="right">      60.55</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">252_SUITES_594088F6..FACE11</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     543.41</td>
    <td align="right">     315.18</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">252_SUITES_594088F6..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     167.44</td>
    <td align="right">      97.12</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">258_SUITES_45E7BA92..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     118.00</td>
    <td align="right">      68.44</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">259_SUITES_BBFA98C0..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      29.69</td>
    <td align="right">      17.22</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">259_SUITES_BBFA98C0..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      18.57</td>
    <td align="right">      10.77</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">259_SUITES_BBFA98C0..FACE8</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      37.17</td>
    <td align="right">      21.56</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">259_SUITES_BBFA98C0..FACE9</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      15.34</td>
    <td align="right">       8.90</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">260_SUITES_010DD766..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      29.50</td>
    <td align="right">      17.11</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">260_SUITES_010DD766..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      19.47</td>
    <td align="right">      11.29</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">260_SUITES_010DD766..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      15.34</td>
    <td align="right">       8.90</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">260_SUITES_010DD766..FACE4</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      33.63</td>
    <td align="right">      19.51</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">261_SUITES_652139D8..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      40.97</td>
    <td align="right">      23.76</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">261_SUITES_652139D8..FACE11</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      64.91</td>
    <td align="right">      37.65</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">261_SUITES_652139D8..FACE12</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      13.39</td>
    <td align="right">       7.77</td>
    <td align="right">     110.04</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">262_SUITES_260F723A..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      22.42</td>
    <td align="right">      13.00</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">262_SUITES_260F723A..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      61.95</td>
    <td align="right">      35.93</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">263_SUITES_83F412A1..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      36.84</td>
    <td align="right">      21.37</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">263_SUITES_83F412A1..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      55.34</td>
    <td align="right">      32.09</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">264_SUITES_10D984C3..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       8.26</td>
    <td align="right">       4.79</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">264_SUITES_10D984C3..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       9.56</td>
    <td align="right">       5.55</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">264_SUITES_10D984C3..FACE11</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      49.78</td>
    <td align="right">      28.87</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">264_SUITES_10D984C3..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      15.34</td>
    <td align="right">       8.90</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">270_SUITES_FF3A7388..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      65.00</td>
    <td align="right">      37.70</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">271_SUITES_4EC295F2..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      16.35</td>
    <td align="right">       9.49</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">271_SUITES_4EC295F2..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      10.23</td>
    <td align="right">       5.93</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">271_SUITES_4EC295F2..FACE8</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      20.48</td>
    <td align="right">      11.88</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">271_SUITES_4EC295F2..FACE9</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       8.45</td>
    <td align="right">       4.90</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">272_SUITES_C75CC939..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      16.25</td>
    <td align="right">       9.43</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">272_SUITES_C75CC939..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      10.73</td>
    <td align="right">       6.22</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">272_SUITES_C75CC939..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       8.45</td>
    <td align="right">       4.90</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">272_SUITES_C75CC939..FACE4</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      18.53</td>
    <td align="right">      10.74</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">273_SUITES_6A0B813E..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      22.57</td>
    <td align="right">      13.09</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">273_SUITES_6A0B813E..FACE11</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      35.75</td>
    <td align="right">      20.74</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">273_SUITES_6A0B813E..FACE12</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       7.38</td>
    <td align="right">       4.28</td>
    <td align="right">     110.04</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">274_SUITES_71A7D140..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      12.35</td>
    <td align="right">       7.16</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">274_SUITES_71A7D140..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      34.13</td>
    <td align="right">      19.79</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">275_SUITES_E0E35B77..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      20.30</td>
    <td align="right">      11.77</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">275_SUITES_E0E35B77..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      30.48</td>
    <td align="right">      17.68</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">276_SUITES_6D7813C1..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       4.55</td>
    <td align="right">       2.64</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">276_SUITES_6D7813C1..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       5.27</td>
    <td align="right">       3.06</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">276_SUITES_6D7813C1..FACE11</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      27.42</td>
    <td align="right">      15.91</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">276_SUITES_6D7813C1..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       8.45</td>
    <td align="right">       4.90</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">282_SUITES_A7DCECF6..FACE5</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     215.62</td>
    <td align="right">     125.06</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">282_SUITES_A7DCECF6..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      44.48</td>
    <td align="right">      25.80</td>
    <td align="right">     110.04</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">283_SUITES_AB87D29A..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     136.11</td>
    <td align="right">      78.94</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">284_SUITES_03CA9F28..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     392.00</td>
    <td align="right">     227.36</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">285_SUITES_76971722..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      98.63</td>
    <td align="right">      57.21</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">285_SUITES_76971722..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      61.68</td>
    <td align="right">      35.77</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">285_SUITES_76971722..FACE8</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     123.48</td>
    <td align="right">      71.62</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">285_SUITES_76971722..FACE9</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      50.96</td>
    <td align="right">      29.56</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">286_SUITES_37520083..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      98.00</td>
    <td align="right">      56.84</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">286_SUITES_37520083..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      64.68</td>
    <td align="right">      37.51</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">286_SUITES_37520083..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      50.96</td>
    <td align="right">      29.56</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">286_SUITES_37520083..FACE4</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     111.72</td>
    <td align="right">      64.80</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">287_SUITES_D071FA93..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      74.48</td>
    <td align="right">      43.20</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">287_SUITES_D071FA93..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     205.80</td>
    <td align="right">     119.36</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">288_SUITES_11FA7BE1..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     122.40</td>
    <td align="right">      70.99</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">288_SUITES_11FA7BE1..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     183.82</td>
    <td align="right">     106.62</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">289_SUITES_E959D6B6..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      27.44</td>
    <td align="right">      15.92</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">289_SUITES_E959D6B6..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      31.78</td>
    <td align="right">      18.43</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">289_SUITES_E959D6B6..FACE11</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">     165.38</td>
    <td align="right">      95.92</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">289_SUITES_E959D6B6..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      50.96</td>
    <td align="right">      29.56</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">295_SUITES_17B44E17..FACE5</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      36.30</td>
    <td align="right">      21.06</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">295_SUITES_17B44E17..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       7.49</td>
    <td align="right">       4.34</td>
    <td align="right">     110.04</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">296_SUITES_841DEE77..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      22.92</td>
    <td align="right">      13.29</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">297_SUITES_5FE7B34E..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      66.00</td>
    <td align="right">      38.28</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">297_SUITES_5FE7B34E..FACE15_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      13.91</td>
    <td align="right">      13.91</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">298_SUITES_A0DFFF32..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      16.61</td>
    <td align="right">       9.63</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">298_SUITES_A0DFFF32..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      10.38</td>
    <td align="right">       6.02</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">298_SUITES_A0DFFF32..FACE8</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      20.79</td>
    <td align="right">      12.06</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">298_SUITES_A0DFFF32..FACE9</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       8.58</td>
    <td align="right">       4.98</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">298_SUITES_A0DFFF32..FACE11_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      16.38</td>
    <td align="right">      16.38</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">299_SUITES_928B0975..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      16.50</td>
    <td align="right">       9.57</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">299_SUITES_928B0975..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      10.89</td>
    <td align="right">       6.32</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">299_SUITES_928B0975..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       8.58</td>
    <td align="right">       4.98</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">299_SUITES_928B0975..FACE4</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      18.81</td>
    <td align="right">      10.91</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">299_SUITES_928B0975..FACE10_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      38.07</td>
    <td align="right">      38.07</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">300_SUITES_EEB0134C..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      12.54</td>
    <td align="right">       7.27</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">300_SUITES_EEB0134C..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      34.65</td>
    <td align="right">      20.10</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">301_SUITES_C497E734..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      20.61</td>
    <td align="right">      11.95</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">301_SUITES_C497E734..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      30.95</td>
    <td align="right">      17.95</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">302_SUITES_CA66D5E6..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       4.62</td>
    <td align="right">       2.68</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">302_SUITES_CA66D5E6..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       5.35</td>
    <td align="right">       3.10</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">302_SUITES_CA66D5E6..FACE11</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      27.85</td>
    <td align="right">      16.15</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">302_SUITES_CA66D5E6..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       8.58</td>
    <td align="right">       4.98</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">308_SUITES_FEA0C229..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      18.48</td>
    <td align="right">      10.72</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       7.49</td>
    <td align="right">       4.35</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      18.10</td>
    <td align="right">      10.50</td>
    <td align="right">     250.65</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      32.89</td>
    <td align="right">      19.08</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE4</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      14.09</td>
    <td align="right">       8.17</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">310_SUITES_8DC583B8..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       7.56</td>
    <td align="right">       4.38</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">310_SUITES_8DC583B8..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      23.34</td>
    <td align="right">      13.54</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      19.44</td>
    <td align="right">      11.28</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE11</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      30.80</td>
    <td align="right">      17.87</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE12</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       6.35</td>
    <td align="right">       3.69</td>
    <td align="right">     110.04</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">312_SUITES_786F9336..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      10.64</td>
    <td align="right">       6.17</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">312_SUITES_786F9336..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      29.40</td>
    <td align="right">      17.05</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">313_SUITES_8CF7D914..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      17.49</td>
    <td align="right">      10.14</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">313_SUITES_8CF7D914..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      26.26</td>
    <td align="right">      15.23</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       3.92</td>
    <td align="right">       2.27</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       4.54</td>
    <td align="right">       2.63</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE11</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      23.63</td>
    <td align="right">      13.70</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       7.28</td>
    <td align="right">       4.22</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">320_SUITES_EEEEBCED..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      24.09</td>
    <td align="right">      13.97</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       9.77</td>
    <td align="right">       5.66</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      23.60</td>
    <td align="right">      13.69</td>
    <td align="right">     250.65</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE3</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      42.88</td>
    <td align="right">      24.87</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE4</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      18.37</td>
    <td align="right">      10.65</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">322_SUITES_00F35618..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       9.85</td>
    <td align="right">       5.72</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">322_SUITES_00F35618..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      30.43</td>
    <td align="right">      17.65</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">323_SUITES_BC00B0CF..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      25.35</td>
    <td align="right">      14.70</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">323_SUITES_BC00B0CF..FACE11</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      40.15</td>
    <td align="right">      23.29</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">323_SUITES_BC00B0CF..FACE12</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       8.28</td>
    <td align="right">       4.80</td>
    <td align="right">     110.04</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      13.87</td>
    <td align="right">       8.04</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      38.33</td>
    <td align="right">      22.23</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE11_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      24.70</td>
    <td align="right">      24.70</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">325_SUITES_03488291..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      22.79</td>
    <td align="right">      13.22</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">325_SUITES_03488291..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      34.23</td>
    <td align="right">      19.85</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       5.11</td>
    <td align="right">       2.96</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       5.92</td>
    <td align="right">       3.43</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE11</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      30.80</td>
    <td align="right">      17.86</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       9.49</td>
    <td align="right">       5.50</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE12_0</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">       8.58</td>
    <td align="right">       8.58</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      48.75</td>
    <td align="right">      28.27</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      25.16</td>
    <td align="right">      25.16</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      20.88</td>
    <td align="right">      12.11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE9</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      58.73</td>
    <td align="right">      58.73</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE15</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      60.16</td>
    <td align="right">      60.16</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE13</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      34.72</td>
    <td align="right">      34.72</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE7</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      74.47</td>
    <td align="right">      43.19</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE8</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      21.87</td>
    <td align="right">      12.68</td>
    <td align="right">     110.02</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE15</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      48.35</td>
    <td align="right">      48.35</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">334_AMENITY_EF0CF606..FACE10</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      31.22</td>
    <td align="right">      31.22</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">334_AMENITY_EF0CF606..FACE4</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      26.47</td>
    <td align="right">      15.35</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">334_AMENITY_EF0CF606..FACE5</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      25.92</td>
    <td align="right">      15.03</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">334_AMENITY_EF0CF606..FACE9</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      31.89</td>
    <td align="right">      31.89</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">334_AMENITY_EF0CF606..FACE11</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      49.53</td>
    <td align="right">      49.53</td>
    <td align="right">     290.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      27.39</td>
    <td align="right">      15.89</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE11</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       8.11</td>
    <td align="right">       8.11</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE12</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      42.19</td>
    <td align="right">      42.19</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE5</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">       6.73</td>
    <td align="right">       3.90</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      35.02</td>
    <td align="right">      20.31</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE7</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      33.00</td>
    <td align="right">      33.00</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE13</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      50.67</td>
    <td align="right">      50.67</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      31.18</td>
    <td align="right">      18.08</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE12</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      32.33</td>
    <td align="right">      32.33</td>
    <td align="right">     250.65</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      26.83</td>
    <td align="right">      15.56</td>
    <td align="right">     250.65</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE15</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      10.25</td>
    <td align="right">      10.25</td>
    <td align="right">     110.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">337_AMENITY_580F7FAA..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      38.59</td>
    <td align="right">      22.39</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">337_AMENITY_580F7FAA..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      14.52</td>
    <td align="right">       8.42</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">338_AMENITY_23321499..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      21.99</td>
    <td align="right">      12.76</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">338_AMENITY_23321499..FACE7</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      26.56</td>
    <td align="right">      15.40</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">343_CORRIDOR_DF92075E..FACE13</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      47.14</td>
    <td align="right">      47.14</td>
    <td align="right">      20.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">344_MECH_54525A01..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      26.50</td>
    <td align="right">      26.50</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">344_MECH_54525A01..FACE6</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">344_MECH_54525A01..FACE7</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      40.64</td>
    <td align="right">      40.64</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">345_MECH_0A6491FD..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      46.50</td>
    <td align="right">      46.50</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">345_MECH_0A6491FD..FACE2</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      55.06</td>
    <td align="right">      55.06</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">345_MECH_0A6491FD..FACE13</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">     139.84</td>
    <td align="right">     139.84</td>
    <td align="right">     276.34</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">346_MECH_EC38C0F9..FACE1</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      26.35</td>
    <td align="right">      26.35</td>
    <td align="right">     110.02</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">346_MECH_EC38C0F9..FACE7</td>
    <td align="right">TYP WALL 1</td>
    <td align="right">       0.08</td>
    <td align="right">      0.751</td>
    <td align="right">      0.846</td>
    <td align="right">      55.01</td>
    <td align="right">      55.01</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">346_MECH_EC38C0F9..FACE8</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">     113.73</td>
    <td align="right">     113.73</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">347_STAIR_A6678424..FACE5</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      24.30</td>
    <td align="right">      24.30</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">348_STAIR_907FB113..FACE5</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      27.20</td>
    <td align="right">      27.20</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">349_ELEV_E243E2A7..FACE5</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      19.50</td>
    <td align="right">      19.50</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">350_ELEV_CAE2EBD1..FACE5</td>
    <td align="right">TYPICAL ROOF</td>
    <td align="right">       0.30</td>
    <td align="right">      0.180</td>
    <td align="right">      0.184</td>
    <td align="right">      17.69</td>
    <td align="right">      17.69</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">101_PARKING_5E5F58E8..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      79.65</td>
    <td align="right">      79.65</td>
    <td align="right">     199.80</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">101_PARKING_5E5F58E8..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">     240.11</td>
    <td align="right">     240.11</td>
    <td align="right">     136.25</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">101_PARKING_5E5F58E8..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      94.40</td>
    <td align="right">      94.40</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">101_PARKING_5E5F58E8..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      23.60</td>
    <td align="right">      23.60</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">101_PARKING_5E5F58E8..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      95.88</td>
    <td align="right">      95.88</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">101_PARKING_5E5F58E8..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      75.22</td>
    <td align="right">      75.22</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">101_PARKING_5E5F58E8..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      67.85</td>
    <td align="right">      67.85</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">101_PARKING_5E5F58E8..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">     310.93</td>
    <td align="right">     310.93</td>
    <td align="right">      73.29</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">101_PARKING_5E5F58E8..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">    2714.20</td>
    <td align="right">    2714.20</td>
    <td align="right">     290.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">101_PARKING_5E5F58E8..FACE10_0</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">     186.48</td>
    <td align="right">     186.48</td>
    <td align="right">     199.80</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">101_PARKING_5E5F58E8..FACE10_1</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      96.71</td>
    <td align="right">      96.71</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">101_PARKING_5E5F58E8..FACE10_2</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">     189.70</td>
    <td align="right">     189.70</td>
    <td align="right">     289.80</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">101_PARKING_5E5F58E8..FACE10_3</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">    2241.32</td>
    <td align="right">    2241.32</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">102_PARKING_88222578..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">     375.00</td>
    <td align="right">     375.00</td>
    <td align="right">      74.12</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">102_PARKING_88222578..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      44.25</td>
    <td align="right">      44.25</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">102_PARKING_88222578..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">     240.11</td>
    <td align="right">     240.11</td>
    <td align="right">     316.25</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">102_PARKING_88222578..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      88.50</td>
    <td align="right">      88.50</td>
    <td align="right">     290.13</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">102_PARKING_88222578..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">    1555.35</td>
    <td align="right">    1555.35</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">102_PARKING_88222578..FACE6_0</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">     468.20</td>
    <td align="right">     468.20</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">102_PARKING_88222578..FACE6_1</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">     219.90</td>
    <td align="right">     219.90</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">102_PARKING_88222578..FACE6_2</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">     867.25</td>
    <td align="right">     867.25</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">103_PARKING_0FC108DA..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">     310.93</td>
    <td align="right">     310.93</td>
    <td align="right">     253.29</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">103_PARKING_0FC108DA..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      67.85</td>
    <td align="right">      67.85</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">103_PARKING_0FC108DA..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">     317.21</td>
    <td align="right">     317.21</td>
    <td align="right">     148.20</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">103_PARKING_0FC108DA..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">    1482.98</td>
    <td align="right">    1482.98</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">103_PARKING_0FC108DA..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">    1482.97</td>
    <td align="right">    1482.97</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">     317.21</td>
    <td align="right">     317.21</td>
    <td align="right">     328.20</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE10</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">     375.00</td>
    <td align="right">     375.00</td>
    <td align="right">     254.12</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      67.85</td>
    <td align="right">      67.85</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      75.22</td>
    <td align="right">      75.22</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      44.25</td>
    <td align="right">      44.25</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      53.10</td>
    <td align="right">      53.10</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      95.87</td>
    <td align="right">      95.87</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      23.60</td>
    <td align="right">      23.60</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">     120.95</td>
    <td align="right">     120.95</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      94.40</td>
    <td align="right">      94.40</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">    2722.47</td>
    <td align="right">    2722.47</td>
    <td align="right">      74.12</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE12_0</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">     315.25</td>
    <td align="right">     315.25</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE12_1</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">     274.63</td>
    <td align="right">     274.63</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE12_2</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">     106.60</td>
    <td align="right">     106.60</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE12_3</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">     135.30</td>
    <td align="right">     135.30</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE12_4</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">    1339.03</td>
    <td align="right">    1339.03</td>
    <td align="right">     290.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE12_5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      65.10</td>
    <td align="right">      65.10</td>
    <td align="right">     110.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">104_PARKING_5F73CE2D..FACE12_6</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">     486.58</td>
    <td align="right">     486.58</td>
    <td align="right">     254.12</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">105_VESTIBULE_E2D142CA..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      75.22</td>
    <td align="right">      75.22</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">105_VESTIBULE_E2D142CA..FACE10</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      95.88</td>
    <td align="right">      95.88</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">105_VESTIBULE_E2D142CA..FACE11</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      75.22</td>
    <td align="right">      75.22</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">105_VESTIBULE_E2D142CA..FACE12</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      67.85</td>
    <td align="right">      67.85</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">105_VESTIBULE_E2D142CA..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      39.83</td>
    <td align="right">      39.83</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">105_VESTIBULE_E2D142CA..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      95.88</td>
    <td align="right">      95.88</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">105_VESTIBULE_E2D142CA..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      39.83</td>
    <td align="right">      39.83</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">105_VESTIBULE_E2D142CA..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      23.60</td>
    <td align="right">      23.60</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">105_VESTIBULE_E2D142CA..FACE6_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      44.25</td>
    <td align="right">      44.25</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">105_VESTIBULE_E2D142CA..FACE6_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">     120.95</td>
    <td align="right">     120.95</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">105_VESTIBULE_E2D142CA..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      23.60</td>
    <td align="right">      23.60</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">105_VESTIBULE_E2D142CA..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      53.10</td>
    <td align="right">      53.10</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">105_VESTIBULE_E2D142CA..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      44.25</td>
    <td align="right">      44.25</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">105_VESTIBULE_E2D142CA..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">     268.65</td>
    <td align="right">     268.65</td>
    <td align="right">     200.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">105_VESTIBULE_E2D142CA..FACE13</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">     268.65</td>
    <td align="right">     268.65</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">106_STORAGE_03AE4D73..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      53.10</td>
    <td align="right">      53.10</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">106_STORAGE_03AE4D73..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      95.87</td>
    <td align="right">      95.87</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">106_STORAGE_03AE4D73..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      53.10</td>
    <td align="right">      53.10</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">106_STORAGE_03AE4D73..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      95.88</td>
    <td align="right">      95.88</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">106_STORAGE_03AE4D73..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">     117.00</td>
    <td align="right">     117.00</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">106_STORAGE_03AE4D73..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">     117.00</td>
    <td align="right">     117.00</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">107_STAIR_1B9B191A..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      67.85</td>
    <td align="right">      67.85</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">107_STAIR_1B9B191A..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      67.85</td>
    <td align="right">      67.85</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">107_STAIR_1B9B191A..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      67.85</td>
    <td align="right">      67.85</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">107_STAIR_1B9B191A..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      67.85</td>
    <td align="right">      67.85</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">107_STAIR_1B9B191A..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">     105.80</td>
    <td align="right">     105.80</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">107_STAIR_1B9B191A..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">     105.80</td>
    <td align="right">     105.80</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">108_STAIR_218DD490..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      44.25</td>
    <td align="right">      44.25</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">108_STAIR_218DD490..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      94.40</td>
    <td align="right">      94.40</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">108_STAIR_218DD490..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      44.25</td>
    <td align="right">      44.25</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">108_STAIR_218DD490..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      94.40</td>
    <td align="right">      94.40</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">108_STAIR_218DD490..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      96.00</td>
    <td align="right">      96.00</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">108_STAIR_218DD490..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      96.00</td>
    <td align="right">      96.00</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">109_VOID_90E16D07..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      88.50</td>
    <td align="right">      88.50</td>
    <td align="right">     110.13</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">109_VOID_90E16D07..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      79.65</td>
    <td align="right">      79.65</td>
    <td align="right">      19.80</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">109_VOID_90E16D07..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      90.18</td>
    <td align="right">      90.18</td>
    <td align="right">      64.53</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">109_VOID_90E16D07..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      90.18</td>
    <td align="right">      90.18</td>
    <td align="right">     244.53</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">110_VOID_74D94F75..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      39.83</td>
    <td align="right">      39.83</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">110_VOID_74D94F75..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      95.88</td>
    <td align="right">      95.88</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">110_VOID_74D94F75..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      39.83</td>
    <td align="right">      39.83</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">110_VOID_74D94F75..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      95.88</td>
    <td align="right">      95.88</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">110_VOID_74D94F75..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      87.75</td>
    <td align="right">      87.75</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">110_VOID_74D94F75..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      87.75</td>
    <td align="right">      87.75</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">111_VOID_CD89B3EE..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      44.25</td>
    <td align="right">      44.25</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">111_VOID_CD89B3EE..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      95.88</td>
    <td align="right">      95.88</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">111_VOID_CD89B3EE..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      44.25</td>
    <td align="right">      44.25</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">111_VOID_CD89B3EE..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      95.88</td>
    <td align="right">      95.88</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">111_VOID_CD89B3EE..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      97.50</td>
    <td align="right">      97.50</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">111_VOID_CD89B3EE..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      97.50</td>
    <td align="right">      97.50</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      88.96</td>
    <td align="right">      88.96</td>
    <td align="right">      73.29</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE10</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      19.41</td>
    <td align="right">      19.41</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      10.55</td>
    <td align="right">      10.55</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.18</td>
    <td align="right">      12.18</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      35.01</td>
    <td align="right">      35.01</td>
    <td align="right">     170.39</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      27.01</td>
    <td align="right">      27.01</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       6.75</td>
    <td align="right">       6.75</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      27.43</td>
    <td align="right">      27.43</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      21.52</td>
    <td align="right">      21.52</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">     448.26</td>
    <td align="right">     448.26</td>
    <td align="right">     290.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE11_1</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       8.62</td>
    <td align="right">       8.62</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE11_2</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      23.62</td>
    <td align="right">      23.62</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE11_3</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      24.93</td>
    <td align="right">      24.93</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE11_4</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       1.22</td>
    <td align="right">       1.22</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE11_5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">     239.37</td>
    <td align="right">     239.37</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE11_6</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       0.55</td>
    <td align="right">       0.55</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE11_7</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      11.64</td>
    <td align="right">      11.64</td>
    <td align="right">     170.39</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE11_8</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       3.40</td>
    <td align="right">       3.40</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">112_PARKING_99BC8162..FACE11_9</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      13.20</td>
    <td align="right">      13.20</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      35.01</td>
    <td align="right">      35.01</td>
    <td align="right">     350.39</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      28.27</td>
    <td align="right">      28.27</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      16.04</td>
    <td align="right">      16.04</td>
    <td align="right">     289.80</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      65.83</td>
    <td align="right">      65.83</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      40.09</td>
    <td align="right">      40.09</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      69.71</td>
    <td align="right">      69.71</td>
    <td align="right">      86.07</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      34.60</td>
    <td align="right">      34.60</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       2.11</td>
    <td align="right">       2.11</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.66</td>
    <td align="right">      12.66</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE0_0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      97.32</td>
    <td align="right">      97.32</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE0_1</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">     173.45</td>
    <td align="right">     173.45</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE0_2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      37.94</td>
    <td align="right">      37.94</td>
    <td align="right">     109.80</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE10_1</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      61.66</td>
    <td align="right">      61.66</td>
    <td align="right">     289.80</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE10_10</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       0.06</td>
    <td align="right">       0.06</td>
    <td align="right">     110.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE10_2</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       8.40</td>
    <td align="right">       8.40</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE10_3</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      22.74</td>
    <td align="right">      22.74</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE10_4</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">     118.95</td>
    <td align="right">     118.95</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE10_5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       0.01</td>
    <td align="right">       0.01</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE10_6</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      28.22</td>
    <td align="right">      28.22</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE10_7</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      10.64</td>
    <td align="right">      10.64</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE10_8</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      55.72</td>
    <td align="right">      55.72</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113_PARKING_E075928D..FACE10_9</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       0.75</td>
    <td align="right">       0.75</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      76.87</td>
    <td align="right">      76.87</td>
    <td align="right">     311.92</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      40.93</td>
    <td align="right">      40.93</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      14.77</td>
    <td align="right">      14.77</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      27.43</td>
    <td align="right">      27.43</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      15.19</td>
    <td align="right">      15.19</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       6.75</td>
    <td align="right">       6.75</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      10.97</td>
    <td align="right">      10.97</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      13.93</td>
    <td align="right">      13.93</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      69.71</td>
    <td align="right">      69.71</td>
    <td align="right">     266.07</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE0_0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      23.40</td>
    <td align="right">      23.40</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE0_1</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">     267.81</td>
    <td align="right">     267.81</td>
    <td align="right">      86.07</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE11_1</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      39.32</td>
    <td align="right">      39.32</td>
    <td align="right">     290.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE11_10</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       8.58</td>
    <td align="right">       8.58</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE11_2</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      26.39</td>
    <td align="right">      26.39</td>
    <td align="right">     266.07</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE11_3</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       7.34</td>
    <td align="right">       7.34</td>
    <td align="right">     266.07</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE11_4</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      11.70</td>
    <td align="right">      11.70</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE11_5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       5.32</td>
    <td align="right">       5.32</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE11_6</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE11_7</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       6.96</td>
    <td align="right">       6.96</td>
    <td align="right">     110.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE11_8</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       0.10</td>
    <td align="right">       0.10</td>
    <td align="right">     110.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114_PARKING_951AB8C9..FACE11_9</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       9.32</td>
    <td align="right">       9.32</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
