    <td align="right">       4.48</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">307_CORRIDOR_4A23BDA5..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      18.20</td>
    <td align="right">      18.20</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">307_CORRIDOR_4A23BDA5..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      18.76</td>
    <td align="right">      18.76</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">307_CORRIDOR_4A23BDA5..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      13.16</td>
    <td align="right">      13.16</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">307_CORRIDOR_4A23BDA5..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       5.88</td>
    <td align="right">       5.88</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">307_CORRIDOR_4A23BDA5..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       4.76</td>
    <td align="right">       4.76</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">307_CORRIDOR_4A23BDA5..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      46.95</td>
    <td align="right">      46.95</td>
    <td align="right">     200.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">307_CORRIDOR_4A23BDA5..FACE17</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      46.95</td>
    <td align="right">      46.95</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">308_SUITES_FEA0C229..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      21.28</td>
    <td align="right">      21.28</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">308_SUITES_FEA0C229..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.12</td>
    <td align="right">       8.12</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">308_SUITES_FEA0C229..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.24</td>
    <td align="right">       9.24</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">308_SUITES_FEA0C229..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.56</td>
    <td align="right">       7.56</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">308_SUITES_FEA0C229..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.24</td>
    <td align="right">       9.24</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">308_SUITES_FEA0C229..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      21.84</td>
    <td align="right">      21.84</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">308_SUITES_FEA0C229..FACE0_0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      58.41</td>
    <td align="right">      58.41</td>
    <td align="right">     200.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">308_SUITES_FEA0C229..FACE0_1</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">       1.98</td>
    <td align="right">       1.98</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">308_SUITES_FEA0C229..FACE8</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      60.39</td>
    <td align="right">      60.39</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE10</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.28</td>
    <td align="right">       7.28</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE11</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       6.81</td>
    <td align="right">       6.81</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      16.00</td>
    <td align="right">      16.00</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       3.36</td>
    <td align="right">       3.36</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.84</td>
    <td align="right">       7.84</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       3.36</td>
    <td align="right">       3.36</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      17.08</td>
    <td align="right">      17.08</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE0_0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      25.65</td>
    <td align="right">      25.65</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE0_1</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      39.82</td>
    <td align="right">      39.82</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE0_2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">       5.50</td>
    <td align="right">       5.50</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE0_3</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">       8.30</td>
    <td align="right">       8.30</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">309_SUITES_E4F576CC..FACE12</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      79.27</td>
    <td align="right">      79.27</td>
    <td align="right">     250.65</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">310_SUITES_8DC583B8..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       6.81</td>
    <td align="right">       6.81</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">310_SUITES_8DC583B8..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       2.24</td>
    <td align="right">       2.24</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">310_SUITES_8DC583B8..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      17.08</td>
    <td align="right">      17.08</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">310_SUITES_8DC583B8..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      10.92</td>
    <td align="right">      10.92</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">310_SUITES_8DC583B8..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.12</td>
    <td align="right">       8.12</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">310_SUITES_8DC583B8..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      17.08</td>
    <td align="right">      17.08</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">310_SUITES_8DC583B8..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      21.28</td>
    <td align="right">      21.28</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">310_SUITES_8DC583B8..FACE0_0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      74.06</td>
    <td align="right">      74.06</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">310_SUITES_8DC583B8..FACE0_1</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">       8.80</td>
    <td align="right">       8.80</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">310_SUITES_8DC583B8..FACE10</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      82.86</td>
    <td align="right">      82.86</td>
    <td align="right">     276.34</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      24.21</td>
    <td align="right">      24.21</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      18.76</td>
    <td align="right">      18.76</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.40</td>
    <td align="right">       8.40</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      18.20</td>
    <td align="right">      18.20</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.40</td>
    <td align="right">       8.40</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       4.48</td>
    <td align="right">       4.48</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       2.52</td>
    <td align="right">       2.52</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE8_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       3.36</td>
    <td align="right">       3.36</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE8_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      11.48</td>
    <td align="right">      11.48</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      16.00</td>
    <td align="right">      16.00</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE0_0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      43.58</td>
    <td align="right">      43.58</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE0_1</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      87.80</td>
    <td align="right">      87.80</td>
    <td align="right">     296.49</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">311_SUITES_55A49106..FACE13</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">     131.38</td>
    <td align="right">     131.38</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">312_SUITES_786F9336..FACE10</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.24</td>
    <td align="right">       9.24</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">312_SUITES_786F9336..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      21.84</td>
    <td align="right">      21.84</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">312_SUITES_786F9336..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.68</td>
    <td align="right">       8.68</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">312_SUITES_786F9336..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.00</td>
    <td align="right">       7.00</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">312_SUITES_786F9336..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       4.76</td>
    <td align="right">       4.76</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">312_SUITES_786F9336..FACE7_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       4.48</td>
    <td align="right">       4.48</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">312_SUITES_786F9336..FACE7_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       5.32</td>
    <td align="right">       5.32</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">312_SUITES_786F9336..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       6.72</td>
    <td align="right">       6.72</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">312_SUITES_786F9336..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.40</td>
    <td align="right">       8.40</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">312_SUITES_786F9336..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      70.55</td>
    <td align="right">      70.55</td>
    <td align="right">     200.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">312_SUITES_786F9336..FACE11</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      70.55</td>
    <td align="right">      70.55</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">313_SUITES_8CF7D914..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      13.10</td>
    <td align="right">      13.10</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">313_SUITES_8CF7D914..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       6.72</td>
    <td align="right">       6.72</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">313_SUITES_8CF7D914..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      13.16</td>
    <td align="right">      13.16</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">313_SUITES_8CF7D914..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      24.21</td>
    <td align="right">      24.21</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">313_SUITES_8CF7D914..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      69.85</td>
    <td align="right">      69.85</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">313_SUITES_8CF7D914..FACE7</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      69.85</td>
    <td align="right">      69.85</td>
    <td align="right">      20.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.24</td>
    <td align="right">       9.24</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.40</td>
    <td align="right">       8.40</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       6.72</td>
    <td align="right">       6.72</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       5.32</td>
    <td align="right">       5.32</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE7_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       4.48</td>
    <td align="right">       4.48</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE7_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       5.88</td>
    <td align="right">       5.88</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       6.72</td>
    <td align="right">       6.72</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      13.10</td>
    <td align="right">      13.10</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      63.90</td>
    <td align="right">      63.90</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">314_SUITES_4EF3FAC4..FACE12</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      63.90</td>
    <td align="right">      63.90</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">315_STAIR_472E56B1..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      17.08</td>
    <td align="right">      17.08</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">315_STAIR_472E56B1..FACE2_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       3.36</td>
    <td align="right">       3.36</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">315_STAIR_472E56B1..FACE2_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       6.16</td>
    <td align="right">       6.16</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">315_STAIR_472E56B1..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      17.08</td>
    <td align="right">      17.08</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">315_STAIR_472E56B1..FACE4_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       2.24</td>
    <td align="right">       2.24</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">315_STAIR_472E56B1..FACE4_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.28</td>
    <td align="right">       7.28</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">315_STAIR_472E56B1..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      20.74</td>
    <td align="right">      20.74</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">315_STAIR_472E56B1..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      20.74</td>
    <td align="right">      20.74</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">316_STAIR_C37E2E43..FACE1_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.56</td>
    <td align="right">       7.56</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">316_STAIR_C37E2E43..FACE1_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       0.84</td>
    <td align="right">       0.84</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">316_STAIR_C37E2E43..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      17.92</td>
    <td align="right">      17.92</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">316_STAIR_C37E2E43..FACE3_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.00</td>
    <td align="right">       7.00</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">316_STAIR_C37E2E43..FACE3_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       1.40</td>
    <td align="right">       1.40</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">316_STAIR_C37E2E43..FACE4_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.68</td>
    <td align="right">       8.68</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">316_STAIR_C37E2E43..FACE4_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.24</td>
    <td align="right">       9.24</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">316_STAIR_C37E2E43..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      19.20</td>
    <td align="right">      19.20</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">316_STAIR_C37E2E43..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      19.20</td>
    <td align="right">      19.20</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">317_VOID_9ED93E84..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.40</td>
    <td align="right">       8.40</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">317_VOID_9ED93E84..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      18.20</td>
    <td align="right">      18.20</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">317_VOID_9ED93E84..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.40</td>
    <td align="right">       8.40</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">317_VOID_9ED93E84..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      18.20</td>
    <td align="right">      18.20</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">317_VOID_9ED93E84..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      19.50</td>
    <td align="right">      19.50</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">317_VOID_9ED93E84..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      19.50</td>
    <td align="right">      19.50</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">318_VOID_0FB89269..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.12</td>
    <td align="right">       8.12</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">318_VOID_0FB89269..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      17.08</td>
    <td align="right">      17.08</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">318_VOID_0FB89269..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.12</td>
    <td align="right">       8.12</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">318_VOID_0FB89269..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      17.08</td>
    <td align="right">      17.08</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">318_VOID_0FB89269..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      17.69</td>
    <td align="right">      17.69</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">318_VOID_0FB89269..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      17.69</td>
    <td align="right">      17.69</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE10</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       1.83</td>
    <td align="right">       1.83</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE11</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      23.36</td>
    <td align="right">      23.36</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE12</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       1.10</td>
    <td align="right">       1.10</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE13</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.04</td>
    <td align="right">      12.04</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE14</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      22.26</td>
    <td align="right">      22.26</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE15</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      14.23</td>
    <td align="right">      14.23</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE16</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.03</td>
    <td align="right">       8.03</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      14.96</td>
    <td align="right">      14.96</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       3.28</td>
    <td align="right">       3.28</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       5.84</td>
    <td align="right">       5.84</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      23.72</td>
    <td align="right">      23.72</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      24.46</td>
    <td align="right">      24.46</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      17.15</td>
    <td align="right">      17.15</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.66</td>
    <td align="right">       7.66</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       6.20</td>
    <td align="right">       6.20</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      46.95</td>
    <td align="right">      46.95</td>
    <td align="right">     200.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE17_0</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       3.69</td>
    <td align="right">       3.69</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">319_CORRIDOR_65279CB6..FACE17_1</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      43.26</td>
    <td align="right">      43.26</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">320_SUITES_EEEEBCED..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      27.74</td>
    <td align="right">      27.74</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">320_SUITES_EEEEBCED..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      10.59</td>
    <td align="right">      10.59</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">320_SUITES_EEEEBCED..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.04</td>
    <td align="right">      12.04</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">320_SUITES_EEEEBCED..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.85</td>
    <td align="right">       9.85</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">320_SUITES_EEEEBCED..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.05</td>
    <td align="right">      12.05</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">320_SUITES_EEEEBCED..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      28.47</td>
    <td align="right">      28.47</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">320_SUITES_EEEEBCED..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      60.39</td>
    <td align="right">      60.39</td>
    <td align="right">     200.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">320_SUITES_EEEEBCED..FACE8_0</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      42.06</td>
    <td align="right">      42.06</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">320_SUITES_EEEEBCED..FACE8_1</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      18.33</td>
    <td align="right">      18.33</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE10</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.49</td>
    <td align="right">       9.49</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE11</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.88</td>
    <td align="right">       8.88</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      20.86</td>
    <td align="right">      20.86</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       4.38</td>
    <td align="right">       4.38</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      10.22</td>
    <td align="right">      10.22</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       4.38</td>
    <td align="right">       4.38</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      22.26</td>
    <td align="right">      22.26</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      79.27</td>
    <td align="right">      79.27</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE12_0</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      15.75</td>
    <td align="right">      15.75</td>
    <td align="right">     250.65</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE12_1</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       1.08</td>
    <td align="right">       1.08</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">321_SUITES_E0CA6756..FACE12_2</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      62.44</td>
    <td align="right">      62.44</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">322_SUITES_00F35618..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.88</td>
    <td align="right">       8.88</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">322_SUITES_00F35618..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       2.92</td>
    <td align="right">       2.92</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">322_SUITES_00F35618..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      22.26</td>
    <td align="right">      22.26</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">322_SUITES_00F35618..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      14.23</td>
    <td align="right">      14.23</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">322_SUITES_00F35618..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      10.59</td>
    <td align="right">      10.59</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">322_SUITES_00F35618..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      22.26</td>
    <td align="right">      22.26</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">322_SUITES_00F35618..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      27.74</td>
    <td align="right">      27.74</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">322_SUITES_00F35618..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      82.86</td>
    <td align="right">      82.86</td>
    <td align="right">     200.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">322_SUITES_00F35618..FACE10_0</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      44.96</td>
    <td align="right">      44.96</td>
    <td align="right">     276.34</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">322_SUITES_00F35618..FACE10_1</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      30.30</td>
    <td align="right">      30.30</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">322_SUITES_00F35618..FACE10_2</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       7.60</td>
    <td align="right">       7.60</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">323_SUITES_BC00B0CF..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      31.55</td>
    <td align="right">      31.55</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">323_SUITES_BC00B0CF..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      24.46</td>
    <td align="right">      24.46</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">323_SUITES_BC00B0CF..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">323_SUITES_BC00B0CF..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      23.72</td>
    <td align="right">      23.72</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">323_SUITES_BC00B0CF..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">323_SUITES_BC00B0CF..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       5.84</td>
    <td align="right">       5.84</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">323_SUITES_BC00B0CF..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       3.28</td>
    <td align="right">       3.28</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">323_SUITES_BC00B0CF..FACE8_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       4.38</td>
    <td align="right">       4.38</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">323_SUITES_BC00B0CF..FACE8_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      14.96</td>
    <td align="right">      14.96</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">323_SUITES_BC00B0CF..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      20.86</td>
    <td align="right">      20.86</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">323_SUITES_BC00B0CF..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">     131.38</td>
    <td align="right">     131.38</td>
    <td align="right">     296.49</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">323_SUITES_BC00B0CF..FACE13</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">     131.38</td>
    <td align="right">     131.38</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE10</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.05</td>
    <td align="right">      12.05</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      28.47</td>
    <td align="right">      28.47</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      11.32</td>
    <td align="right">      11.32</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.12</td>
    <td align="right">       9.12</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       6.20</td>
    <td align="right">       6.20</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE7_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       5.84</td>
    <td align="right">       5.84</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE7_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       6.94</td>
    <td align="right">       6.94</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.76</td>
    <td align="right">       8.76</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      70.55</td>
    <td align="right">      70.55</td>
    <td align="right">     200.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE11_1</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      38.26</td>
    <td align="right">      38.26</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE11_2</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       0.96</td>
    <td align="right">       0.96</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">324_SUITES_3DFD5E09..FACE11_3</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       6.63</td>
    <td align="right">       6.63</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">325_SUITES_03488291..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      17.08</td>
    <td align="right">      17.08</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">325_SUITES_03488291..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.76</td>
    <td align="right">       8.76</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">325_SUITES_03488291..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      17.15</td>
    <td align="right">      17.15</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">325_SUITES_03488291..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      31.55</td>
    <td align="right">      31.55</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">325_SUITES_03488291..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      69.85</td>
    <td align="right">      69.85</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">325_SUITES_03488291..FACE7_0</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      43.91</td>
    <td align="right">      43.91</td>
    <td align="right">      20.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">325_SUITES_03488291..FACE7_1</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      25.93</td>
    <td align="right">      25.93</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.05</td>
    <td align="right">      12.05</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.76</td>
    <td align="right">       8.76</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       6.94</td>
    <td align="right">       6.94</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE7_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       5.84</td>
    <td align="right">       5.84</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE7_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.66</td>
    <td align="right">       7.66</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.76</td>
    <td align="right">       8.76</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      17.08</td>
    <td align="right">      17.08</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      63.90</td>
    <td align="right">      63.90</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE12_1</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      49.71</td>
    <td align="right">      49.71</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">326_SUITES_3FB82618..FACE12_2</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       5.61</td>
    <td align="right">       5.61</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">327_STAIR_455105CD..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      22.26</td>
    <td align="right">      22.26</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">327_STAIR_455105CD..FACE2_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       4.38</td>
    <td align="right">       4.38</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">327_STAIR_455105CD..FACE2_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.03</td>
    <td align="right">       8.03</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">327_STAIR_455105CD..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      22.26</td>
    <td align="right">      22.26</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">327_STAIR_455105CD..FACE4_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       2.92</td>
    <td align="right">       2.92</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">327_STAIR_455105CD..FACE4_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.49</td>
    <td align="right">       9.49</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">327_STAIR_455105CD..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      20.74</td>
    <td align="right">      20.74</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">327_STAIR_455105CD..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      20.74</td>
    <td align="right">      20.74</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">328_STAIR_FC4DFB0F..FACE1_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.85</td>
    <td align="right">       9.85</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">328_STAIR_FC4DFB0F..FACE1_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       1.10</td>
    <td align="right">       1.10</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">328_STAIR_FC4DFB0F..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      23.36</td>
    <td align="right">      23.36</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">328_STAIR_FC4DFB0F..FACE3_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.12</td>
    <td align="right">       9.12</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">328_STAIR_FC4DFB0F..FACE3_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       1.83</td>
    <td align="right">       1.83</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">328_STAIR_FC4DFB0F..FACE4_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      11.32</td>
    <td align="right">      11.32</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">328_STAIR_FC4DFB0F..FACE4_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.05</td>
    <td align="right">      12.05</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">328_STAIR_FC4DFB0F..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      19.20</td>
    <td align="right">      19.20</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">328_STAIR_FC4DFB0F..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      19.20</td>
    <td align="right">      19.20</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">329_VOID_F2312A67..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">329_VOID_F2312A67..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      23.72</td>
    <td align="right">      23.72</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">329_VOID_F2312A67..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">329_VOID_F2312A67..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      23.72</td>
    <td align="right">      23.72</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">329_VOID_F2312A67..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      19.50</td>
    <td align="right">      19.50</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">329_VOID_F2312A67..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      19.50</td>
    <td align="right">      19.50</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">330_VOID_DC122C6B..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      10.59</td>
    <td align="right">      10.59</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">330_VOID_DC122C6B..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      22.26</td>
    <td align="right">      22.26</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">330_VOID_DC122C6B..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      10.59</td>
    <td align="right">      10.59</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">330_VOID_DC122C6B..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      22.26</td>
    <td align="right">      22.26</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">330_VOID_DC122C6B..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      17.69</td>
    <td align="right">      17.69</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">330_VOID_DC122C6B..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      17.69</td>
    <td align="right">      17.69</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.05</td>
    <td align="right">       7.05</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE10</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       4.98</td>
    <td align="right">       4.98</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE11</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.04</td>
    <td align="right">      12.04</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE12</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      25.31</td>
    <td align="right">      25.31</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE13</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.04</td>
    <td align="right">      12.04</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE14</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       3.73</td>
    <td align="right">       3.73</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE15</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.30</td>
    <td align="right">       8.30</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE16</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      15.77</td>
    <td align="right">      15.77</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE17</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.88</td>
    <td align="right">       7.88</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE18</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.13</td>
    <td align="right">       9.13</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE19</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.88</td>
    <td align="right">       7.88</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       5.81</td>
    <td align="right">       5.81</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE20</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      23.65</td>
    <td align="right">      23.65</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE21</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      26.97</td>
    <td align="right">      26.97</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE22</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      40.26</td>
    <td align="right">      40.26</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE23</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.05</td>
    <td align="right">       7.05</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE24</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      24.90</td>
    <td align="right">      24.90</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.45</td>
    <td align="right">      12.45</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      26.56</td>
    <td align="right">      26.56</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.45</td>
    <td align="right">      12.45</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      13.70</td>
    <td align="right">      13.70</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.06</td>
    <td align="right">       7.06</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      22.41</td>
    <td align="right">      22.41</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       6.23</td>
    <td align="right">       6.23</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE0_0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      18.33</td>
    <td align="right">      18.33</td>
    <td align="right">     200.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE0_1</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">       7.60</td>
    <td align="right">       7.60</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE0_2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">       6.63</td>
    <td align="right">       6.63</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE0_3</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      43.26</td>
    <td align="right">      43.26</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE25_0</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       9.42</td>
    <td align="right">       9.42</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE25_1</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       7.60</td>
    <td align="right">       7.60</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE25_2</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       5.10</td>
    <td align="right">       5.10</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE25_3</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       2.38</td>
    <td align="right">       2.38</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE25_4</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       4.18</td>
    <td align="right">       4.18</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">331_CORRIDOR_657F2D7E..FACE25_5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      47.14</td>
    <td align="right">      47.14</td>
    <td align="right">      20.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE11</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      28.58</td>
    <td align="right">      28.58</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE12</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      19.00</td>
    <td align="right">      19.00</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE13</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      25.00</td>
    <td align="right">      25.00</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE14_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.50</td>
    <td align="right">       9.50</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE14_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      27.45</td>
    <td align="right">      27.45</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       4.98</td>
    <td align="right">       4.98</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.88</td>
    <td align="right">       7.88</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       4.98</td>
    <td align="right">       4.98</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      15.77</td>
    <td align="right">      15.77</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      20.75</td>
    <td align="right">      20.75</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      62.44</td>
    <td align="right">      62.44</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">332_AMENITY_378C188C..FACE16</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">       2.28</td>
    <td align="right">       2.28</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      40.26</td>
    <td align="right">      40.26</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE10</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      17.50</td>
    <td align="right">      17.50</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE11</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      17.00</td>
    <td align="right">      17.00</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE12_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE12_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      28.58</td>
    <td align="right">      28.58</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE14_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE14_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.45</td>
    <td align="right">      12.45</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      26.97</td>
    <td align="right">      26.97</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.45</td>
    <td align="right">      12.45</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE5_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       4.98</td>
    <td align="right">       4.98</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE5_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      23.65</td>
    <td align="right">      23.65</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      27.45</td>
    <td align="right">      27.45</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      35.88</td>
    <td align="right">      35.88</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE0_0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      25.93</td>
    <td align="right">      25.93</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE0_1</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">     131.38</td>
    <td align="right">     131.38</td>
    <td align="right">     296.49</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE0_2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">       1.08</td>
    <td align="right">       1.08</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE0_3</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">       3.69</td>
    <td align="right">       3.69</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">333_AMENITY_05F44946..FACE16</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">     113.73</td>
    <td align="right">     113.73</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">334_AMENITY_EF0CF606..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      21.82</td>
    <td align="right">      21.82</td>
    <td align="right">     317.16</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">334_AMENITY_EF0CF606..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.05</td>
    <td align="right">       7.05</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">334_AMENITY_EF0CF606..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      35.88</td>
    <td align="right">      35.88</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">334_AMENITY_EF0CF606..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      26.29</td>
    <td align="right">      26.29</td>
    <td align="right">     317.16</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">334_AMENITY_EF0CF606..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.50</td>
    <td align="right">       8.50</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">334_AMENITY_EF0CF606..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      43.22</td>
    <td align="right">      43.22</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">334_AMENITY_EF0CF606..FACE0_0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">       5.61</td>
    <td align="right">       5.61</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">334_AMENITY_EF0CF606..FACE0_1</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      43.91</td>
    <td align="right">      43.91</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE10</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      26.29</td>
    <td align="right">      26.29</td>
    <td align="right">     137.16</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       2.07</td>
    <td align="right">       2.07</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      24.90</td>
    <td align="right">      24.90</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      21.82</td>
    <td align="right">      21.82</td>
    <td align="right">     137.16</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       2.50</td>
    <td align="right">       2.50</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE9_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE9_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.00</td>
    <td align="right">       7.00</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE9_2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE0_0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      49.71</td>
    <td align="right">      49.71</td>
    <td align="right">     317.16</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">335_AMENITY_3789BFBD..FACE0_1</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">       0.96</td>
    <td align="right">       0.96</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE10</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      24.38</td>
    <td align="right">      24.38</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE11</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE13</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      25.00</td>
    <td align="right">      25.00</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE14</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      11.50</td>
    <td align="right">      11.50</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      20.75</td>
    <td align="right">      20.75</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.54</td>
    <td align="right">       9.54</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      14.11</td>
    <td align="right">      14.11</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      25.31</td>
    <td align="right">      25.31</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.88</td>
    <td align="right">       7.88</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      15.77</td>
    <td align="right">      15.77</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.30</td>
    <td align="right">       8.30</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE0_0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      30.30</td>
    <td align="right">      30.30</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE0_1</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      15.75</td>
    <td align="right">      15.75</td>
    <td align="right">     200.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">336_AMENITY_ADF74D65..FACE16</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      35.80</td>
    <td align="right">      35.80</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">337_AMENITY_580F7FAA..FACE3_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      24.38</td>
    <td align="right">      24.38</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">337_AMENITY_580F7FAA..FACE3_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       3.73</td>
    <td align="right">       3.73</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">337_AMENITY_580F7FAA..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      25.31</td>
    <td align="right">      25.31</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">337_AMENITY_580F7FAA..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       4.98</td>
    <td align="right">       4.98</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">337_AMENITY_580F7FAA..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       6.23</td>
    <td align="right">       6.23</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">337_AMENITY_580F7FAA..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      22.41</td>
    <td align="right">      22.41</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">337_AMENITY_580F7FAA..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      25.31</td>
    <td align="right">      25.31</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">337_AMENITY_580F7FAA..FACE0_0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      44.96</td>
    <td align="right">      44.96</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">337_AMENITY_580F7FAA..FACE0_1</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      42.06</td>
    <td align="right">      42.06</td>
    <td align="right">     200.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">337_AMENITY_580F7FAA..FACE9</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      87.02</td>
    <td align="right">      87.02</td>
    <td align="right">     276.34</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">338_AMENITY_23321499..FACE2_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      25.31</td>
    <td align="right">      25.31</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">338_AMENITY_23321499..FACE2_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.06</td>
    <td align="right">       7.06</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">338_AMENITY_23321499..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.87</td>
    <td align="right">      12.87</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">338_AMENITY_23321499..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       5.81</td>
    <td align="right">       5.81</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">338_AMENITY_23321499..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.05</td>
    <td align="right">       7.05</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">338_AMENITY_23321499..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       2.07</td>
    <td align="right">       2.07</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">338_AMENITY_23321499..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      38.26</td>
    <td align="right">      38.26</td>
    <td align="right">     200.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">338_AMENITY_23321499..FACE8</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      38.26</td>
    <td align="right">      38.26</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">339_STAIR_30F4A110..FACE1_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.54</td>
    <td align="right">       9.54</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">339_STAIR_30F4A110..FACE1_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      15.77</td>
    <td align="right">      15.77</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">339_STAIR_30F4A110..FACE2_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       4.98</td>
    <td align="right">       4.98</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">339_STAIR_30F4A110..FACE2_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.13</td>
    <td align="right">       9.13</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">339_STAIR_30F4A110..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      25.31</td>
    <td align="right">      25.31</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">339_STAIR_30F4A110..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      14.11</td>
    <td align="right">      14.11</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">339_STAIR_30F4A110..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      20.74</td>
    <td align="right">      20.74</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">339_STAIR_30F4A110..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      20.74</td>
    <td align="right">      20.74</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">340_STAIR_3B8FA042..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.45</td>
    <td align="right">      12.45</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">340_STAIR_3B8FA042..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      26.56</td>
    <td align="right">      26.56</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">340_STAIR_3B8FA042..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.45</td>
    <td align="right">      12.45</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">340_STAIR_3B8FA042..FACE4_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.87</td>
    <td align="right">      12.87</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">340_STAIR_3B8FA042..FACE4_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      13.70</td>
    <td align="right">      13.70</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">340_STAIR_3B8FA042..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      19.20</td>
    <td align="right">      19.20</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">340_STAIR_3B8FA042..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      19.20</td>
    <td align="right">      19.20</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">341_VOID_293BC4B8..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.45</td>
    <td align="right">      12.45</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">341_VOID_293BC4B8..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      26.97</td>
    <td align="right">      26.97</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">341_VOID_293BC4B8..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.45</td>
    <td align="right">      12.45</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">341_VOID_293BC4B8..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      26.97</td>
    <td align="right">      26.97</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">341_VOID_293BC4B8..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      19.50</td>
    <td align="right">      19.50</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">341_VOID_293BC4B8..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      19.50</td>
    <td align="right">      19.50</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">342_VOID_C8C220B3..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.04</td>
    <td align="right">      12.04</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">342_VOID_C8C220B3..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      25.31</td>
    <td align="right">      25.31</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">342_VOID_C8C220B3..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      12.04</td>
    <td align="right">      12.04</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">342_VOID_C8C220B3..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      25.31</td>
    <td align="right">      25.31</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">342_VOID_C8C220B3..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      17.69</td>
    <td align="right">      17.69</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">342_VOID_C8C220B3..FACE5</td>
    <td align="right">INTERIOR CEILING</td>
    <td align="right">       0.50</td>
    <td align="right">      1.105</td>
    <td align="right">      1.449</td>
    <td align="right">      17.69</td>
    <td align="right">      17.69</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">343_CORRIDOR_DF92075E..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">343_CORRIDOR_DF92075E..FACE10</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      32.50</td>
    <td align="right">      32.50</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">343_CORRIDOR_DF92075E..FACE11</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      48.50</td>
    <td align="right">      48.50</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">343_CORRIDOR_DF92075E..FACE12</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       8.50</td>
    <td align="right">       8.50</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">343_CORRIDOR_DF92075E..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      40.50</td>
    <td align="right">      40.50</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">343_CORRIDOR_DF92075E..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">343_CORRIDOR_DF92075E..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      16.50</td>
    <td align="right">      16.50</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">343_CORRIDOR_DF92075E..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      13.50</td>
    <td align="right">      13.50</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">343_CORRIDOR_DF92075E..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      30.50</td>
    <td align="right">      30.50</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">343_CORRIDOR_DF92075E..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      19.50</td>
    <td align="right">      19.50</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">343_CORRIDOR_DF92075E..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.50</td>
    <td align="right">       9.50</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">343_CORRIDOR_DF92075E..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      17.50</td>
    <td align="right">      17.50</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">343_CORRIDOR_DF92075E..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      47.14</td>
    <td align="right">      47.14</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">344_MECH_54525A01..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      39.00</td>
    <td align="right">      39.00</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">344_MECH_54525A01..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">344_MECH_54525A01..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       7.00</td>
    <td align="right">       7.00</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">344_MECH_54525A01..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       2.50</td>
    <td align="right">       2.50</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">344_MECH_54525A01..FACE0_0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      38.26</td>
    <td align="right">      38.26</td>
    <td align="right">     200.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">344_MECH_54525A01..FACE0_1</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">       2.38</td>
    <td align="right">       2.38</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">345_MECH_0A6491FD..FACE10</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      16.50</td>
    <td align="right">      16.50</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">345_MECH_0A6491FD..FACE11</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      16.50</td>
    <td align="right">      16.50</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">345_MECH_0A6491FD..FACE12</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      39.00</td>
    <td align="right">      39.00</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">345_MECH_0A6491FD..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.00</td>
    <td align="right">       9.00</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">345_MECH_0A6491FD..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      17.00</td>
    <td align="right">      17.00</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">345_MECH_0A6491FD..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      30.50</td>
    <td align="right">      30.50</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">345_MECH_0A6491FD..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      19.50</td>
    <td align="right">      19.50</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">345_MECH_0A6491FD..FACE7</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      14.50</td>
    <td align="right">      14.50</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">345_MECH_0A6491FD..FACE8</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      30.50</td>
    <td align="right">      30.50</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">345_MECH_0A6491FD..FACE9</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">345_MECH_0A6491FD..FACE0_0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      87.02</td>
    <td align="right">      87.02</td>
    <td align="right">     200.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">345_MECH_0A6491FD..FACE0_1</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      35.80</td>
    <td align="right">      35.80</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">345_MECH_0A6491FD..FACE0_2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">       9.42</td>
    <td align="right">       9.42</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">345_MECH_0A6491FD..FACE0_3</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">       7.60</td>
    <td align="right">       7.60</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">346_MECH_EC38C0F9..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      43.22</td>
    <td align="right">      43.22</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">346_MECH_EC38C0F9..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      48.50</td>
    <td align="right">      48.50</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">346_MECH_EC38C0F9..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">346_MECH_EC38C0F9..FACE5</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      32.50</td>
    <td align="right">      32.50</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">346_MECH_EC38C0F9..FACE6</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">346_MECH_EC38C0F9..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">     113.73</td>
    <td align="right">     113.73</td>
    <td align="right">     296.49</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">347_STAIR_A6678424..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">347_STAIR_A6678424..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      40.50</td>
    <td align="right">      40.50</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">347_STAIR_A6678424..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">347_STAIR_A6678424..FACE4_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      16.50</td>
    <td align="right">      16.50</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">347_STAIR_A6678424..FACE4_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">347_STAIR_A6678424..FACE0_0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      19.20</td>
    <td align="right">      19.20</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">347_STAIR_A6678424..FACE0_1</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">       5.10</td>
    <td align="right">       5.10</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">348_STAIR_907FB113..FACE1_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      11.50</td>
    <td align="right">      11.50</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">348_STAIR_907FB113..FACE1_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.50</td>
    <td align="right">       9.50</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">348_STAIR_907FB113..FACE1_2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      19.00</td>
    <td align="right">      19.00</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">348_STAIR_907FB113..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      17.00</td>
    <td align="right">      17.00</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">348_STAIR_907FB113..FACE3_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      30.50</td>
    <td align="right">      30.50</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">348_STAIR_907FB113..FACE3_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       9.50</td>
    <td align="right">       9.50</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">348_STAIR_907FB113..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      17.00</td>
    <td align="right">      17.00</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">348_STAIR_907FB113..FACE0_0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      20.74</td>
    <td align="right">      20.74</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">348_STAIR_907FB113..FACE0_1</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">       2.28</td>
    <td align="right">       2.28</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">348_STAIR_907FB113..FACE0_2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">       4.18</td>
    <td align="right">       4.18</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">349_ELEV_E243E2A7..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">349_ELEV_E243E2A7..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      32.50</td>
    <td align="right">      32.50</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">349_ELEV_E243E2A7..FACE3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      15.00</td>
    <td align="right">      15.00</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">349_ELEV_E243E2A7..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      32.50</td>
    <td align="right">      32.50</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">349_ELEV_E243E2A7..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      19.50</td>
    <td align="right">      19.50</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">350_ELEV_CAE2EBD1..FACE1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      14.50</td>
    <td align="right">      14.50</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">350_ELEV_CAE2EBD1..FACE2</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      30.50</td>
    <td align="right">      30.50</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">350_ELEV_CAE2EBD1..FACE3_0</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">350_ELEV_CAE2EBD1..FACE3_1</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      13.50</td>
    <td align="right">      13.50</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">350_ELEV_CAE2EBD1..FACE4</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">       0.60</td>
    <td align="right">      1.824</td>
    <td align="right">      3.239</td>
    <td align="right">      30.50</td>
    <td align="right">      30.50</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">350_ELEV_CAE2EBD1..FACE0</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">       0.70</td>
    <td align="right">      0.986</td>
    <td align="right">      1.449</td>
    <td align="right">      17.69</td>
    <td align="right">      17.69</td>
    <td align="right">      20.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D63B9C23</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.85</td>
    <td align="right">       3.85</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">127_VESTIBULE_6A0B0CB3..FACE4</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F215B571</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">       5.00</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">127_VESTIBULE_6A0B0CB3..FACE8</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3CD497D7</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.57</td>
    <td align="right">       2.57</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">128_VESTIBULE_8268A5DB..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BD186836</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.33</td>
    <td align="right">       3.33</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">128_VESTIBULE_8268A5DB..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_94467320</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.58</td>
    <td align="right">       1.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">129_VESTIBULE_D6DB39D2..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A8362113</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.05</td>
    <td align="right">       2.05</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">129_VESTIBULE_D6DB39D2..FACE7</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EE7A2A15</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.58</td>
    <td align="right">       1.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">130_CORRIDOR_A6DE4D2B..FACE36</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E15A3678</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.05</td>
    <td align="right">       2.05</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">130_CORRIDOR_A6DE4D2B..FACE66</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_043D6327</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.07</td>
    <td align="right">       4.07</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">131_AMENITY_34CE5DDF..FACE11</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_59836AB7</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.07</td>
    <td align="right">       4.07</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">131_AMENITY_34CE5DDF..FACE11</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C8FE0B3C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.07</td>
    <td align="right">       4.07</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">131_AMENITY_34CE5DDF..FACE11</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DFCF1840</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.07</td>
    <td align="right">       4.07</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">131_AMENITY_34CE5DDF..FACE11</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FA11FD7F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.07</td>
    <td align="right">       4.07</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">131_AMENITY_34CE5DDF..FACE11</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5EC598D6</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.14</td>
    <td align="right">       3.14</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">131_AMENITY_34CE5DDF..FACE2</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_672AF706</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.14</td>
    <td align="right">       3.14</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">131_AMENITY_34CE5DDF..FACE2</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A8545022</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.14</td>
    <td align="right">       3.14</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">131_AMENITY_34CE5DDF..FACE2</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B8C43BCD</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.14</td>
    <td align="right">       3.14</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">131_AMENITY_34CE5DDF..FACE2</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CF8CE5D9</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.14</td>
    <td align="right">       3.14</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">131_AMENITY_34CE5DDF..FACE2</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7E7F5017</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.16</td>
    <td align="right">       3.16</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">132_AMENITY_35F4D366..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BECE3039</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.16</td>
    <td align="right">       3.16</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">132_AMENITY_35F4D366..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_06B00EF8</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.86</td>
    <td align="right">       2.86</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">132_AMENITY_35F4D366..FACE2</td>
    <td align="right">     244.53</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8E737317</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.86</td>
    <td align="right">       2.86</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">132_AMENITY_35F4D366..FACE2</td>
    <td align="right">     244.53</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AD693A9C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.86</td>
    <td align="right">       2.86</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">132_AMENITY_35F4D366..FACE2</td>
    <td align="right">     244.53</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_330A6396</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.27</td>
    <td align="right">       2.27</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">132_AMENITY_35F4D366..FACE3</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3DDC4A3A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.10</td>
    <td align="right">       4.10</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">132_AMENITY_35F4D366..FACE7</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_474F61C4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.10</td>
    <td align="right">       4.10</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">132_AMENITY_35F4D366..FACE7</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1AB7ADFD</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.71</td>
    <td align="right">       3.71</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">132_AMENITY_35F4D366..FACE8</td>
    <td align="right">     244.53</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_39BCBE5E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.71</td>
    <td align="right">       3.71</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">132_AMENITY_35F4D366..FACE8</td>
    <td align="right">     244.53</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_61B45AC8</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.71</td>
    <td align="right">       3.71</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">132_AMENITY_35F4D366..FACE8</td>
    <td align="right">     244.53</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B94242B0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.95</td>
    <td align="right">       2.95</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">132_AMENITY_35F4D366..FACE9</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_12EB5462</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.65</td>
    <td align="right">       3.65</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">133_SUITES_B2425D00..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_450571B8</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.65</td>
    <td align="right">       3.65</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">133_SUITES_B2425D00..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_17F3CA31</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.23</td>
    <td align="right">       4.23</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">133_SUITES_B2425D00..FACE16</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FEAA06FA</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.26</td>
    <td align="right">       3.26</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">133_SUITES_B2425D00..FACE8</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0F608840</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.74</td>
    <td align="right">       4.74</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">133_SUITES_B2425D00..FACE9</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E5E2E2CB</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.74</td>
    <td align="right">       4.74</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">133_SUITES_B2425D00..FACE9</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_06B02CD8</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.91</td>
    <td align="right">       2.91</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">134_SUITES_4BD8811F..FACE16</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1A4C6282</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.91</td>
    <td align="right">       2.91</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">134_SUITES_4BD8811F..FACE16</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_52C114E4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.91</td>
    <td align="right">       2.91</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">134_SUITES_4BD8811F..FACE16</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_56951A80</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.91</td>
    <td align="right">       2.91</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">134_SUITES_4BD8811F..FACE16</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_731CD2AF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.91</td>
    <td align="right">       2.91</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">134_SUITES_4BD8811F..FACE16</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7BFB4413</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.91</td>
    <td align="right">       2.91</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">134_SUITES_4BD8811F..FACE16</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A380BFDE</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.91</td>
    <td align="right">       2.91</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">134_SUITES_4BD8811F..FACE16</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CC38841A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.91</td>
    <td align="right">       2.91</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">134_SUITES_4BD8811F..FACE16</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D44279E1</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.91</td>
    <td align="right">       2.91</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">134_SUITES_4BD8811F..FACE16</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0988B913</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.77</td>
    <td align="right">       3.77</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">134_SUITES_4BD8811F..FACE32</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1D117978</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.77</td>
    <td align="right">       3.77</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">134_SUITES_4BD8811F..FACE32</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1FC9C113</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.77</td>
    <td align="right">       3.77</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">134_SUITES_4BD8811F..FACE32</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_24A92C9D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.77</td>
    <td align="right">       3.77</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">134_SUITES_4BD8811F..FACE32</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4208AB05</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.77</td>
    <td align="right">       3.77</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">134_SUITES_4BD8811F..FACE32</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6AC2BF7A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.77</td>
    <td align="right">       3.77</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">134_SUITES_4BD8811F..FACE32</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_715F109E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.77</td>
    <td align="right">       3.77</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">134_SUITES_4BD8811F..FACE32</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8FB42A63</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.77</td>
    <td align="right">       3.77</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">134_SUITES_4BD8811F..FACE32</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_ACC3E9AC</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.77</td>
    <td align="right">       3.77</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">134_SUITES_4BD8811F..FACE32</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_685E9F4B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.27</td>
    <td align="right">       2.27</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">135_SUITES_3A671220..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7D6945DD</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.27</td>
    <td align="right">       2.27</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">135_SUITES_3A671220..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_06B873B6</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.70</td>
    <td align="right">       2.70</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">135_SUITES_3A671220..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C5413BDF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.70</td>
    <td align="right">       2.70</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">135_SUITES_3A671220..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C9E30EC9</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.70</td>
    <td align="right">       2.70</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">135_SUITES_3A671220..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2E70E22F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.63</td>
    <td align="right">       3.63</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">135_SUITES_3A671220..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8F052210</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.63</td>
    <td align="right">       3.63</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">135_SUITES_3A671220..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B6164ADF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.63</td>
    <td align="right">       3.63</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">135_SUITES_3A671220..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6BF95E11</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.50</td>
    <td align="right">       3.50</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">135_SUITES_3A671220..FACE7</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6D920C83</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.50</td>
    <td align="right">       3.50</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">135_SUITES_3A671220..FACE7</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D07DD659</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.50</td>
    <td align="right">       3.50</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">135_SUITES_3A671220..FACE7</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_06868DBB</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.16</td>
    <td align="right">       3.16</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">136_SUITES_DD9A6958..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2146F91E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.16</td>
    <td align="right">       3.16</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">136_SUITES_DD9A6958..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4D0B4A89</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.16</td>
    <td align="right">       3.16</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">136_SUITES_DD9A6958..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_70EAD0F9</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.16</td>
    <td align="right">       3.16</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">136_SUITES_DD9A6958..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B7F1C50F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.55</td>
    <td align="right">       3.55</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">136_SUITES_DD9A6958..FACE4</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E4320111</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.55</td>
    <td align="right">       3.55</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">136_SUITES_DD9A6958..FACE4</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1243C636</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.10</td>
    <td align="right">       4.10</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">136_SUITES_DD9A6958..FACE7</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4CF9604A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.10</td>
    <td align="right">       4.10</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">136_SUITES_DD9A6958..FACE7</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_80FBC8DE</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.10</td>
    <td align="right">       4.10</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">136_SUITES_DD9A6958..FACE7</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D9EED93C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.10</td>
    <td align="right">       4.10</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">136_SUITES_DD9A6958..FACE7</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2369B141</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.61</td>
    <td align="right">       4.61</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">136_SUITES_DD9A6958..FACE8</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3C17FEF7</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.61</td>
    <td align="right">       4.61</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">136_SUITES_DD9A6958..FACE8</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D709F9FB</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.47</td>
    <td align="right">       2.47</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">139_STORAGE_3A68F223..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B0536477</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.20</td>
    <td align="right">       3.20</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">139_STORAGE_3A68F223..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F08007B4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.50</td>
    <td align="right">       3.50</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">141_STORAGE_DA1D9B86..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F0A55C2D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.50</td>
    <td align="right">       3.50</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">141_STORAGE_DA1D9B86..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_167534DC</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.55</td>
    <td align="right">       4.55</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">141_STORAGE_DA1D9B86..FACE8</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CD504202</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.55</td>
    <td align="right">       4.55</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">141_STORAGE_DA1D9B86..FACE8</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E6F92194</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.69</td>
    <td align="right">       0.69</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">142_STORAGE_4EBBFED5..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7EB0E462</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.90</td>
    <td align="right">       0.90</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">142_STORAGE_4EBBFED5..FACE8</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_44645442</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.96</td>
    <td align="right">       2.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">143_STORAGE_A8BB24F4..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_62C8BD72</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.96</td>
    <td align="right">       2.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">143_STORAGE_A8BB24F4..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7788CCBA</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.34</td>
    <td align="right">       4.34</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">143_STORAGE_A8BB24F4..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_187304F3</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.84</td>
    <td align="right">       3.84</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">143_STORAGE_A8BB24F4..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A4962926</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.84</td>
    <td align="right">       3.84</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">143_STORAGE_A8BB24F4..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2DA57CD1</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.64</td>
    <td align="right">       5.64</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">143_STORAGE_A8BB24F4..FACE7</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_06ED8708</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.63</td>
    <td align="right">       3.63</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">144_GARBAGE_783CDCEC..FACE12</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_33524F1A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.63</td>
    <td align="right">       3.63</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">144_GARBAGE_783CDCEC..FACE12</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5097AAB0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.63</td>
    <td align="right">       3.63</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">144_GARBAGE_783CDCEC..FACE12</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8ED4338B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.63</td>
    <td align="right">       3.63</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">144_GARBAGE_783CDCEC..FACE12</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A150AA2A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.63</td>
    <td align="right">       3.63</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">144_GARBAGE_783CDCEC..FACE12</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BC3384DF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.63</td>
    <td align="right">       3.63</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">144_GARBAGE_783CDCEC..FACE12</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_478977C9</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.95</td>
    <td align="right">       2.95</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">144_GARBAGE_783CDCEC..FACE5</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_65601351</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.95</td>
    <td align="right">       2.95</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">144_GARBAGE_783CDCEC..FACE5</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_67104F20</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.95</td>
    <td align="right">       2.95</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">144_GARBAGE_783CDCEC..FACE5</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_79570BDF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.95</td>
    <td align="right">       2.95</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">144_GARBAGE_783CDCEC..FACE5</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_988C27E0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.95</td>
    <td align="right">       2.95</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">144_GARBAGE_783CDCEC..FACE5</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_99F947B6</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.95</td>
    <td align="right">       2.95</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">144_GARBAGE_783CDCEC..FACE5</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9DDD68AC</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.95</td>
    <td align="right">       2.95</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">144_GARBAGE_783CDCEC..FACE5</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2A073C29</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.67</td>
    <td align="right">       1.67</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">145_STAIR_C2B664CC..FACE12</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_75682232</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.28</td>
    <td align="right">       1.28</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">145_STAIR_C2B664CC..FACE7</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6AB02A32</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.28</td>
    <td align="right">       1.28</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">147_STAIR_D953639A..FACE4</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DE4CA2E9</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.67</td>
    <td align="right">       1.67</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">151_STAIR_9282456D..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EA83EA9E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.39</td>
    <td align="right">       2.39</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">173_CORRIDOR_24B823E1..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1D82A66D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.29</td>
    <td align="right">       5.29</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">174_SUITES_6846C2D0..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E98EA3BE</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.29</td>
    <td align="right">       5.29</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">174_SUITES_6846C2D0..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BEE1BE7F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.88</td>
    <td align="right">       3.88</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">175_SUITES_1282CB14..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D3DB8D8E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.88</td>
    <td align="right">       3.88</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">175_SUITES_1282CB14..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9E11349A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.98</td>
    <td align="right">       2.98</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">175_SUITES_1282CB14..FACE2_0</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_37CB0064</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.82</td>
    <td align="right">       4.82</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">176_SUITES_F60FF5C4..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4D3F12FC</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.82</td>
    <td align="right">       4.82</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">176_SUITES_F60FF5C4..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6CDD74EA</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.82</td>
    <td align="right">       4.82</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">176_SUITES_F60FF5C4..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_72DF95E0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.82</td>
    <td align="right">       4.82</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">176_SUITES_F60FF5C4..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7788C4CF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.82</td>
    <td align="right">       4.82</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">176_SUITES_F60FF5C4..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E07C74CC</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.82</td>
    <td align="right">       4.82</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">176_SUITES_F60FF5C4..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_20DF046E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.99</td>
    <td align="right">       4.99</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">177_SUITES_0ACBB119..FACE1</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B0812583</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.99</td>
    <td align="right">       4.99</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">177_SUITES_0ACBB119..FACE1</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0F186C47</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.92</td>
    <td align="right">       4.92</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">177_SUITES_0ACBB119..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4DC7B29C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.92</td>
    <td align="right">       4.92</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">177_SUITES_0ACBB119..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5DF6EA4D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.92</td>
    <td align="right">       4.92</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">177_SUITES_0ACBB119..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9A166593</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.66</td>
    <td align="right">       4.66</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">178_SUITES_C27389F4..FACE1</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9F2F7A77</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.66</td>
    <td align="right">       4.66</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">178_SUITES_C27389F4..FACE1</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AFE415EA</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.66</td>
    <td align="right">       4.66</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">178_SUITES_C27389F4..FACE1</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BA62F05B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.66</td>
    <td align="right">       4.66</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">178_SUITES_C27389F4..FACE1</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BB36E9B9</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.94</td>
    <td align="right">       1.94</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">178_SUITES_C27389F4..FACE7</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4685C55E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.43</td>
    <td align="right">       3.43</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">179_SUITES_8A188A52..FACE1</td>
    <td align="right">     244.12</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A513FD6F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.43</td>
    <td align="right">       3.43</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">179_SUITES_8A188A52..FACE1</td>
    <td align="right">     244.12</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2AC7A2CD</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.39</td>
    <td align="right">       2.39</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">179_SUITES_8A188A52..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_286D658B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.77</td>
    <td align="right">       4.77</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">179_SUITES_8A188A52..FACE3</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5D541280</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.77</td>
    <td align="right">       4.77</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">179_SUITES_8A188A52..FACE9</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D86D36A4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.77</td>
    <td align="right">       4.77</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">179_SUITES_8A188A52..FACE9</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_078158AD</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.58</td>
    <td align="right">       4.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">180_SUITES_0D4F5E2A..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0DC29322</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.58</td>
    <td align="right">       4.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">180_SUITES_0D4F5E2A..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_50F6AAE4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.58</td>
    <td align="right">       4.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">180_SUITES_0D4F5E2A..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5434B057</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.58</td>
    <td align="right">       4.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">180_SUITES_0D4F5E2A..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A362EAFD</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.58</td>
    <td align="right">       4.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">180_SUITES_0D4F5E2A..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D05A1FBA</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.58</td>
    <td align="right">       4.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">180_SUITES_0D4F5E2A..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F576AC07</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.58</td>
    <td align="right">       4.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">180_SUITES_0D4F5E2A..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FCA645DA</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.58</td>
    <td align="right">       4.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">180_SUITES_0D4F5E2A..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B4133735</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.03</td>
    <td align="right">       4.03</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">181_SUITES_EBDD6845..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C58851B3</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.03</td>
    <td align="right">       4.03</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">181_SUITES_EBDD6845..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C73E1D30</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.03</td>
    <td align="right">       4.03</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">181_SUITES_EBDD6845..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A4C73415</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">181_SUITES_EBDD6845..FACE2</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F0705A79</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">181_SUITES_EBDD6845..FACE2</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_28A71317</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.03</td>
    <td align="right">       4.03</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">182_SUITES_508B3733..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_36B2EEF4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.03</td>
    <td align="right">       4.03</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">182_SUITES_508B3733..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4A1D77AF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.03</td>
    <td align="right">       4.03</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">182_SUITES_508B3733..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_51FCCE2E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.03</td>
    <td align="right">       4.03</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">182_SUITES_508B3733..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4E7AD5E9</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">182_SUITES_508B3733..FACE4</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C31B590D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">182_SUITES_508B3733..FACE4</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F4C7BE3B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">182_SUITES_508B3733..FACE4</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1EB5A48E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">183_SUITES_3FB95839..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8DA28188</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">183_SUITES_3FB95839..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A070E174</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">183_SUITES_3FB95839..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_24C6745E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.39</td>
    <td align="right">       4.39</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">183_SUITES_3FB95839..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3720C3FE</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.39</td>
    <td align="right">       4.39</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">183_SUITES_3FB95839..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_80D9832C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.39</td>
    <td align="right">       4.39</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">183_SUITES_3FB95839..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_ABFE834B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.39</td>
    <td align="right">       4.39</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">183_SUITES_3FB95839..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EB203CB3</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.98</td>
    <td align="right">       1.98</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">189_CORRIDOR_578B57AC..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8229695B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.15</td>
    <td align="right">       4.15</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">190_SUITES_D1A15685..FACE1</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F964124F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.15</td>
    <td align="right">       4.15</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">190_SUITES_D1A15685..FACE1</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2CC363E2</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.55</td>
    <td align="right">       3.55</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">190_SUITES_D1A15685..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_77707E63</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.55</td>
    <td align="right">       3.55</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">190_SUITES_D1A15685..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_93DC743F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.55</td>
    <td align="right">       3.55</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">190_SUITES_D1A15685..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0CC902B1</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.87</td>
    <td align="right">       3.87</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">191_SUITES_44980C79..FACE1</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2DC0F133</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.87</td>
    <td align="right">       3.87</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">191_SUITES_44980C79..FACE1</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_59096F64</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.87</td>
    <td align="right">       3.87</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">191_SUITES_44980C79..FACE1</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_70F079B2</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.87</td>
    <td align="right">       3.87</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">191_SUITES_44980C79..FACE1</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1A8FDC5B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.40</td>
    <td align="right">       4.40</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">192_SUITES_C825BC3E..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D3EA479C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.40</td>
    <td align="right">       4.40</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">192_SUITES_C825BC3E..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BF6075F6</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.22</td>
    <td align="right">       3.22</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">193_SUITES_348CFB59..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EFFE3174</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.22</td>
    <td align="right">       3.22</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">193_SUITES_348CFB59..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_87369AA3</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.48</td>
    <td align="right">       2.48</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">193_SUITES_348CFB59..FACE2_0</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2BE6DBC0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.01</td>
    <td align="right">       4.01</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">194_SUITES_17F17A4C..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_410ACA1B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.01</td>
    <td align="right">       4.01</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">194_SUITES_17F17A4C..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_74DCEAF9</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.01</td>
    <td align="right">       4.01</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">194_SUITES_17F17A4C..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_94DBDD5F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.01</td>
    <td align="right">       4.01</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">194_SUITES_17F17A4C..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A5BE91C9</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.01</td>
    <td align="right">       4.01</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">194_SUITES_17F17A4C..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B83ADF6A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.01</td>
    <td align="right">       4.01</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">194_SUITES_17F17A4C..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_02683906</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.85</td>
    <td align="right">       2.85</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">195_SUITES_EF2D6CA0..FACE1</td>
    <td align="right">     244.12</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_254B111D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.85</td>
    <td align="right">       2.85</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">195_SUITES_EF2D6CA0..FACE1</td>
    <td align="right">     244.12</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_71754527</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.98</td>
    <td align="right">       1.98</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">195_SUITES_EF2D6CA0..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DCF78E4F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.96</td>
    <td align="right">       3.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">195_SUITES_EF2D6CA0..FACE3</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8597F13C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.96</td>
    <td align="right">       3.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">195_SUITES_EF2D6CA0..FACE9</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A865E7FC</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.96</td>
    <td align="right">       3.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">195_SUITES_EF2D6CA0..FACE9</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_44F3F216</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">196_SUITES_E57CBBAF..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4DD0498A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">196_SUITES_E57CBBAF..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6AC6C4DD</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">196_SUITES_E57CBBAF..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8D027FFE</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">196_SUITES_E57CBBAF..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C3CD5A36</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">196_SUITES_E57CBBAF..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C4EFCDEA</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">196_SUITES_E57CBBAF..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E17125F2</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">196_SUITES_E57CBBAF..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F20B426B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">196_SUITES_E57CBBAF..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_393AF601</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.35</td>
    <td align="right">       3.35</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">197_SUITES_B67A57F5..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7A92D0C9</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.35</td>
    <td align="right">       3.35</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">197_SUITES_B67A57F5..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EAD37583</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.35</td>
    <td align="right">       3.35</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">197_SUITES_B67A57F5..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_42CC0207</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.16</td>
    <td align="right">       3.16</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">197_SUITES_B67A57F5..FACE2</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F0C77E01</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.16</td>
    <td align="right">       3.16</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">197_SUITES_B67A57F5..FACE2</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_68FC7D1F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.35</td>
    <td align="right">       3.35</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">198_SUITES_5FB88CC5..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_833E4781</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.35</td>
    <td align="right">       3.35</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">198_SUITES_5FB88CC5..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FD4EEE92</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.35</td>
    <td align="right">       3.35</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">198_SUITES_5FB88CC5..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FE138DEF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.35</td>
    <td align="right">       3.35</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">198_SUITES_5FB88CC5..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_525E7458</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.51</td>
    <td align="right">       3.51</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">198_SUITES_5FB88CC5..FACE4</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9EE41CE6</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.51</td>
    <td align="right">       3.51</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">198_SUITES_5FB88CC5..FACE4</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D496FE15</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.51</td>
    <td align="right">       3.51</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">198_SUITES_5FB88CC5..FACE4</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_31AA890C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.51</td>
    <td align="right">       3.51</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">199_SUITES_BE1D409F..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8B0FAB0B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.51</td>
    <td align="right">       3.51</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">199_SUITES_BE1D409F..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9139705B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.51</td>
    <td align="right">       3.51</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">199_SUITES_BE1D409F..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_429C3F03</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.65</td>
    <td align="right">       3.65</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">199_SUITES_BE1D409F..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_74B31F2F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.65</td>
    <td align="right">       3.65</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">199_SUITES_BE1D409F..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E0871441</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.65</td>
    <td align="right">       3.65</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">199_SUITES_BE1D409F..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E89C5A89</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.65</td>
    <td align="right">       3.65</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">199_SUITES_BE1D409F..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AFB3EC35</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.98</td>
    <td align="right">       1.98</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">205_CORRIDOR_2E73F08A..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_19B77E35</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.87</td>
    <td align="right">       3.87</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">206_SUITES_0C74CFB8..FACE6</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5ACBA7B7</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.87</td>
    <td align="right">       3.87</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">206_SUITES_0C74CFB8..FACE6</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_636B32A4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.87</td>
    <td align="right">       3.87</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">206_SUITES_0C74CFB8..FACE6</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B4DF3521</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.87</td>
    <td align="right">       3.87</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">206_SUITES_0C74CFB8..FACE6</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5D589BAF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.15</td>
    <td align="right">       4.15</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">207_SUITES_E3029B67..FACE2</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E757DA20</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.15</td>
    <td align="right">       4.15</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">207_SUITES_E3029B67..FACE2</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5164C435</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.34</td>
    <td align="right">       4.34</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">207_SUITES_E3029B67..FACE3</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BADC7AAC</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.34</td>
    <td align="right">       4.34</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">207_SUITES_E3029B67..FACE3</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0AD863E3</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.28</td>
    <td align="right">       3.28</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">208_SUITES_FCCEF0A5..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6244F695</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.28</td>
    <td align="right">       3.28</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">208_SUITES_FCCEF0A5..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2AC4E074</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.69</td>
    <td align="right">       3.69</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">208_SUITES_FCCEF0A5..FACE8</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5A007AF6</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.69</td>
    <td align="right">       3.69</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">208_SUITES_FCCEF0A5..FACE8</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A091C849</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.69</td>
    <td align="right">       3.69</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">208_SUITES_FCCEF0A5..FACE8</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CC91B090</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.69</td>
    <td align="right">       3.69</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">208_SUITES_FCCEF0A5..FACE8</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_302F008D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.28</td>
    <td align="right">       3.28</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">209_SUITES_5F4CDB3D..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8E302DF1</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.28</td>
    <td align="right">       3.28</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">209_SUITES_5F4CDB3D..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2A8E8776</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.59</td>
    <td align="right">       3.59</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">209_SUITES_5F4CDB3D..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6F166449</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.59</td>
    <td align="right">       3.59</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">209_SUITES_5F4CDB3D..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F658538A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.59</td>
    <td align="right">       3.59</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">209_SUITES_5F4CDB3D..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_21D89B89</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.57</td>
    <td align="right">       3.57</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">210_SUITES_C7F07563..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3A41CA9F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.57</td>
    <td align="right">       3.57</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">210_SUITES_C7F07563..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_72534C03</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.57</td>
    <td align="right">       3.57</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">210_SUITES_C7F07563..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9BD3697B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.57</td>
    <td align="right">       3.57</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">210_SUITES_C7F07563..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9FE985F8</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.57</td>
    <td align="right">       3.57</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">210_SUITES_C7F07563..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A289F5AA</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.57</td>
    <td align="right">       3.57</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">210_SUITES_C7F07563..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AD372028</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.57</td>
    <td align="right">       3.57</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">210_SUITES_C7F07563..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B3DE1938</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.57</td>
    <td align="right">       3.57</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">210_SUITES_C7F07563..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D476E1EE</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.57</td>
    <td align="right">       3.57</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">210_SUITES_C7F07563..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E9106B2D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.57</td>
    <td align="right">       3.57</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">210_SUITES_C7F07563..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F6F9D6B9</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.57</td>
    <td align="right">       3.57</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">210_SUITES_C7F07563..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_115732DF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.85</td>
    <td align="right">       2.85</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">211_SUITES_C400BADF..FACE1</td>
    <td align="right">     244.12</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_213B0109</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.85</td>
    <td align="right">       2.85</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">211_SUITES_C400BADF..FACE1</td>
    <td align="right">     244.12</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5E2C3499</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.96</td>
    <td align="right">       3.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">211_SUITES_C400BADF..FACE2</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_25F8265F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.96</td>
    <td align="right">       3.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">211_SUITES_C400BADF..FACE3</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7B5DDE60</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.96</td>
    <td align="right">       3.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">211_SUITES_C400BADF..FACE3</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_06837ECF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">212_SUITES_A260CF86..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2889607F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">212_SUITES_A260CF86..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2BA190C0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">212_SUITES_A260CF86..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6CE70858</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">212_SUITES_A260CF86..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_74183AB3</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
