    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">212_SUITES_A260CF86..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_76E0F321</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">212_SUITES_A260CF86..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7F5331CF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">212_SUITES_A260CF86..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F965DC33</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">212_SUITES_A260CF86..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AE3D8EAB</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.35</td>
    <td align="right">       3.35</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">213_SUITES_6351436C..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D9E10909</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.35</td>
    <td align="right">       3.35</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">213_SUITES_6351436C..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F34614B1</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.35</td>
    <td align="right">       3.35</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">213_SUITES_6351436C..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_47539E54</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.16</td>
    <td align="right">       3.16</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">213_SUITES_6351436C..FACE2</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_93A4BAA1</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.16</td>
    <td align="right">       3.16</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">213_SUITES_6351436C..FACE2</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_64EECEF1</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.45</td>
    <td align="right">       2.45</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">219_CORRIDOR_B9E04E93..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8D288D47</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.79</td>
    <td align="right">       4.79</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">220_SUITES_3C8CCA2C..FACE6</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BD8F7C67</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.79</td>
    <td align="right">       4.79</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">220_SUITES_3C8CCA2C..FACE6</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DFA1AE4B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.79</td>
    <td align="right">       4.79</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">220_SUITES_3C8CCA2C..FACE6</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FBE98C8C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.79</td>
    <td align="right">       4.79</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">220_SUITES_3C8CCA2C..FACE6</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2E01187D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.14</td>
    <td align="right">       5.14</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">221_SUITES_7043E642..FACE2</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E40A4799</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.14</td>
    <td align="right">       5.14</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">221_SUITES_7043E642..FACE2</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4C4D32F0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.37</td>
    <td align="right">       5.37</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">221_SUITES_7043E642..FACE3</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EDA846B8</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.37</td>
    <td align="right">       5.37</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">221_SUITES_7043E642..FACE3</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1F51EB25</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.06</td>
    <td align="right">       4.06</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">222_SUITES_2784883F..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_719B9E68</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.06</td>
    <td align="right">       4.06</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">222_SUITES_2784883F..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2BD757F9</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.56</td>
    <td align="right">       4.56</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">222_SUITES_2784883F..FACE8</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_50255FDC</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.56</td>
    <td align="right">       4.56</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">222_SUITES_2784883F..FACE8</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_574FB8B5</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.56</td>
    <td align="right">       4.56</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">222_SUITES_2784883F..FACE8</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C0C669DB</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.56</td>
    <td align="right">       4.56</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">222_SUITES_2784883F..FACE8</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6C07EB0F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.06</td>
    <td align="right">       4.06</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">223_SUITES_092BDC84..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E84DA97C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.06</td>
    <td align="right">       4.06</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">223_SUITES_092BDC84..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7AFA97AF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.45</td>
    <td align="right">       4.45</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">223_SUITES_092BDC84..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9D84921E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.45</td>
    <td align="right">       4.45</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">223_SUITES_092BDC84..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FA368D5B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.45</td>
    <td align="right">       4.45</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">223_SUITES_092BDC84..FACE3</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_407A946B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.42</td>
    <td align="right">       4.42</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">224_SUITES_D22739EF..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_78DB4F04</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.42</td>
    <td align="right">       4.42</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">224_SUITES_D22739EF..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7BB054CB</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.42</td>
    <td align="right">       4.42</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">224_SUITES_D22739EF..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AD18941B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.42</td>
    <td align="right">       4.42</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">224_SUITES_D22739EF..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B9281C56</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.42</td>
    <td align="right">       4.42</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">224_SUITES_D22739EF..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BE75C008</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.42</td>
    <td align="right">       4.42</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">224_SUITES_D22739EF..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C78AA2D8</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.42</td>
    <td align="right">       4.42</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">224_SUITES_D22739EF..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E021F3FF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.42</td>
    <td align="right">       4.42</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">224_SUITES_D22739EF..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FCC10AA6</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.42</td>
    <td align="right">       4.42</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">224_SUITES_D22739EF..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FEC06199</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.42</td>
    <td align="right">       4.42</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">224_SUITES_D22739EF..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FECC9A93</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.42</td>
    <td align="right">       4.42</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">224_SUITES_D22739EF..FACE0</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3D679593</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.52</td>
    <td align="right">       3.52</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">225_SUITES_FE0809C1..FACE1</td>
    <td align="right">     244.12</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3F99D947</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.52</td>
    <td align="right">       3.52</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">225_SUITES_FE0809C1..FACE1</td>
    <td align="right">     244.12</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C22E4BDE</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.91</td>
    <td align="right">       4.91</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">225_SUITES_FE0809C1..FACE2</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9FA912CB</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.91</td>
    <td align="right">       4.91</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">225_SUITES_FE0809C1..FACE3</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EA558921</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.91</td>
    <td align="right">       4.91</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">225_SUITES_FE0809C1..FACE3</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_51EC6000</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.71</td>
    <td align="right">       4.71</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">226_SUITES_B5786BAE..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_817E29D0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.71</td>
    <td align="right">       4.71</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">226_SUITES_B5786BAE..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_96229AE4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.71</td>
    <td align="right">       4.71</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">226_SUITES_B5786BAE..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_967AF13B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.71</td>
    <td align="right">       4.71</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">226_SUITES_B5786BAE..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A10737AA</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.71</td>
    <td align="right">       4.71</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">226_SUITES_B5786BAE..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C1DF0296</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.71</td>
    <td align="right">       4.71</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">226_SUITES_B5786BAE..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DF342AC0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.71</td>
    <td align="right">       4.71</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">226_SUITES_B5786BAE..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EB5577E3</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.71</td>
    <td align="right">       4.71</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">226_SUITES_B5786BAE..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1FC0AFE5</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">227_SUITES_E3C429A5..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7F1527C0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">227_SUITES_E3C429A5..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DA5CB3A3</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">227_SUITES_E3C429A5..FACE1</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2457A7A8</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">227_SUITES_E3C429A5..FACE2</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9D940EA1</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.91</td>
    <td align="right">       3.91</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">227_SUITES_E3C429A5..FACE2</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F90F8415</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.15</td>
    <td align="right">       3.15</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">233_CORRIDOR_7C8ABF9B..FACE13</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8748681D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">233_CORRIDOR_7C8ABF9B..FACE14</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_10E8C114</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.74</td>
    <td align="right">       4.74</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">234_AMENITY_5BA27E6F..FACE6</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D469FC9C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.74</td>
    <td align="right">       4.74</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">234_AMENITY_5BA27E6F..FACE6</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D0F6DA83</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.76</td>
    <td align="right">       5.76</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">234_AMENITY_5BA27E6F..FACE7</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D6CB291D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.76</td>
    <td align="right">       5.76</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">234_AMENITY_5BA27E6F..FACE7</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9E9FA8EF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.55</td>
    <td align="right">       5.55</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">235_SUITES_9E8566B8..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0D775110</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.16</td>
    <td align="right">       5.16</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">235_SUITES_9E8566B8..FACE6</td>
    <td align="right">     110.01</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_245B537C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.16</td>
    <td align="right">       5.16</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">235_SUITES_9E8566B8..FACE6</td>
    <td align="right">     110.01</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F4B0A973</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.16</td>
    <td align="right">       5.16</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">235_SUITES_9E8566B8..FACE6</td>
    <td align="right">     110.01</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3E5FFE6C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.56</td>
    <td align="right">       4.56</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">236_SUITES_3405E4FB..FACE6</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_908D4570</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.56</td>
    <td align="right">       4.56</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">236_SUITES_3405E4FB..FACE6</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_981C81B3</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.56</td>
    <td align="right">       4.56</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">236_SUITES_3405E4FB..FACE6</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FC3BF22C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.56</td>
    <td align="right">       4.56</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">236_SUITES_3405E4FB..FACE6</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A6A98899</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.83</td>
    <td align="right">       3.83</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">236_SUITES_3405E4FB..FACE7</td>
    <td align="right">     110.01</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_218BFE1F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.47</td>
    <td align="right">       5.47</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">237_SUITES_97139AB2..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_727C0ACD</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.47</td>
    <td align="right">       5.47</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">237_SUITES_97139AB2..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_77D70DBB</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.47</td>
    <td align="right">       5.47</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">237_SUITES_97139AB2..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A27F5CCF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.47</td>
    <td align="right">       5.47</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">237_SUITES_97139AB2..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0B8C9AE4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.64</td>
    <td align="right">       5.64</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">238_SUITES_20BB8690..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8E746EFF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.64</td>
    <td align="right">       5.64</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">238_SUITES_20BB8690..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_32626AA4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.30</td>
    <td align="right">       7.30</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">238_SUITES_20BB8690..FACE3</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5F16AF41</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.98</td>
    <td align="right">       4.98</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">239_SUITES_9487D665..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_55206B2E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">239_SUITES_9487D665..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8CA1B05A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">239_SUITES_9487D665..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C2EA7A40</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">239_SUITES_9487D665..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C43D6F2F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.35</td>
    <td align="right">       4.35</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">239_SUITES_9487D665..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_932E4350</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">240_SUITES_18815BE6..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D7FD4F77</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.69</td>
    <td align="right">       2.69</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">240_SUITES_18815BE6..FACE2</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A0F4B559</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">240_SUITES_18815BE6..FACE3</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A9EDF6C2</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">240_SUITES_18815BE6..FACE3</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F0A28DA1</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.67</td>
    <td align="right">       4.67</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">240_SUITES_18815BE6..FACE3</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_705B956F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.32</td>
    <td align="right">       2.32</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">240_SUITES_18815BE6..FACE4</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3682BF6E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.64</td>
    <td align="right">       5.64</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">240_SUITES_18815BE6..FACE5</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DE6D6F95</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.06</td>
    <td align="right">       5.06</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">241_STAIR_27F7C222..FACE1</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FA6F2C4C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.06</td>
    <td align="right">       5.06</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">241_STAIR_27F7C222..FACE1</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2030DF5E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.36</td>
    <td align="right">      77.28</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">246_SUITES_1D85CD73..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_232792EE</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.36</td>
    <td align="right">      77.28</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">246_SUITES_1D85CD73..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4A01102F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.36</td>
    <td align="right">      77.28</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">246_SUITES_1D85CD73..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B14F99B5</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.36</td>
    <td align="right">      77.28</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">246_SUITES_1D85CD73..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B6E6F019</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.36</td>
    <td align="right">      77.28</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">246_SUITES_1D85CD73..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CAB72DF0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.36</td>
    <td align="right">      77.28</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">246_SUITES_1D85CD73..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D13544AF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.36</td>
    <td align="right">      77.28</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">246_SUITES_1D85CD73..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A876BBA5</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.96</td>
    <td align="right">      68.06</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">247_SUITES_FD96340E..FACE1</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D20AF935</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.96</td>
    <td align="right">      68.06</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">247_SUITES_FD96340E..FACE1</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5C0C71BF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.70</td>
    <td align="right">      85.11</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">247_SUITES_FD96340E..FACE10</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_535FC10C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.70</td>
    <td align="right">      85.20</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">247_SUITES_FD96340E..FACE8</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6AD037DF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.70</td>
    <td align="right">      85.20</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">247_SUITES_FD96340E..FACE8</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_895DCC48</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.06</td>
    <td align="right">      70.32</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">247_SUITES_FD96340E..FACE9</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6B4C1264</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.94</td>
    <td align="right">      67.62</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">248_SUITES_5EF64804..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7C6FF100</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.94</td>
    <td align="right">      67.62</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">248_SUITES_5EF64804..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4C73A505</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.88</td>
    <td align="right">      89.26</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">248_SUITES_5EF64804..FACE2</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A2D1A2E2</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.06</td>
    <td align="right">      70.32</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">248_SUITES_5EF64804..FACE3</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_387F09A3</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.35</td>
    <td align="right">      77.09</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">248_SUITES_5EF64804..FACE4</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6E3A5148</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.35</td>
    <td align="right">      77.09</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">248_SUITES_5EF64804..FACE4</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0EEF76E1</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.08</td>
    <td align="right">      93.92</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">249_SUITES_5AE35902..FACE10</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C7388A1F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.08</td>
    <td align="right">      93.92</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">249_SUITES_5AE35902..FACE10</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8C83D187</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.23</td>
    <td align="right">      74.39</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">249_SUITES_5AE35902..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E16FDA80</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.23</td>
    <td align="right">      74.39</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">249_SUITES_5AE35902..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F44285EB</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.23</td>
    <td align="right">      74.39</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">249_SUITES_5AE35902..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FC6F6648</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.23</td>
    <td align="right">      74.39</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">249_SUITES_5AE35902..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_47E6CF0E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.67</td>
    <td align="right">      61.38</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">249_SUITES_5AE35902..FACE12</td>
    <td align="right">     110.01</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CCB74D3C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.47</td>
    <td align="right">     102.78</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">250_SUITES_EE97A681..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0297C14F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.09</td>
    <td align="right">      71.00</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">250_SUITES_EE97A681..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_193495B1</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.09</td>
    <td align="right">      71.00</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">250_SUITES_EE97A681..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_47AADAD7</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.09</td>
    <td align="right">      71.00</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">250_SUITES_EE97A681..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BF3F0027</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.09</td>
    <td align="right">      71.00</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">250_SUITES_EE97A681..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_371903AB</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.67</td>
    <td align="right">      84.45</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">251_SUITES_183DCE04..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3A1CA26A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.67</td>
    <td align="right">      84.45</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">251_SUITES_183DCE04..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_13179DF6</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.68</td>
    <td align="right">      84.56</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">251_SUITES_183DCE04..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C0154A60</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.68</td>
    <td align="right">      84.56</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">251_SUITES_183DCE04..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FE2658A6</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.68</td>
    <td align="right">      84.56</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">251_SUITES_183DCE04..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_64F73B07</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.65</td>
    <td align="right">      37.87</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">252_SUITES_594088F6..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BC5DC9CF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.91</td>
    <td align="right">      43.85</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">252_SUITES_594088F6..FACE10</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C2BE5592</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.31</td>
    <td align="right">      76.08</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">252_SUITES_594088F6..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DBA6C485</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.31</td>
    <td align="right">      76.08</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">252_SUITES_594088F6..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FEAA992D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.31</td>
    <td align="right">      76.08</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">252_SUITES_594088F6..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_87F6FB73</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.06</td>
    <td align="right">      70.32</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">252_SUITES_594088F6..FACE2</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_366D5186</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.54</td>
    <td align="right">       7.08</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">258_SUITES_45E7BA92..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5EB0228F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.54</td>
    <td align="right">       7.08</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">258_SUITES_45E7BA92..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_739BBD1F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.54</td>
    <td align="right">       7.08</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">258_SUITES_45E7BA92..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9C535A01</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.54</td>
    <td align="right">       7.08</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">258_SUITES_45E7BA92..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A62C8651</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.54</td>
    <td align="right">       7.08</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">258_SUITES_45E7BA92..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AB9C88D0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.54</td>
    <td align="right">       7.08</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">258_SUITES_45E7BA92..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B2AB33F1</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.54</td>
    <td align="right">       7.08</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">258_SUITES_45E7BA92..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_895FB15B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.12</td>
    <td align="right">       6.23</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">259_SUITES_BBFA98C0..FACE1</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A48DD6A2</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.12</td>
    <td align="right">       6.23</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">259_SUITES_BBFA98C0..FACE1</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_85BEDA99</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.90</td>
    <td align="right">       7.80</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">259_SUITES_BBFA98C0..FACE10</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5682BE7B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.90</td>
    <td align="right">       7.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">259_SUITES_BBFA98C0..FACE8</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C839395D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.90</td>
    <td align="right">       7.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">259_SUITES_BBFA98C0..FACE8</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AEA8203A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.22</td>
    <td align="right">       6.44</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">259_SUITES_BBFA98C0..FACE9</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4C1B1C44</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.10</td>
    <td align="right">       6.19</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">260_SUITES_010DD766..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E0DAEDB4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.10</td>
    <td align="right">       6.20</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">260_SUITES_010DD766..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_36DCC122</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.09</td>
    <td align="right">       8.18</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">260_SUITES_010DD766..FACE2</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_264F50EE</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.22</td>
    <td align="right">       6.44</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">260_SUITES_010DD766..FACE3</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_690A1E4A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.53</td>
    <td align="right">       7.06</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">260_SUITES_010DD766..FACE4</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_75DE8076</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.53</td>
    <td align="right">       7.06</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">260_SUITES_010DD766..FACE4</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_57A499A7</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       8.60</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">261_SUITES_652139D8..FACE10</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A5CE3844</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       8.60</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">261_SUITES_652139D8..FACE10</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2FE31FD7</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.41</td>
    <td align="right">       6.82</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">261_SUITES_652139D8..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_360CDA07</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.41</td>
    <td align="right">       6.82</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">261_SUITES_652139D8..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A5C1D9F6</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.41</td>
    <td align="right">       6.82</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">261_SUITES_652139D8..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DC362C04</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.41</td>
    <td align="right">       6.82</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">261_SUITES_652139D8..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5B9B4765</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.81</td>
    <td align="right">       5.62</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">261_SUITES_652139D8..FACE12</td>
    <td align="right">     110.04</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6E710545</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.71</td>
    <td align="right">       9.42</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">262_SUITES_260F723A..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0EB4C8A6</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.25</td>
    <td align="right">       6.50</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">262_SUITES_260F723A..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0FD2CA07</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.25</td>
    <td align="right">       6.50</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">262_SUITES_260F723A..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3282C921</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.25</td>
    <td align="right">       6.50</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">262_SUITES_260F723A..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C5B26CBB</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.25</td>
    <td align="right">       6.50</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">262_SUITES_260F723A..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_63790E2A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.87</td>
    <td align="right">       7.74</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">263_SUITES_83F412A1..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D81E1837</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.87</td>
    <td align="right">       7.74</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">263_SUITES_83F412A1..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CFD3ECED</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.87</td>
    <td align="right">       7.75</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">263_SUITES_83F412A1..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E173D33B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.87</td>
    <td align="right">       7.75</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">263_SUITES_83F412A1..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E4C79DB5</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.87</td>
    <td align="right">       7.75</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">263_SUITES_83F412A1..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_203DD206</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.73</td>
    <td align="right">       3.47</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">264_SUITES_10D984C3..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9DA16065</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.01</td>
    <td align="right">       4.02</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">264_SUITES_10D984C3..FACE10</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1089670F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.48</td>
    <td align="right">       6.97</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">264_SUITES_10D984C3..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_45696808</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.48</td>
    <td align="right">       6.97</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">264_SUITES_10D984C3..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_956FFF8C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.48</td>
    <td align="right">       6.97</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">264_SUITES_10D984C3..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_281C2723</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.22</td>
    <td align="right">       6.44</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">264_SUITES_10D984C3..FACE2</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0349539A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.90</td>
    <td align="right">       3.90</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">270_SUITES_FF3A7388..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_055AEF0E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.90</td>
    <td align="right">       3.90</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">270_SUITES_FF3A7388..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2798382E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.90</td>
    <td align="right">       3.90</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">270_SUITES_FF3A7388..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4E3A5B34</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.90</td>
    <td align="right">       3.90</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">270_SUITES_FF3A7388..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5DB9DEA5</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.90</td>
    <td align="right">       3.90</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">270_SUITES_FF3A7388..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8D2C20BE</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.90</td>
    <td align="right">       3.90</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">270_SUITES_FF3A7388..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D66867A3</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.90</td>
    <td align="right">       3.90</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">270_SUITES_FF3A7388..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0DB675D3</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.43</td>
    <td align="right">       3.43</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">271_SUITES_4EC295F2..FACE1</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F1C6CA12</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.43</td>
    <td align="right">       3.43</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">271_SUITES_4EC295F2..FACE1</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8C2ECD92</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">271_SUITES_4EC295F2..FACE10</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_46810FAC</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">271_SUITES_4EC295F2..FACE8</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FFE66F5A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.30</td>
    <td align="right">       4.30</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">271_SUITES_4EC295F2..FACE8</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C0B8E9C6</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.55</td>
    <td align="right">       3.55</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">271_SUITES_4EC295F2..FACE9</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_06F083A8</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.41</td>
    <td align="right">       3.41</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">272_SUITES_C75CC939..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6FBF4E43</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.41</td>
    <td align="right">       3.41</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">272_SUITES_C75CC939..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FBD20A5C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">272_SUITES_C75CC939..FACE2</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DA7986E0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.55</td>
    <td align="right">       3.55</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">272_SUITES_C75CC939..FACE3</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3D99ABFE</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.89</td>
    <td align="right">       3.89</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">272_SUITES_C75CC939..FACE4</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9C238A84</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.89</td>
    <td align="right">       3.89</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">272_SUITES_C75CC939..FACE4</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4B2DD9D4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.74</td>
    <td align="right">       4.74</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">273_SUITES_6A0B813E..FACE10</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6A9C26BD</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.74</td>
    <td align="right">       4.74</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">273_SUITES_6A0B813E..FACE10</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1E72BC7E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.75</td>
    <td align="right">       3.75</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">273_SUITES_6A0B813E..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B7B50599</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.75</td>
    <td align="right">       3.75</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">273_SUITES_6A0B813E..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C5F3D8C9</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.75</td>
    <td align="right">       3.75</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">273_SUITES_6A0B813E..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FA0B938D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.75</td>
    <td align="right">       3.75</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">273_SUITES_6A0B813E..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FDDD460B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.10</td>
    <td align="right">       3.10</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">273_SUITES_6A0B813E..FACE12</td>
    <td align="right">     110.04</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6DFABEE9</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.19</td>
    <td align="right">       5.19</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">274_SUITES_71A7D140..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0BB1EB9D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">274_SUITES_71A7D140..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_427A1BDC</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">274_SUITES_71A7D140..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8D674E82</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">274_SUITES_71A7D140..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9703B067</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.58</td>
    <td align="right">       3.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">274_SUITES_71A7D140..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_51BD6257</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">275_SUITES_E0E35B77..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6948A0F0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">275_SUITES_E0E35B77..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AABCE33A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.27</td>
    <td align="right">       4.27</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">275_SUITES_E0E35B77..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B396A8A4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.27</td>
    <td align="right">       4.27</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">275_SUITES_E0E35B77..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EE3602D4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.27</td>
    <td align="right">       4.27</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">275_SUITES_E0E35B77..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C99F6344</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.91</td>
    <td align="right">       1.91</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">276_SUITES_6D7813C1..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C603BD24</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.21</td>
    <td align="right">       2.21</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">276_SUITES_6D7813C1..FACE10</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A5505EA3</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.84</td>
    <td align="right">       3.84</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">276_SUITES_6D7813C1..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BD26D594</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.84</td>
    <td align="right">       3.84</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">276_SUITES_6D7813C1..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DFF99C56</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.84</td>
    <td align="right">       3.84</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">276_SUITES_6D7813C1..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_80A6A0A0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.55</td>
    <td align="right">       3.55</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">276_SUITES_6D7813C1..FACE2</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2E45F780</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.23</td>
    <td align="right">      22.64</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">282_SUITES_A7DCECF6..FACE5</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8DF8CB61</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.23</td>
    <td align="right">      22.64</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">282_SUITES_A7DCECF6..FACE5</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_97CF7469</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.23</td>
    <td align="right">      22.64</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">282_SUITES_A7DCECF6..FACE5</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A7898C05</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.23</td>
    <td align="right">      22.64</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">282_SUITES_A7DCECF6..FACE5</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C7ACB8C8</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.67</td>
    <td align="right">      18.68</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">282_SUITES_A7DCECF6..FACE6</td>
    <td align="right">     110.04</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_437B5A0A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.08</td>
    <td align="right">      28.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">283_SUITES_AB87D29A..FACE6</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C6283DFE</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.08</td>
    <td align="right">      28.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">283_SUITES_AB87D29A..FACE6</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_108FA91B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.36</td>
    <td align="right">      23.52</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">284_SUITES_03CA9F28..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7B4AAE75</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.36</td>
    <td align="right">      23.52</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">284_SUITES_03CA9F28..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8D6CD3E1</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.36</td>
    <td align="right">      23.52</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">284_SUITES_03CA9F28..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AE61F856</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.36</td>
    <td align="right">      23.52</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">284_SUITES_03CA9F28..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DB58BB0A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.36</td>
    <td align="right">      23.52</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">284_SUITES_03CA9F28..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EB9600E7</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.36</td>
    <td align="right">      23.52</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">284_SUITES_03CA9F28..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EBF01888</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.36</td>
    <td align="right">      23.52</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">284_SUITES_03CA9F28..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_63059533</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.96</td>
    <td align="right">      20.71</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">285_SUITES_76971722..FACE1</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6C926FB9</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.96</td>
    <td align="right">      20.71</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">285_SUITES_76971722..FACE1</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_932EDC61</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.70</td>
    <td align="right">      25.90</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">285_SUITES_76971722..FACE10</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1600F06B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.70</td>
    <td align="right">      25.93</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">285_SUITES_76971722..FACE8</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C48BBE79</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.70</td>
    <td align="right">      25.93</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">285_SUITES_76971722..FACE8</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9653FB58</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.06</td>
    <td align="right">      21.40</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">285_SUITES_76971722..FACE9</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_56CCBC2A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.94</td>
    <td align="right">      20.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">286_SUITES_37520083..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E5BDA795</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.94</td>
    <td align="right">      20.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">286_SUITES_37520083..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A9D06CC4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.88</td>
    <td align="right">      27.17</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">286_SUITES_37520083..FACE2</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F009F860</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.06</td>
    <td align="right">      21.40</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">286_SUITES_37520083..FACE3</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D1BD1F86</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.35</td>
    <td align="right">      23.46</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">286_SUITES_37520083..FACE4</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D24DFB5F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.35</td>
    <td align="right">      23.46</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">286_SUITES_37520083..FACE4</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2389BEA5</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.47</td>
    <td align="right">      31.28</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">287_SUITES_D071FA93..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_20B5C4C2</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.09</td>
    <td align="right">      21.61</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">287_SUITES_D071FA93..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_411ACC64</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.09</td>
    <td align="right">      21.61</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">287_SUITES_D071FA93..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B77D4FE4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.09</td>
    <td align="right">      21.61</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">287_SUITES_D071FA93..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EA6C37D0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.09</td>
    <td align="right">      21.61</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">287_SUITES_D071FA93..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_382CA9F6</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.67</td>
    <td align="right">      25.70</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">288_SUITES_11FA7BE1..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FF0B926E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.67</td>
    <td align="right">      25.70</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">288_SUITES_11FA7BE1..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_50787CB8</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.68</td>
    <td align="right">      25.74</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">288_SUITES_11FA7BE1..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_62740955</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.68</td>
    <td align="right">      25.74</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">288_SUITES_11FA7BE1..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CE20EDC4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.68</td>
    <td align="right">      25.74</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">288_SUITES_11FA7BE1..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DD23C2AF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.65</td>
    <td align="right">      11.52</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">289_SUITES_E959D6B6..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_265D8D21</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.91</td>
    <td align="right">      13.35</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">289_SUITES_E959D6B6..FACE10</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0C713F8D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.31</td>
    <td align="right">      23.15</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">289_SUITES_E959D6B6..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B0529D87</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.31</td>
    <td align="right">      23.15</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">289_SUITES_E959D6B6..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F5D14E68</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.31</td>
    <td align="right">      23.15</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">289_SUITES_E959D6B6..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_14860769</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.06</td>
    <td align="right">      21.40</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">289_SUITES_E959D6B6..FACE2</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2CE15F4A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">295_SUITES_17B44E17..FACE5</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_34D5A339</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">295_SUITES_17B44E17..FACE5</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D7D2B68B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">295_SUITES_17B44E17..FACE5</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F7BBE8FD</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.81</td>
    <td align="right">       3.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">295_SUITES_17B44E17..FACE5</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7D43CAEE</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.15</td>
    <td align="right">       3.15</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">295_SUITES_17B44E17..FACE6</td>
    <td align="right">     110.04</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5AEDE949</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">296_SUITES_841DEE77..FACE6</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E4979A91</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">296_SUITES_841DEE77..FACE6</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_12C4E387</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.96</td>
    <td align="right">       3.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">297_SUITES_5FE7B34E..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5D76F15F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.96</td>
    <td align="right">       3.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">297_SUITES_5FE7B34E..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_678E4E9A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.96</td>
    <td align="right">       3.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">297_SUITES_5FE7B34E..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_97ED8CF5</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.96</td>
    <td align="right">       3.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">297_SUITES_5FE7B34E..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DA875236</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.96</td>
    <td align="right">       3.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">297_SUITES_5FE7B34E..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E4EAE90F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.96</td>
    <td align="right">       3.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">297_SUITES_5FE7B34E..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EF478FD0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.96</td>
    <td align="right">       3.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">297_SUITES_5FE7B34E..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F3070285</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.49</td>
    <td align="right">       3.49</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">298_SUITES_A0DFFF32..FACE1</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F5F36F2B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.49</td>
    <td align="right">       3.49</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">298_SUITES_A0DFFF32..FACE1</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0C9CD0C5</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.36</td>
    <td align="right">       4.36</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">298_SUITES_A0DFFF32..FACE10</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9C5EA58B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.37</td>
    <td align="right">       4.37</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">298_SUITES_A0DFFF32..FACE8</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C0D1277B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.37</td>
    <td align="right">       4.37</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">298_SUITES_A0DFFF32..FACE8</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_94702C90</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.60</td>
    <td align="right">       3.60</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">298_SUITES_A0DFFF32..FACE9</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0DA21ECE</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.47</td>
    <td align="right">       3.47</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">299_SUITES_928B0975..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_83929C5A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.46</td>
    <td align="right">       3.46</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">299_SUITES_928B0975..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_03814969</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.57</td>
    <td align="right">       4.57</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">299_SUITES_928B0975..FACE2</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BC453209</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.60</td>
    <td align="right">       3.60</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">299_SUITES_928B0975..FACE3</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1EF591EF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.95</td>
    <td align="right">       3.95</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">299_SUITES_928B0975..FACE4</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_952926B3</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.95</td>
    <td align="right">       3.95</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">299_SUITES_928B0975..FACE4</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_19D4F227</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.27</td>
    <td align="right">       5.27</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">300_SUITES_EEB0134C..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_083A70DE</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.64</td>
    <td align="right">       3.64</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">300_SUITES_EEB0134C..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_52367BFD</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.64</td>
    <td align="right">       3.64</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">300_SUITES_EEB0134C..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9234F6D1</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.64</td>
    <td align="right">       3.64</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">300_SUITES_EEB0134C..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FF093371</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.64</td>
    <td align="right">       3.64</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">300_SUITES_EEB0134C..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_98C21AE4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.33</td>
    <td align="right">       4.33</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">301_SUITES_C497E734..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F055E257</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.33</td>
    <td align="right">       4.33</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">301_SUITES_C497E734..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7DFF831D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.33</td>
    <td align="right">       4.33</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">301_SUITES_C497E734..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C6387F00</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.33</td>
    <td align="right">       4.33</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">301_SUITES_C497E734..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D01AF7E9</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.33</td>
    <td align="right">       4.33</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">301_SUITES_C497E734..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B4A48D08</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.94</td>
    <td align="right">       1.94</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">302_SUITES_CA66D5E6..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_98190A12</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.25</td>
    <td align="right">       2.25</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">302_SUITES_CA66D5E6..FACE10</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_19F3D83A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.90</td>
    <td align="right">       3.90</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">302_SUITES_CA66D5E6..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3DBD13FC</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.90</td>
    <td align="right">       3.90</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">302_SUITES_CA66D5E6..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F261BE07</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.90</td>
    <td align="right">       3.90</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">302_SUITES_CA66D5E6..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_15A57D99</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.60</td>
    <td align="right">       3.60</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">302_SUITES_CA66D5E6..FACE2</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3ABB643F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.88</td>
    <td align="right">       3.88</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">308_SUITES_FEA0C229..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_80836419</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.88</td>
    <td align="right">       3.88</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">308_SUITES_FEA0C229..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F1E2FD74</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.15</td>
    <td align="right">       3.15</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">309_SUITES_E4F576CC..FACE1</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_18C2BB0D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">309_SUITES_E4F576CC..FACE2</td>
    <td align="right">     250.65</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2B8A044C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.80</td>
    <td align="right">       3.80</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">309_SUITES_E4F576CC..FACE2</td>
    <td align="right">     250.65</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1A9AE244</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.45</td>
    <td align="right">       3.45</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">309_SUITES_E4F576CC..FACE3</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_714D5EC7</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.45</td>
    <td align="right">       3.45</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">309_SUITES_E4F576CC..FACE3</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7C589F78</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.45</td>
    <td align="right">       3.45</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">309_SUITES_E4F576CC..FACE3</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8AB196A5</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.45</td>
    <td align="right">       3.45</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">309_SUITES_E4F576CC..FACE3</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_387226D8</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.96</td>
    <td align="right">       2.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">309_SUITES_E4F576CC..FACE4</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D3C5D3D0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.96</td>
    <td align="right">       2.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">309_SUITES_E4F576CC..FACE4</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7B513D2D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.18</td>
    <td align="right">       3.18</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">310_SUITES_8DC583B8..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_08DD5445</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.27</td>
    <td align="right">       3.27</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">310_SUITES_8DC583B8..FACE2</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7827070E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.27</td>
    <td align="right">       3.27</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">310_SUITES_8DC583B8..FACE2</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BEC0D66D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.27</td>
    <td align="right">       3.27</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">310_SUITES_8DC583B8..FACE2</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_167ED761</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.08</td>
    <td align="right">       4.08</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">311_SUITES_55A49106..FACE10</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_92DC61BF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.08</td>
    <td align="right">       4.08</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">311_SUITES_55A49106..FACE10</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EAF225BC</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.23</td>
    <td align="right">       3.23</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">311_SUITES_55A49106..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EF444287</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.23</td>
    <td align="right">       3.23</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">311_SUITES_55A49106..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F17F2B68</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.23</td>
    <td align="right">       3.23</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">311_SUITES_55A49106..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FDC4AABC</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.23</td>
    <td align="right">       3.23</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">311_SUITES_55A49106..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B287B0E1</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.67</td>
    <td align="right">       2.67</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">311_SUITES_55A49106..FACE12</td>
    <td align="right">     110.04</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_63C5E450</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.47</td>
    <td align="right">       4.47</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">312_SUITES_786F9336..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_90BA814B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.09</td>
    <td align="right">       3.09</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">312_SUITES_786F9336..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C147C1E4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.09</td>
    <td align="right">       3.09</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">312_SUITES_786F9336..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D2E126E0</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.09</td>
    <td align="right">       3.09</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">312_SUITES_786F9336..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D63CDECF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.09</td>
    <td align="right">       3.09</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">312_SUITES_786F9336..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8BA9B1F8</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.67</td>
    <td align="right">       3.67</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">313_SUITES_8CF7D914..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F6773698</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.67</td>
    <td align="right">       3.67</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">313_SUITES_8CF7D914..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_708A1A45</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.68</td>
    <td align="right">       3.68</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">313_SUITES_8CF7D914..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_90225AC4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.68</td>
    <td align="right">       3.68</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">313_SUITES_8CF7D914..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D8587BC1</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.68</td>
    <td align="right">       3.68</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">313_SUITES_8CF7D914..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2321996F</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.65</td>
    <td align="right">       1.65</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">314_SUITES_4EF3FAC4..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DC678510</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.91</td>
    <td align="right">       1.91</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">314_SUITES_4EF3FAC4..FACE10</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2D6EAC52</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.31</td>
    <td align="right">       3.31</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">314_SUITES_4EF3FAC4..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C01B32EF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.31</td>
    <td align="right">       3.31</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">314_SUITES_4EF3FAC4..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FC0C38AC</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.31</td>
    <td align="right">       3.31</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">314_SUITES_4EF3FAC4..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E315CA90</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.06</td>
    <td align="right">       3.06</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">314_SUITES_4EF3FAC4..FACE2</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1B994922</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.06</td>
    <td align="right">       5.06</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">320_SUITES_EEEEBCED..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2E801F73</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.06</td>
    <td align="right">       5.06</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">320_SUITES_EEEEBCED..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C5E20605</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.10</td>
    <td align="right">       4.10</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">321_SUITES_E0CA6756..FACE1</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6E98682E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.96</td>
    <td align="right">       4.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">321_SUITES_E0CA6756..FACE2</td>
    <td align="right">     250.65</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C7BA9554</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.96</td>
    <td align="right">       4.96</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">321_SUITES_E0CA6756..FACE2</td>
    <td align="right">     250.65</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_88DE78FA</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">321_SUITES_E0CA6756..FACE3</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A543452C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">321_SUITES_E0CA6756..FACE3</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D3E61C4B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">321_SUITES_E0CA6756..FACE3</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E525BC64</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">321_SUITES_E0CA6756..FACE3</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A077F7F3</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.86</td>
    <td align="right">       3.86</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">321_SUITES_E0CA6756..FACE4</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AD70C2CD</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.86</td>
    <td align="right">       3.86</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">321_SUITES_E0CA6756..FACE4</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D8052D8E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.14</td>
    <td align="right">       4.14</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">322_SUITES_00F35618..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0C548BA4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">322_SUITES_00F35618..FACE2</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A73E9206</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">322_SUITES_00F35618..FACE2</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C346BA00</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.26</td>
    <td align="right">       4.26</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">322_SUITES_00F35618..FACE2</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_37DC4A5D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.32</td>
    <td align="right">       5.32</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">323_SUITES_BC00B0CF..FACE10</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7704A01B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.32</td>
    <td align="right">       5.32</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">323_SUITES_BC00B0CF..FACE10</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5290D4B6</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">323_SUITES_BC00B0CF..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_68AC8463</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">323_SUITES_BC00B0CF..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D4613679</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">323_SUITES_BC00B0CF..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D8CB197C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.22</td>
    <td align="right">       4.22</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">323_SUITES_BC00B0CF..FACE11</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C9DD0254</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.48</td>
    <td align="right">       3.48</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">323_SUITES_BC00B0CF..FACE12</td>
    <td align="right">     110.04</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_89DD4BBC</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.83</td>
    <td align="right">       5.83</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">324_SUITES_3DFD5E09..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_543C626C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.02</td>
    <td align="right">       4.02</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">324_SUITES_3DFD5E09..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_59E4E47E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.02</td>
    <td align="right">       4.02</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">324_SUITES_3DFD5E09..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B5C79C68</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.02</td>
    <td align="right">       4.02</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">324_SUITES_3DFD5E09..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BB0C0CB2</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.02</td>
    <td align="right">       4.02</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">324_SUITES_3DFD5E09..FACE2</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_ECD5341B</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.79</td>
    <td align="right">       4.79</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">325_SUITES_03488291..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FA9E2500</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.79</td>
    <td align="right">       4.79</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">325_SUITES_03488291..FACE1</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9183CDDE</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.79</td>
    <td align="right">       4.79</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">325_SUITES_03488291..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_97D47B22</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.79</td>
    <td align="right">       4.79</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">325_SUITES_03488291..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D8EE7AF4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.79</td>
    <td align="right">       4.79</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">325_SUITES_03488291..FACE6</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5133F2DF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.15</td>
    <td align="right">       2.15</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">326_SUITES_3FB82618..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D38CE771</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.49</td>
    <td align="right">       2.49</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">326_SUITES_3FB82618..FACE10</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_95765430</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.31</td>
    <td align="right">       4.31</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">326_SUITES_3FB82618..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B7ACF423</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.31</td>
    <td align="right">       4.31</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">326_SUITES_3FB82618..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FEBDC0F2</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.31</td>
    <td align="right">       4.31</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">326_SUITES_3FB82618..FACE11</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3A5FF937</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.99</td>
    <td align="right">       3.99</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">326_SUITES_3FB82618..FACE2</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_356C3049</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.12</td>
    <td align="right">       5.12</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">332_AMENITY_378C188C..FACE1</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6995F487</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.12</td>
    <td align="right">       5.12</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">332_AMENITY_378C188C..FACE1</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A9831A9A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.12</td>
    <td align="right">       5.12</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">332_AMENITY_378C188C..FACE1</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FBD156DE</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.12</td>
    <td align="right">       5.12</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">332_AMENITY_378C188C..FACE1</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">APERTURE_148C3722</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.39</td>
    <td align="right">       4.39</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">332_AMENITY_378C188C..FACE2</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9D2ABA69</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.39</td>
    <td align="right">       4.39</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">332_AMENITY_378C188C..FACE2</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4B2E935C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.21</td>
    <td align="right">       5.21</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">333_AMENITY_05F44946..FACE7</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5E2D1295</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.21</td>
    <td align="right">       5.21</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">333_AMENITY_05F44946..FACE7</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7BB8FCE3</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.21</td>
    <td align="right">       5.21</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">333_AMENITY_05F44946..FACE7</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B6829943</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.21</td>
    <td align="right">       5.21</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">333_AMENITY_05F44946..FACE7</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BB11363C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.21</td>
    <td align="right">       5.21</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">333_AMENITY_05F44946..FACE7</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C91B6E7D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.21</td>
    <td align="right">       5.21</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">333_AMENITY_05F44946..FACE7</td>
    <td align="right">     116.49</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_063EAB40</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.59</td>
    <td align="right">       4.59</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">333_AMENITY_05F44946..FACE8</td>
    <td align="right">     110.02</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B9D51F1E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.59</td>
    <td align="right">       4.59</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">333_AMENITY_05F44946..FACE8</td>
    <td align="right">     110.02</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_43C546FF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.56</td>
    <td align="right">       5.56</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">334_AMENITY_EF0CF606..FACE4</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AACBE7BE</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.56</td>
    <td align="right">       5.56</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">334_AMENITY_EF0CF606..FACE4</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_02B27D21</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.44</td>
    <td align="right">       5.44</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">334_AMENITY_EF0CF606..FACE5</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B9CCA864</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.44</td>
    <td align="right">       5.44</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">334_AMENITY_EF0CF606..FACE5</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9785C4CF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.75</td>
    <td align="right">       5.75</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">335_AMENITY_3789BFBD..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EB1981F3</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.75</td>
    <td align="right">       5.75</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">335_AMENITY_3789BFBD..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B51B89AF</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.83</td>
    <td align="right">       2.83</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">335_AMENITY_3789BFBD..FACE5</td>
    <td align="right">     110.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">APERTURE_108B3588</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.90</td>
    <td align="right">       4.90</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">335_AMENITY_3789BFBD..FACE6</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_638AF8FD</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.90</td>
    <td align="right">       4.90</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">335_AMENITY_3789BFBD..FACE6</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B1B6742D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.90</td>
    <td align="right">       4.90</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">335_AMENITY_3789BFBD..FACE6</td>
    <td align="right">      25.44</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_00C8269D</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.36</td>
    <td align="right">       4.36</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">336_AMENITY_ADF74D65..FACE1</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2201B91C</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.36</td>
    <td align="right">       4.36</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">336_AMENITY_ADF74D65..FACE1</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B9F894D1</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.36</td>
    <td align="right">       4.36</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">336_AMENITY_ADF74D65..FACE1</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_159227C8</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.64</td>
    <td align="right">       5.64</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">336_AMENITY_ADF74D65..FACE2</td>
    <td align="right">     250.65</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_403D5C9A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.64</td>
    <td align="right">       5.64</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">336_AMENITY_ADF74D65..FACE2</td>
    <td align="right">     250.65</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_09F8C17A</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.40</td>
    <td align="right">       5.40</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">337_AMENITY_580F7FAA..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2AC146F4</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.40</td>
    <td align="right">       5.40</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">337_AMENITY_580F7FAA..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4C314B83</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.40</td>
    <td align="right">       5.40</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">337_AMENITY_580F7FAA..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D2FF0BC9</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.10</td>
    <td align="right">       6.10</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">337_AMENITY_580F7FAA..FACE2</td>
    <td align="right">     276.34</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EE82E6C2</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.62</td>
    <td align="right">       4.62</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">338_AMENITY_23321499..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F12BAD01</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.62</td>
    <td align="right">       4.62</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">338_AMENITY_23321499..FACE1</td>
    <td align="right">     290.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2A437E58</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.58</td>
    <td align="right">       5.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">338_AMENITY_23321499..FACE7</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3524877E</td>
    <td align="right">TYPICAL GLASS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.58</td>
    <td align="right">       5.58</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">338_AMENITY_23321499..FACE7</td>
    <td align="right">      20.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6608.66</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1192.56</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5416.10</td>
    <td align="right">      1.988</td>
    <td align="right">      0.351</td>
    <td align="right">      0.264</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D63B9C23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F215B571</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3CD497D7</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BD186836</td>
    <td align="right">       1.00</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_94467320</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A8362113</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EE7A2A15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E15A3678</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_043D6327</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_59836AB7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C8FE0B3C</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DFCF1840</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FA11FD7F</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5EC598D6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_672AF706</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A8545022</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B8C43BCD</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CF8CE5D9</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7E7F5017</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BECE3039</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_06B00EF8</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8E737317</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AD693A9C</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_330A6396</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3DDC4A3A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_474F61C4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1AB7ADFD</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_39BCBE5E</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_61B45AC8</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B94242B0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_12EB5462</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_450571B8</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_17F3CA31</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FEAA06FA</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0F608840</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E5E2E2CB</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_06B02CD8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1A4C6282</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_52C114E4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_56951A80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_731CD2AF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7BFB4413</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A380BFDE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CC38841A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D44279E1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0988B913</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1D117978</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1FC9C113</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_24A92C9D</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4208AB05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6AC2BF7A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_715F109E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8FB42A63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_ACC3E9AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_685E9F4B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7D6945DD</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_06B873B6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C5413BDF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C9E30EC9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2E70E22F</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8F052210</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B6164ADF</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6BF95E11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6D920C83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D07DD659</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_06868DBB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2146F91E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4D0B4A89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_70EAD0F9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B7F1C50F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E4320111</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1243C636</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4CF9604A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_80FBC8DE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D9EED93C</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2369B141</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3C17FEF7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D709F9FB</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B0536477</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F08007B4</td>
    <td align="right">       1.00</td>
    <td align="right">       0.64</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F0A55C2D</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_167534DC</td>
    <td align="right">       0.91</td>
    <td align="right">       0.74</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.44</td>
    <td align="right">       0.30</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CD504202</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E6F92194</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7EB0E462</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_44645442</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_62C8BD72</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7788CCBA</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_187304F3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A4962926</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2DA57CD1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_06ED8708</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_33524F1A</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5097AAB0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8ED4338B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A150AA2A</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BC3384DF</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_478977C9</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.40</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_65601351</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_67104F20</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_79570BDF</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_988C27E0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_99F947B6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9DDD68AC</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
