    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2A073C29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_75682232</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6AB02A32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DE4CA2E9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EA83EA9E</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1D82A66D</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E98EA3BE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BEE1BE7F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D3DB8D8E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9E11349A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_37CB0064</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4D3F12FC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6CDD74EA</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_72DF95E0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7788C4CF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E07C74CC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_20DF046E</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B0812583</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0F186C47</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4DC7B29C</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5DF6EA4D</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9A166593</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9F2F7A77</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AFE415EA</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BA62F05B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BB36E9B9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4685C55E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A513FD6F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.20</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2AC7A2CD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_286D658B</td>
    <td align="right">       0.04</td>
    <td align="right">       0.81</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.88</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5D541280</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D86D36A4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_078158AD</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0DC29322</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.97</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_50F6AAE4</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5434B057</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A362EAFD</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D05A1FBA</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F576AC07</td>
    <td align="right">       1.00</td>
    <td align="right">       0.79</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FCA645DA</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B4133735</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C58851B3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C73E1D30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A4C73415</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F0705A79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_28A71317</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_36B2EEF4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4A1D77AF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_51FCCE2E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4E7AD5E9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C31B590D</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F4C7BE3B</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1EB5A48E</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8DA28188</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A070E174</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_24C6745E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3720C3FE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_80D9832C</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_ABFE834B</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EB203CB3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8229695B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F964124F</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2CC363E2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_77707E63</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_93DC743F</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0CC902B1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2DC0F133</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_59096F64</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_70F079B2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1A8FDC5B</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D3EA479C</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BF6075F6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EFFE3174</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_87369AA3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2BE6DBC0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_410ACA1B</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_74DCEAF9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_94DBDD5F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A5BE91C9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B83ADF6A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_02683906</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_254B111D</td>
    <td align="right">       0.00</td>
    <td align="right">       0.59</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.93</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.31</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_71754527</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DCF78E4F</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8597F13C</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A865E7FC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_44F3F216</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4DD0498A</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6AC6C4DD</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8D027FFE</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C3CD5A36</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C4EFCDEA</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E17125F2</td>
    <td align="right">       1.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F20B426B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_393AF601</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7A92D0C9</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EAD37583</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_42CC0207</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F0C77E01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_68FC7D1F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_833E4781</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FD4EEE92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FE138DEF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_525E7458</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9EE41CE6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D496FE15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_31AA890C</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8B0FAB0B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9139705B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_429C3F03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_74B31F2F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E0871441</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E89C5A89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AFB3EC35</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_19B77E35</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5ACBA7B7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_636B32A4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B4DF3521</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5D589BAF</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E757DA20</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5164C435</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BADC7AAC</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0AD863E3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6244F695</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2AC4E074</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5A007AF6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A091C849</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CC91B090</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_302F008D</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8E302DF1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2A8E8776</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6F166449</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F658538A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_21D89B89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3A41CA9F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_72534C03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9BD3697B</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9FE985F8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A289F5AA</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AD372028</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B3DE1938</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D476E1EE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E9106B2D</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F6F9D6B9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_115732DF</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_213B0109</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5E2C3499</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_25F8265F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7B5DDE60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_06837ECF</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2889607F</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2BA190C0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6CE70858</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_74183AB3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_76E0F321</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7F5331CF</td>
    <td align="right">       1.00</td>
    <td align="right">       0.74</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F965DC33</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AE3D8EAB</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D9E10909</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F34614B1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_47539E54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_93A4BAA1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_64EECEF1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8D288D47</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BD8F7C67</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DFA1AE4B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FBE98C8C</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2E01187D</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E40A4799</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4C4D32F0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EDA846B8</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1F51EB25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_719B9E68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2BD757F9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_50255FDC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_574FB8B5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C0C669DB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6C07EB0F</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E84DA97C</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.98</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7AFA97AF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9D84921E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FA368D5B</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_407A946B</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_78DB4F04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7BB054CB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AD18941B</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B9281C56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BE75C008</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C78AA2D8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E021F3FF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FCC10AA6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FEC06199</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FECC9A93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3D679593</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3F99D947</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C22E4BDE</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9FA912CB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EA558921</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_51EC6000</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_817E29D0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_96229AE4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_967AF13B</td>
    <td align="right">       0.96</td>
    <td align="right">       0.48</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.27</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A10737AA</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C1DF0296</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.70</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DF342AC0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EB5577E3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1FC0AFE5</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7F1527C0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DA5CB3A3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2457A7A8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9D940EA1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F90F8415</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8748681D</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_10E8C114</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.54</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.90</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D469FC9C</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D0F6DA83</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D6CB291D</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9E9FA8EF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0D775110</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_245B537C</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F4B0A973</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3E5FFE6C</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_908D4570</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_981C81B3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FC3BF22C</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A6A98899</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_218BFE1F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_727C0ACD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_77D70DBB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A27F5CCF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0B8C9AE4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8E746EFF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_32626AA4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.94</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5F16AF41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_55206B2E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8CA1B05A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C2EA7A40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C43D6F2F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_932E4350</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D7FD4F77</td>
    <td align="right">       0.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A0F4B559</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A9EDF6C2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F0A28DA1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_705B956F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3682BF6E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DE6D6F95</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FA6F2C4C</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2030DF5E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_232792EE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4A01102F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B14F99B5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B6E6F019</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CAB72DF0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D13544AF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A876BBA5</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D20AF935</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5C0C71BF</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.76</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.96</td>
  </tr>
  <tr>
    <td align="right">APERTURE_535FC10C</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6AD037DF</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_895DCC48</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.86</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6B4C1264</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7C6FF100</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4C73A505</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.07</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.65</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A2D1A2E2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_387F09A3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6E3A5148</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0EEF76E1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C7388A1F</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8C83D187</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E16FDA80</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F44285EB</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FC6F6648</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_47E6CF0E</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CCB74D3C</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0297C14F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_193495B1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_47AADAD7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BF3F0027</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_371903AB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3A1CA26A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_13179DF6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C0154A60</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FE2658A6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_64F73B07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BC5DC9CF</td>
    <td align="right">       0.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C2BE5592</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DBA6C485</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FEAA992D</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_87F6FB73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_366D5186</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5EB0228F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_739BBD1F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9C535A01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A62C8651</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AB9C88D0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B2AB33F1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_895FB15B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A48DD6A2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_85BEDA99</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.75</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.94</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5682BE7B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C839395D</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AEA8203A</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.84</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4C1B1C44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E0DAEDB4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_36DCC122</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.10</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.64</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_264F50EE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_690A1E4A</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_75DE8076</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_57A499A7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A5CE3844</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2FE31FD7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_360CDA07</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A5C1D9F6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DC362C04</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5B9B4765</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6E710545</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0EB4C8A6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0FD2CA07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3282C921</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C5B26CBB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_63790E2A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D81E1837</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CFD3ECED</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E173D33B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E4C79DB5</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_203DD206</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9DA16065</td>
    <td align="right">       0.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1089670F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_45696808</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_956FFF8C</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_281C2723</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0349539A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_055AEF0E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2798382E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4E3A5B34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5DB9DEA5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8D2C20BE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D66867A3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0DB675D3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F1C6CA12</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8C2ECD92</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.73</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.90</td>
  </tr>
  <tr>
    <td align="right">APERTURE_46810FAC</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FFE66F5A</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C0B8E9C6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.81</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_06F083A8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6FBF4E43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FBD20A5C</td>
    <td align="right">       0.00</td>
    <td align="right">       0.39</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.63</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DA7986E0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3D99ABFE</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9C238A84</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4B2DD9D4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6A9C26BD</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1E72BC7E</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B7B50599</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C5F3D8C9</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FA0B938D</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FDDD460B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6DFABEE9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0BB1EB9D</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_427A1BDC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8D674E82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9703B067</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_51BD6257</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6948A0F0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AABCE33A</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B396A8A4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EE3602D4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C99F6344</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C603BD24</td>
    <td align="right">       0.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A5505EA3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BD26D594</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DFF99C56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_80A6A0A0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2E45F780</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8DF8CB61</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_97CF7469</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A7898C05</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C7ACB8C8</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_437B5A0A</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C6283DFE</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_108FA91B</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7B4AAE75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8D6CD3E1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AE61F856</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DB58BB0A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EB9600E7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EBF01888</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_63059533</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6C926FB9</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_932EDC61</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.76</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.96</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1600F06B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C48BBE79</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9653FB58</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.86</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_56CCBC2A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E5BDA795</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A9D06CC4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.73</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.65</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F009F860</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D1BD1F86</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D24DFB5F</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2389BEA5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_20B5C4C2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_411ACC64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B77D4FE4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EA6C37D0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_382CA9F6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FF0B926E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_50787CB8</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_62740955</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_CE20EDC4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DD23C2AF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_265D8D21</td>
    <td align="right">       0.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0C713F8D</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B0529D87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F5D14E68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_14860769</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2CE15F4A</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_34D5A339</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D7D2B68B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F7BBE8FD</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7D43CAEE</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5AEDE949</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E4979A91</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_12C4E387</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5D76F15F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_678E4E9A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_97ED8CF5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DA875236</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E4EAE90F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EF478FD0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F3070285</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F5F36F2B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0C9CD0C5</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.85</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.90</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9C5EA58B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C0D1277B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_94702C90</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.81</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0DA21ECE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_83929C5A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_03814969</td>
    <td align="right">       0.11</td>
    <td align="right">       0.81</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.69</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BC453209</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1EF591EF</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_952926B3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_19D4F227</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_083A70DE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_52367BFD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9234F6D1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FF093371</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_98C21AE4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F055E257</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7DFF831D</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C6387F00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D01AF7E9</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B4A48D08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_98190A12</td>
    <td align="right">       0.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_19F3D83A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3DBD13FC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F261BE07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_15A57D99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3ABB643F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_80836419</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F1E2FD74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_18C2BB0D</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2B8A044C</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1A9AE244</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_714D5EC7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7C589F78</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8AB196A5</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_387226D8</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D3C5D3D0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7B513D2D</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_08DD5445</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7827070E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BEC0D66D</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_167ED761</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_92DC61BF</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EAF225BC</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EF444287</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F17F2B68</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FDC4AABC</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B287B0E1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_63C5E450</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_90BA814B</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C147C1E4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D2E126E0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D63CDECF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_8BA9B1F8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F6773698</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_708A1A45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_90225AC4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D8587BC1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2321996F</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_DC678510</td>
    <td align="right">       0.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2D6EAC52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C01B32EF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FC0C38AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E315CA90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_1B994922</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2E801F73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C5E20605</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6E98682E</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C7BA9554</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_88DE78FA</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A543452C</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D3E61C4B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_E525BC64</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A077F7F3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AD70C2CD</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D8052D8E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_0C548BA4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A73E9206</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C346BA00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_37DC4A5D</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7704A01B</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5290D4B6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_68AC8463</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D4613679</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D8CB197C</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C9DD0254</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_89DD4BBC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_543C626C</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_59E4E47E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B5C79C68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BB0C0CB2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_ECD5341B</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FA9E2500</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9183CDDE</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_97D47B22</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D8EE7AF4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5133F2DF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D38CE771</td>
    <td align="right">       0.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_95765430</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B7ACF423</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FEBDC0F2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3A5FF937</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_356C3049</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_6995F487</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_A9831A9A</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_FBD156DE</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_148C3722</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9D2ABA69</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4B2E935C</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_5E2D1295</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_7BB8FCE3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B6829943</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_BB11363C</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_C91B6E7D</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_063EAB40</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B9D51F1E</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_43C546FF</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_AACBE7BE</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_02B27D21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B9CCA864</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_9785C4CF</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EB1981F3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B51B89AF</td>
    <td align="right">       0.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_108B3588</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_638AF8FD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B1B6742D</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_00C8269D</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2201B91C</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_B9F894D1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_159227C8</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_403D5C9A</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_09F8C17A</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2AC146F4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_4C314B83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_D2FF0BC9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_EE82E6C2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_F12BAD01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_2A437E58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">APERTURE_3524877E</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES SUITE_ZONES LPD</td>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      35.64</td>
    <td align="right">     178.20</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.31</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES SUITE_ZONES LPD</td>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     256.17</td>
    <td align="right">    1280.85</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.43</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES SUITE_ZONES LPD</td>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      69.70</td>
    <td align="right">     348.50</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.56</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES SUITE_ZONES LPD</td>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      92.16</td>
    <td align="right">     460.80</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.39</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES SUITE_ZONES LPD</td>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      60.43</td>
    <td align="right">     302.15</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.22</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES SUITE_ZONES LPD</td>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      65.00</td>
    <td align="right">     325.00</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.39</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES SUITE_ZONES LPD</td>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     206.63</td>
    <td align="right">    1033.15</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.60</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES SUITE_ZONES LPD</td>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      66.33</td>
    <td align="right">     331.65</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES SUITE_ZONES LPD</td>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     120.71</td>
    <td align="right">     603.55</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.44</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES SUITE_ZONES LPD</td>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      75.16</td>
    <td align="right">     375.80</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.77</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES SUITE_ZONES LPD</td>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     187.67</td>
    <td align="right">     938.35</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.90</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES SUITE_ZONES LPD</td>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      61.11</td>
    <td align="right">     305.55</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.25</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES SUITE_ZONES LPD</td>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      91.91</td>
    <td align="right">     459.57</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.38</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES SUITE_ZONES LPD</td>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     100.19</td>
    <td align="right">     500.93</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.69</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES SUITE_ZONES LPD</td>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      57.62</td>
    <td align="right">     288.10</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.12</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES SUITE_ZONES LPD</td>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     104.46</td>
    <td align="right">     522.30</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.84</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES SUITE_ZONES LPD</td>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      60.43</td>
    <td align="right">     302.15</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.22</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES SUITE_ZONES LPD</td>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      65.00</td>
    <td align="right">     325.00</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.39</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES SUITE_ZONES LPD</td>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     206.63</td>
    <td align="right">    1033.15</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.60</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES SUITE_ZONES LPD</td>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      75.16</td>
    <td align="right">     375.80</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.77</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES SUITE_ZONES LPD</td>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     187.67</td>
    <td align="right">     938.35</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.90</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES SUITE_ZONES LPD</td>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      61.11</td>
    <td align="right">     305.55</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.25</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES SUITE_ZONES LPD</td>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      91.91</td>
    <td align="right">     459.57</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.38</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES SUITE_ZONES LPD</td>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     100.19</td>
    <td align="right">     500.93</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.69</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES SUITE_ZONES LPD</td>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      84.46</td>
    <td align="right">     422.30</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.11</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES SUITE_ZONES LPD</td>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      46.90</td>
    <td align="right">     234.50</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.73</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES SUITE_ZONES LPD</td>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      70.91</td>
    <td align="right">     354.55</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.61</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES SUITE_ZONES LPD</td>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      46.11</td>
    <td align="right">     230.55</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.70</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES SUITE_ZONES LPD</td>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     260.82</td>
    <td align="right">    1304.10</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.60</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES SUITE_ZONES LPD</td>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      70.04</td>
    <td align="right">     350.20</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.58</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES SUITE_ZONES LPD</td>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     187.67</td>
    <td align="right">     938.35</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.90</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES SUITE_ZONES LPD</td>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      61.11</td>
    <td align="right">     305.55</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.25</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES SUITE_ZONES LPD</td>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      84.46</td>
    <td align="right">     422.30</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.11</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES SUITE_ZONES LPD</td>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      46.90</td>
    <td align="right">     234.50</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.73</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES SUITE_ZONES LPD</td>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      70.91</td>
    <td align="right">     354.55</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.61</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES SUITE_ZONES LPD</td>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      46.11</td>
    <td align="right">     230.55</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.70</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES SUITE_ZONES LPD</td>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     260.82</td>
    <td align="right">    1304.10</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.60</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES SUITE_ZONES LPD</td>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      70.04</td>
    <td align="right">     350.20</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.58</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES SUITE_ZONES LPD</td>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     187.67</td>
    <td align="right">     938.35</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.90</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES SUITE_ZONES LPD</td>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      61.11</td>
    <td align="right">     305.55</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.25</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES SUITE_ZONES LPD</td>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      48.53</td>
    <td align="right">     242.66</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.79</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES SUITE_ZONES LPD</td>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      85.73</td>
    <td align="right">     428.63</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.15</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES SUITE_ZONES LPD</td>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     107.82</td>
    <td align="right">     539.10</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.97</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES SUITE_ZONES LPD</td>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      44.06</td>
    <td align="right">     220.30</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.62</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES SUITE_ZONES LPD</td>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      65.19</td>
    <td align="right">     325.95</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.40</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES SUITE_ZONES LPD</td>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      84.88</td>
    <td align="right">     424.39</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.12</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES SUITE_ZONES LPD</td>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">    3493.24</td>
    <td align="right">   17466.20</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     128.52</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES SUITE_ZONES LPD</td>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">    1292.49</td>
    <td align="right">    6462.46</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      47.55</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES SUITE_ZONES LPD</td>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">    1465.56</td>
    <td align="right">    7327.80</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      53.92</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES SUITE_ZONES LPD</td>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">    3021.68</td>
    <td align="right">   15108.42</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     111.17</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES SUITE_ZONES LPD</td>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">    1622.65</td>
    <td align="right">    8113.25</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      59.70</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES SUITE_ZONES LPD</td>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">    1606.51</td>
    <td align="right">    8032.54</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      59.11</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES SUITE_ZONES LPD</td>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">    1469.70</td>
    <td align="right">    7348.50</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      54.07</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES SUITE_ZONES LPD</td>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     303.76</td>
    <td align="right">    1518.80</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      11.18</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES SUITE_ZONES LPD</td>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     112.39</td>
    <td align="right">     561.95</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.14</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES SUITE_ZONES LPD</td>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     127.44</td>
    <td align="right">     637.20</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.69</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES SUITE_ZONES LPD</td>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     262.76</td>
    <td align="right">    1313.79</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.67</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES SUITE_ZONES LPD</td>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     141.10</td>
    <td align="right">     705.50</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.19</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES SUITE_ZONES LPD</td>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     139.70</td>
    <td align="right">     698.48</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.14</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES SUITE_ZONES LPD</td>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     127.80</td>
    <td align="right">     639.00</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.70</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES SUITE_ZONES LPD</td>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     151.88</td>
    <td align="right">     759.40</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.59</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES SUITE_ZONES LPD</td>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      56.20</td>
    <td align="right">     280.98</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.07</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES SUITE_ZONES LPD</td>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      63.72</td>
    <td align="right">     318.60</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.34</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES SUITE_ZONES LPD</td>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     131.38</td>
    <td align="right">     656.90</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.83</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES SUITE_ZONES LPD</td>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      70.55</td>
    <td align="right">     352.75</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.60</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES SUITE_ZONES LPD</td>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      69.85</td>
    <td align="right">     349.24</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.57</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES SUITE_ZONES LPD</td>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      63.90</td>
    <td align="right">     319.50</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.35</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES SUITE_ZONES LPD</td>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     614.57</td>
    <td align="right">    3072.87</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      22.61</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES SUITE_ZONES LPD</td>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     305.08</td>
    <td align="right">    1525.40</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      11.22</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES SUITE_ZONES LPD</td>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">    1063.16</td>
    <td align="right">    5315.80</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      39.12</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES SUITE_ZONES LPD</td>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     393.37</td>
    <td align="right">    1966.83</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      14.47</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES SUITE_ZONES LPD</td>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     446.04</td>
    <td align="right">    2230.20</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      16.41</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES SUITE_ZONES LPD</td>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     493.85</td>
    <td align="right">    2469.25</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      18.17</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES SUITE_ZONES LPD</td>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     488.94</td>
    <td align="right">    2444.69</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      17.99</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES SUITE_ZONES LPD</td>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     447.30</td>
    <td align="right">    2236.50</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      16.46</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES SUITE_ZONES LPD</td>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      87.80</td>
    <td align="right">     438.98</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.23</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES SUITE_ZONES LPD</td>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      43.58</td>
    <td align="right">     217.91</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.60</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES SUITE_ZONES LPD</td>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     151.88</td>
    <td align="right">     759.40</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.59</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES SUITE_ZONES LPD</td>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      56.20</td>
    <td align="right">     280.98</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.07</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES SUITE_ZONES LPD</td>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      63.72</td>
    <td align="right">     318.60</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.34</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES SUITE_ZONES LPD</td>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      70.55</td>
    <td align="right">     352.75</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.60</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES SUITE_ZONES LPD</td>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      69.85</td>
    <td align="right">     349.24</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.57</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES SUITE_ZONES LPD</td>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      63.90</td>
    <td align="right">     319.50</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.35</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES SUITE_ZONES LPD</td>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      60.39</td>
    <td align="right">     301.95</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.22</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES SUITE_ZONES LPD</td>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      79.27</td>
    <td align="right">     396.33</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.92</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES SUITE_ZONES LPD</td>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      82.86</td>
    <td align="right">     414.29</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.05</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES SUITE_ZONES LPD</td>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     131.38</td>
    <td align="right">     656.90</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.83</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES SUITE_ZONES LPD</td>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      70.55</td>
    <td align="right">     352.75</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.60</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES SUITE_ZONES LPD</td>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      69.85</td>
    <td align="right">     349.24</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.57</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES SUITE_ZONES LPD</td>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      63.90</td>
    <td align="right">     319.50</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.35</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES SUITE_ZONES LPD</td>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      60.39</td>
    <td align="right">     301.95</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.22</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES SUITE_ZONES LPD</td>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      79.27</td>
    <td align="right">     396.33</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.92</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES SUITE_ZONES LPD</td>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      82.86</td>
    <td align="right">     414.29</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.05</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES SUITE_ZONES LPD</td>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">     131.38</td>
    <td align="right">     656.90</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.83</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES SUITE_ZONES LPD</td>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      70.55</td>
    <td align="right">     352.75</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.60</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES SUITE_ZONES LPD</td>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      69.85</td>
    <td align="right">     349.24</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.57</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES SUITE_ZONES LPD</td>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">GENERAL</td>
    <td align="right">     5.0000</td>
    <td align="right">      63.90</td>
    <td align="right">     319.50</td>
    <td align="right">Suite Lights</td>
    <td align="right">G_LGT_NECB</td>
    <td align="right">      39.20</td>
    <td align="right">      63.00</td>
    <td align="right">      39.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.35</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR CORRIDOR_ZONES SB10 LPD</td>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1000</td>
    <td align="right">     166.45</td>
    <td align="right">    1181.80</td>
    <td align="right">Corridor Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      33.54</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR CORRIDOR_ZONES SB10 LPD</td>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1000</td>
    <td align="right">     106.52</td>
    <td align="right">     756.29</td>
    <td align="right">Corridor Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.46</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR CORRIDOR_ZONES SB10 LPD</td>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1000</td>
    <td align="right">     106.52</td>
    <td align="right">     756.29</td>
    <td align="right">Corridor Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.46</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR CORRIDOR_ZONES SB10 LPD</td>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1000</td>
    <td align="right">     106.52</td>
    <td align="right">     756.29</td>
    <td align="right">Corridor Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.46</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR CORRIDOR_ZONES SB10 LPD</td>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1000</td>
    <td align="right">     106.52</td>
    <td align="right">     756.29</td>
    <td align="right">Corridor Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.46</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR CORRIDOR_ZONES SB10 LPD</td>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1000</td>
    <td align="right">      68.85</td>
    <td align="right">     488.83</td>
    <td align="right">Corridor Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      13.87</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR CORRIDOR_ZONES SB10 LPD</td>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1000</td>
    <td align="right">    1518.69</td>
    <td align="right">   10782.70</td>
    <td align="right">Corridor Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     306.03</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR CORRIDOR_ZONES SB10 LPD</td>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1000</td>
    <td align="right">     132.06</td>
    <td align="right">     937.63</td>
    <td align="right">Corridor Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      26.61</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR CORRIDOR_ZONES SB10 LPD</td>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1000</td>
    <td align="right">      66.03</td>
    <td align="right">     468.81</td>
    <td align="right">Corridor Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      13.31</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR CORRIDOR_ZONES SB10 LPD</td>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1000</td>
    <td align="right">     462.21</td>
    <td align="right">    3281.69</td>
    <td align="right">Corridor Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      93.14</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR CORRIDOR_ZONES SB10 LPD</td>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1000</td>
    <td align="right">      66.03</td>
    <td align="right">     468.81</td>
    <td align="right">Corridor Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      13.31</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR CORRIDOR_ZONES SB10 LPD</td>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1000</td>
    <td align="right">      46.95</td>
    <td align="right">     333.35</td>
    <td align="right">Corridor Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.46</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR CORRIDOR_ZONES SB10 LPD</td>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1000</td>
    <td align="right">      46.95</td>
    <td align="right">     333.35</td>
    <td align="right">Corridor Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.46</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR CORRIDOR_ZONES SB10 LPD</td>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1000</td>
    <td align="right">      75.82</td>
    <td align="right">     538.32</td>
    <td align="right">Corridor Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.28</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR CORRIDOR_ZONES SB10 LPD</td>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     7.1000</td>
    <td align="right">      47.14</td>
    <td align="right">     334.69</td>
    <td align="right">Corridor Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.50</td>
  </tr>
  <tr>
    <td align="right">107_LVL-6_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">107_LVL-6_STAIR</td>
    <td align="right">107_LVL-6_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">     105.80</td>
    <td align="right">     655.96</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">      18.62</td>
  </tr>
  <tr>
    <td align="right">108_LVL-6_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">108_LVL-6_STAIR</td>
    <td align="right">108_LVL-6_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      96.00</td>
    <td align="right">     595.20</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">      16.89</td>
  </tr>
  <tr>
    <td align="right">120_LVL-1_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">120_LVL-1_STAIR</td>
    <td align="right">120_LVL-1_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      21.16</td>
    <td align="right">     131.19</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.72</td>
  </tr>
  <tr>
    <td align="right">121_LVL-1_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">121_LVL-1_STAIR</td>
    <td align="right">121_LVL-1_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      19.20</td>
    <td align="right">     119.04</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.38</td>
  </tr>
  <tr>
    <td align="right">145_LVL1_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">145_LVL1_STAIR</td>
    <td align="right">145_LVL1_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      42.82</td>
    <td align="right">     265.48</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       7.53</td>
  </tr>
  <tr>
    <td align="right">146_LVL1_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">146_LVL1_STAIR</td>
    <td align="right">146_LVL1_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      19.20</td>
    <td align="right">     119.04</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.38</td>
  </tr>
  <tr>
    <td align="right">147_LVL1_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">147_LVL1_STAIR</td>
    <td align="right">147_LVL1_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      14.56</td>
    <td align="right">      90.27</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       2.56</td>
  </tr>
  <tr>
    <td align="right">150_LVL2_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">150_LVL2_STAIR</td>
    <td align="right">150_LVL2_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      20.48</td>
    <td align="right">     126.98</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.60</td>
  </tr>
  <tr>
    <td align="right">151_LVL2_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">151_LVL2_STAIR</td>
    <td align="right">151_LVL2_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      41.60</td>
    <td align="right">     257.92</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       7.32</td>
  </tr>
  <tr>
    <td align="right">185_LVL3_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">185_LVL3_STAIR</td>
    <td align="right">185_LVL3_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      19.52</td>
    <td align="right">     121.02</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.43</td>
  </tr>
  <tr>
    <td align="right">186_LVL3_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">186_LVL3_STAIR</td>
    <td align="right">186_LVL3_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      19.20</td>
    <td align="right">     119.04</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.38</td>
  </tr>
  <tr>
    <td align="right">201_LVL4_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">201_LVL4_STAIR</td>
    <td align="right">201_LVL4_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      19.52</td>
    <td align="right">     121.02</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.43</td>
  </tr>
  <tr>
    <td align="right">202_LVL4_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">202_LVL4_STAIR</td>
    <td align="right">202_LVL4_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      19.20</td>
    <td align="right">     119.04</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.38</td>
  </tr>
  <tr>
    <td align="right">215_LVL5_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">215_LVL5_STAIR</td>
    <td align="right">215_LVL5_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      19.52</td>
    <td align="right">     121.02</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.43</td>
  </tr>
  <tr>
    <td align="right">216_LVL5_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">216_LVL5_STAIR</td>
    <td align="right">216_LVL5_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      19.20</td>
    <td align="right">     119.04</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.38</td>
  </tr>
  <tr>
    <td align="right">229_LVL6_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">229_LVL6_STAIR</td>
    <td align="right">229_LVL6_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      19.52</td>
    <td align="right">     121.02</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.43</td>
  </tr>
  <tr>
    <td align="right">230_LVL6_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">230_LVL6_STAIR</td>
    <td align="right">230_LVL6_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      19.20</td>
    <td align="right">     119.04</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.38</td>
  </tr>
  <tr>
    <td align="right">241_LVL7_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">241_LVL7_STAIR</td>
    <td align="right">241_LVL7_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      20.74</td>
    <td align="right">     128.59</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.65</td>
  </tr>
  <tr>
    <td align="right">242_LVL7_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">242_LVL7_STAIR</td>
    <td align="right">242_LVL7_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      19.20</td>
    <td align="right">     119.04</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.38</td>
  </tr>
  <tr>
    <td align="right">253_LVL8_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">253_LVL8_STAIR</td>
    <td align="right">253_LVL8_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">     477.02</td>
    <td align="right">    2957.52</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">      83.94</td>
  </tr>
  <tr>
    <td align="right">254_LVL8_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">254_LVL8_STAIR</td>
    <td align="right">254_LVL8_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">     441.60</td>
    <td align="right">    2737.92</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">      77.71</td>
  </tr>
  <tr>
    <td align="right">265_LVL31_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">265_LVL31_STAIR</td>
    <td align="right">265_LVL31_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      41.48</td>
    <td align="right">     257.18</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       7.30</td>
  </tr>
  <tr>
    <td align="right">266_LVL31_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">266_LVL31_STAIR</td>
    <td align="right">266_LVL31_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      38.40</td>
    <td align="right">     238.08</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       6.76</td>
  </tr>
  <tr>
    <td align="right">277_LVL33_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">277_LVL33_STAIR</td>
    <td align="right">277_LVL33_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      20.74</td>
    <td align="right">     128.59</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.65</td>
  </tr>
  <tr>
    <td align="right">278_LVL33_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">278_LVL33_STAIR</td>
    <td align="right">278_LVL33_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      19.20</td>
    <td align="right">     119.04</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.38</td>
  </tr>
  <tr>
    <td align="right">290_LVL34_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">290_LVL34_STAIR</td>
    <td align="right">290_LVL34_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">     145.18</td>
    <td align="right">     900.12</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">      25.55</td>
  </tr>
  <tr>
    <td align="right">291_LVL34_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">291_LVL34_STAIR</td>
    <td align="right">291_LVL34_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">     134.40</td>
    <td align="right">     833.28</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">      23.65</td>
  </tr>
  <tr>
    <td align="right">303_LVL41_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">303_LVL41_STAIR</td>
    <td align="right">303_LVL41_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      20.74</td>
    <td align="right">     128.59</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.65</td>
  </tr>
  <tr>
    <td align="right">304_LVL41_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">304_LVL41_STAIR</td>
    <td align="right">304_LVL41_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      19.20</td>
    <td align="right">     119.04</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.38</td>
  </tr>
  <tr>
    <td align="right">315_LVL42_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">315_LVL42_STAIR</td>
    <td align="right">315_LVL42_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      20.74</td>
    <td align="right">     128.59</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.65</td>
  </tr>
  <tr>
    <td align="right">316_LVL42_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">316_LVL42_STAIR</td>
    <td align="right">316_LVL42_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      19.20</td>
    <td align="right">     119.04</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.38</td>
  </tr>
  <tr>
    <td align="right">327_LVL43_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">327_LVL43_STAIR</td>
    <td align="right">327_LVL43_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      20.74</td>
    <td align="right">     128.59</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.65</td>
  </tr>
  <tr>
    <td align="right">328_LVL43_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">328_LVL43_STAIR</td>
    <td align="right">328_LVL43_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      19.20</td>
    <td align="right">     119.04</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.38</td>
  </tr>
  <tr>
    <td align="right">339_LVL44_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">339_LVL44_STAIR</td>
    <td align="right">339_LVL44_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      20.74</td>
    <td align="right">     128.59</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.65</td>
  </tr>
  <tr>
    <td align="right">340_LVL44_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">340_LVL44_STAIR</td>
    <td align="right">340_LVL44_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      19.20</td>
    <td align="right">     119.04</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       3.38</td>
  </tr>
  <tr>
    <td align="right">347_LVL45_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">347_LVL45_STAIR</td>
    <td align="right">347_LVL45_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      24.30</td>
    <td align="right">     150.66</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       4.28</td>
  </tr>
  <tr>
    <td align="right">348_LVL45_STAIR STAIR_ZONES SB10 LPD</td>
    <td align="right">348_LVL45_STAIR</td>
    <td align="right">348_LVL45_STAIR</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.2000</td>
    <td align="right">      27.20</td>
    <td align="right">     168.64</td>
    <td align="right">Stair Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       4.79</td>
  </tr>
  <tr>
    <td align="right">109_LVL-6_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">109_LVL-6_VOID</td>
    <td align="right">109_LVL-6_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      90.18</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">110_LVL-6_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">110_LVL-6_VOID</td>
    <td align="right">110_LVL-6_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      87.75</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">111_LVL-6_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">111_LVL-6_VOID</td>
    <td align="right">111_LVL-6_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      97.50</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">124_LVL-1_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">124_LVL-1_VOID</td>
    <td align="right">124_LVL-1_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     148.97</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">125_LVL-1_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">125_LVL-1_VOID</td>
    <td align="right">125_LVL-1_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      17.55</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">126_LVL-1_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">126_LVL-1_VOID</td>
    <td align="right">126_LVL-1_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.50</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">148_LVL1_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">148_LVL1_VOID</td>
    <td align="right">148_LVL1_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.50</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">149_LVL1_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">149_LVL1_VOID</td>
    <td align="right">149_LVL1_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      17.69</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">169_LVL2_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">169_LVL2_VOID</td>
    <td align="right">169_LVL2_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.50</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">170_LVL2_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">170_LVL2_VOID</td>
    <td align="right">170_LVL2_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      17.69</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">187_LVL3_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">187_LVL3_VOID</td>
    <td align="right">187_LVL3_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.50</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">188_LVL3_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">188_LVL3_VOID</td>
    <td align="right">188_LVL3_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      17.69</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">203_LVL4_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">203_LVL4_VOID</td>
    <td align="right">203_LVL4_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.50</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">204_LVL4_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">204_LVL4_VOID</td>
    <td align="right">204_LVL4_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      17.69</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">217_LVL5_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">217_LVL5_VOID</td>
    <td align="right">217_LVL5_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.50</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">218_LVL5_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">218_LVL5_VOID</td>
    <td align="right">218_LVL5_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      17.69</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">231_LVL6_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">231_LVL6_VOID</td>
    <td align="right">231_LVL6_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.50</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">232_LVL6_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">232_LVL6_VOID</td>
    <td align="right">232_LVL6_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      17.69</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">243_LVL7_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">243_LVL7_VOID</td>
    <td align="right">243_LVL7_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.50</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">244_LVL7_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">244_LVL7_VOID</td>
    <td align="right">244_LVL7_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      17.69</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">255_LVL8_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">255_LVL8_VOID</td>
    <td align="right">255_LVL8_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     448.50</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">256_LVL8_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">256_LVL8_VOID</td>
    <td align="right">256_LVL8_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     406.87</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">267_LVL31_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">267_LVL31_VOID</td>
    <td align="right">267_LVL31_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      39.00</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">268_LVL31_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">268_LVL31_VOID</td>
    <td align="right">268_LVL31_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      35.38</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">279_LVL33_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">279_LVL33_VOID</td>
    <td align="right">279_LVL33_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.50</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">280_LVL33_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">280_LVL33_VOID</td>
    <td align="right">280_LVL33_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      17.69</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">292_LVL34_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">292_LVL34_VOID</td>
    <td align="right">292_LVL34_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     136.50</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">293_LVL34_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">293_LVL34_VOID</td>
    <td align="right">293_LVL34_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">     123.83</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">305_LVL41_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">305_LVL41_VOID</td>
    <td align="right">305_LVL41_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.50</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">306_LVL41_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">306_LVL41_VOID</td>
    <td align="right">306_LVL41_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      17.69</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">317_LVL42_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">317_LVL42_VOID</td>
    <td align="right">317_LVL42_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.50</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">318_LVL42_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">318_LVL42_VOID</td>
    <td align="right">318_LVL42_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      17.69</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">329_LVL43_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">329_LVL43_VOID</td>
    <td align="right">329_LVL43_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.50</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">330_LVL43_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">330_LVL43_VOID</td>
    <td align="right">330_LVL43_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      17.69</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">341_LVL44_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">341_LVL44_VOID</td>
    <td align="right">341_LVL44_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      19.50</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">342_LVL44_VOID VOID_ZONES SB10 LPD</td>
    <td align="right">342_LVL44_VOID</td>
    <td align="right">342_LVL44_VOID</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.0000</td>
    <td align="right">      17.69</td>
    <td align="right">       0.00</td>
    <td align="right">General</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC MECH_ZONES SB10 LPD</td>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6000</td>
    <td align="right">      27.06</td>
    <td align="right">     124.48</td>
    <td align="right">Mech Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.28</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH MECH_ZONES SB10 LPD</td>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6000</td>
    <td align="right">      57.00</td>
    <td align="right">     262.20</td>
    <td align="right">Mech Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.70</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH MECH_ZONES SB10 LPD</td>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6000</td>
    <td align="right">      21.32</td>
    <td align="right">      98.07</td>
    <td align="right">Mech Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.01</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC MECH_ZONES SB10 LPD</td>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6000</td>
    <td align="right">      19.34</td>
    <td align="right">      88.97</td>
    <td align="right">Mech Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC MECH_ZONES SB10 LPD</td>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6000</td>
    <td align="right">      63.05</td>
    <td align="right">     290.03</td>
    <td align="right">Mech Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.99</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH MECH_ZONES SB10 LPD</td>
    <td align="right">184_LVL3_MECH</td>
    <td align="right">184_LVL3_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6000</td>
    <td align="right">      29.40</td>
    <td align="right">     135.24</td>
    <td align="right">Mech Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.39</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH MECH_ZONES SB10 LPD</td>
    <td align="right">228_LVL6_MECH</td>
    <td align="right">228_LVL6_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6000</td>
    <td align="right">      29.40</td>
    <td align="right">     135.24</td>
    <td align="right">Mech Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.39</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH MECH_ZONES SB10 LPD</td>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6000</td>
    <td align="right">      40.64</td>
    <td align="right">     186.94</td>
    <td align="right">Mech Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.93</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH MECH_ZONES SB10 LPD</td>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6000</td>
    <td align="right">     139.84</td>
    <td align="right">     643.26</td>
    <td align="right">Mech Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.63</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH MECH_ZONES SB10 LPD</td>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6000</td>
    <td align="right">     113.73</td>
    <td align="right">     523.15</td>
    <td align="right">Mech Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.39</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV MECH_ZONES SB10 LPD</td>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6000</td>
    <td align="right">      19.50</td>
    <td align="right">      89.70</td>
    <td align="right">Mech Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV MECH_ZONES SB10 LPD</td>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.6000</td>
    <td align="right">      17.69</td>
    <td align="right">      81.37</td>
    <td align="right">Mech Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.84</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY AMENITY_ZONES SB10 LPD</td>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.5000</td>
    <td align="right">     147.57</td>
    <td align="right">    1697.06</td>
    <td align="right">Amenity Lights</td>
    <td align="right">B_LGT_NECB</td>
    <td align="right">     103.60</td>
    <td align="right">     168.00</td>
    <td align="right">     103.60</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      33.00</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY AMENITY_ZONES SB10 LPD</td>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.5000</td>
    <td align="right">      87.34</td>
    <td align="right">    1004.41</td>
    <td align="right">Amenity Lights</td>
    <td align="right">B_LGT_NECB</td>
    <td align="right">     103.60</td>
    <td align="right">     168.00</td>
    <td align="right">     103.60</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      19.53</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY AMENITY_ZONES SB10 LPD</td>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.5000</td>
    <td align="right">      43.58</td>
    <td align="right">     501.20</td>
    <td align="right">Amenity Lights</td>
    <td align="right">B_LGT_NECB</td>
    <td align="right">     103.60</td>
    <td align="right">     168.00</td>
    <td align="right">     103.60</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.75</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY AMENITY_ZONES SB10 LPD</td>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.5000</td>
    <td align="right">      62.44</td>
    <td align="right">     718.01</td>
    <td align="right">Amenity Lights</td>
    <td align="right">B_LGT_NECB</td>
    <td align="right">     103.60</td>
    <td align="right">     168.00</td>
    <td align="right">     103.60</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      13.96</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY AMENITY_ZONES SB10 LPD</td>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.5000</td>
    <td align="right">     162.08</td>
    <td align="right">    1863.93</td>
    <td align="right">Amenity Lights</td>
    <td align="right">B_LGT_NECB</td>
    <td align="right">     103.60</td>
    <td align="right">     168.00</td>
    <td align="right">     103.60</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      36.25</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY AMENITY_ZONES SB10 LPD</td>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.5000</td>
    <td align="right">      49.53</td>
    <td align="right">     569.58</td>
    <td align="right">Amenity Lights</td>
    <td align="right">B_LGT_NECB</td>
    <td align="right">     103.60</td>
    <td align="right">     168.00</td>
    <td align="right">     103.60</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      11.08</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY AMENITY_ZONES SB10 LPD</td>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.5000</td>
    <td align="right">      50.67</td>
    <td align="right">     582.65</td>
    <td align="right">Amenity Lights</td>
    <td align="right">B_LGT_NECB</td>
    <td align="right">     103.60</td>
    <td align="right">     168.00</td>
    <td align="right">     103.60</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      11.33</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY AMENITY_ZONES SB10 LPD</td>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.5000</td>
    <td align="right">      46.05</td>
    <td align="right">     529.63</td>
    <td align="right">Amenity Lights</td>
    <td align="right">B_LGT_NECB</td>
    <td align="right">     103.60</td>
    <td align="right">     168.00</td>
    <td align="right">     103.60</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.30</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY AMENITY_ZONES SB10 LPD</td>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.5000</td>
    <td align="right">      87.02</td>
    <td align="right">    1000.68</td>
    <td align="right">Amenity Lights</td>
    <td align="right">B_LGT_NECB</td>
    <td align="right">     103.60</td>
    <td align="right">     168.00</td>
    <td align="right">     103.60</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      19.46</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY AMENITY_ZONES SB10 LPD</td>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">GENERAL</td>
    <td align="right">    11.5000</td>
    <td align="right">      38.26</td>
    <td align="right">     439.99</td>
    <td align="right">Amenity Lights</td>
    <td align="right">B_LGT_NECB</td>
    <td align="right">     103.60</td>
    <td align="right">     168.00</td>
    <td align="right">     103.60</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.56</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC WASHROOM_ZONES SB10 LPD</td>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.1000</td>
    <td align="right">       8.50</td>
    <td align="right">      77.35</td>
    <td align="right">Washroom Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.20</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC WASHROOM_ZONES SB10 LPD</td>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">GENERAL</td>
    <td align="right">     9.1000</td>
    <td align="right">      10.64</td>
    <td align="right">      96.82</td>
    <td align="right">Washroom Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.75</td>
  </tr>
  <tr>
    <td align="right">101_LVL-6_PARKING PARKING_ZONES SB10 LPD</td>
    <td align="right">101_LVL-6_PARKING</td>
    <td align="right">101_LVL-6_PARKING</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.5000</td>
    <td align="right">    2714.20</td>
    <td align="right">    4071.30</td>
    <td align="right">Parking Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">     115.55</td>
  </tr>
  <tr>
    <td align="right">102_LVL-6_PARKING PARKING_ZONES SB10 LPD</td>
    <td align="right">102_LVL-6_PARKING</td>
    <td align="right">102_LVL-6_PARKING</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.5000</td>
    <td align="right">    1555.35</td>
    <td align="right">    2333.02</td>
    <td align="right">Parking Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">      66.22</td>
  </tr>
  <tr>
    <td align="right">103_LVL-6_PARKING PARKING_ZONES SB10 LPD</td>
    <td align="right">103_LVL-6_PARKING</td>
    <td align="right">103_LVL-6_PARKING</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.5000</td>
    <td align="right">    1482.98</td>
    <td align="right">    2224.46</td>
    <td align="right">Parking Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">      63.13</td>
  </tr>
  <tr>
    <td align="right">104_LVL-6_PARKING PARKING_ZONES SB10 LPD</td>
    <td align="right">104_LVL-6_PARKING</td>
    <td align="right">104_LVL-6_PARKING</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.5000</td>
    <td align="right">    2722.47</td>
    <td align="right">    4083.71</td>
    <td align="right">Parking Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">     115.90</td>
  </tr>
  <tr>
    <td align="right">112_LVL-1_PARKING PARKING_ZONES SB10 LPD</td>
    <td align="right">112_LVL-1_PARKING</td>
    <td align="right">112_LVL-1_PARKING</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.5000</td>
    <td align="right">     448.26</td>
    <td align="right">     672.39</td>
    <td align="right">Parking Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">      19.08</td>
  </tr>
  <tr>
    <td align="right">113_LVL-1_PARKING PARKING_ZONES SB10 LPD</td>
    <td align="right">113_LVL-1_PARKING</td>
    <td align="right">113_LVL-1_PARKING</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.5000</td>
    <td align="right">     308.70</td>
    <td align="right">     463.06</td>
    <td align="right">Parking Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">      13.14</td>
  </tr>
  <tr>
    <td align="right">114_LVL-1_PARKING PARKING_ZONES SB10 LPD</td>
    <td align="right">114_LVL-1_PARKING</td>
    <td align="right">114_LVL-1_PARKING</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.5000</td>
    <td align="right">     291.21</td>
    <td align="right">     436.81</td>
    <td align="right">Parking Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">      12.40</td>
  </tr>
  <tr>
    <td align="right">115_LVL-1_PARKING PARKING_ZONES SB10 LPD</td>
    <td align="right">115_LVL-1_PARKING</td>
    <td align="right">115_LVL-1_PARKING</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.5000</td>
    <td align="right">     351.52</td>
    <td align="right">     527.28</td>
    <td align="right">Parking Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">      14.97</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE STORAGE_ZONES SB10 LPD</td>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.8000</td>
    <td align="right">     117.00</td>
    <td align="right">     795.60</td>
    <td align="right">Storage Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.20</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE STORAGE_ZONES SB10 LPD</td>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.8000</td>
    <td align="right">       4.50</td>
    <td align="right">      30.60</td>
    <td align="right">Storage Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.32</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE STORAGE_ZONES SB10 LPD</td>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.8000</td>
    <td align="right">      14.35</td>
    <td align="right">      97.58</td>
    <td align="right">Storage Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.01</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE STORAGE_ZONES SB10 LPD</td>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.8000</td>
    <td align="right">      44.07</td>
    <td align="right">     299.68</td>
    <td align="right">Storage Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.09</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE STORAGE_ZONES SB10 LPD</td>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.8000</td>
    <td align="right">      39.16</td>
    <td align="right">     266.29</td>
    <td align="right">Storage Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.74</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE STORAGE_ZONES SB10 LPD</td>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.8000</td>
    <td align="right">      26.40</td>
    <td align="right">     179.52</td>
    <td align="right">Storage Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.85</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE STORAGE_ZONES SB10 LPD</td>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.8000</td>
    <td align="right">     160.28</td>
    <td align="right">    1089.90</td>
    <td align="right">Storage Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      11.23</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE STORAGE_ZONES SB10 LPD</td>
    <td align="right">200_LVL4_STORAGE</td>
    <td align="right">200_LVL4_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.8000</td>
    <td align="right">      29.40</td>
    <td align="right">     199.92</td>
    <td align="right">Storage Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.06</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE STORAGE_ZONES SB10 LPD</td>
    <td align="right">214_LVL5_STORAGE</td>
    <td align="right">214_LVL5_STORAGE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.8000</td>
    <td align="right">      29.40</td>
    <td align="right">     199.92</td>
    <td align="right">Storage Lights</td>
    <td align="right">E_LGT_NECB</td>
    <td align="right">      54.88</td>
    <td align="right">     168.00</td>
    <td align="right">      54.88</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.06</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE VEST_ZONES SB10 LPD</td>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.8000</td>
    <td align="right">     268.65</td>
    <td align="right">    2901.42</td>
    <td align="right">Vest Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      82.35</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE VEST_ZONES SB10 LPD</td>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.8000</td>
    <td align="right">      53.73</td>
    <td align="right">     580.28</td>
    <td align="right">Vest Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      16.47</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE VEST_ZONES SB10 LPD</td>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.8000</td>
    <td align="right">      13.26</td>
    <td align="right">     143.21</td>
    <td align="right">Vest Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.06</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE VEST_ZONES SB10 LPD</td>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.8000</td>
    <td align="right">       8.58</td>
    <td align="right">      92.66</td>
    <td align="right">Vest Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.63</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE VEST_ZONES SB10 LPD</td>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.8000</td>
    <td align="right">       5.44</td>
    <td align="right">      58.75</td>
    <td align="right">Vest Lights</td>
    <td align="right">H_LGT_NECB</td>
    <td align="right">     151.20</td>
    <td align="right">     168.00</td>
    <td align="right">     151.20</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.67</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4.3832</td>
    <td align="right">   45748.19</td>
    <td align="right">  200521.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1108.01</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXT_LIGHTS</td>
    <td align="right">    2000.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.66</td>
    <td align="right">      83.66</td>
    <td align="right">      31.41</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    2000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      31.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">B1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 1086707.53</td>
    <td align="right">       0.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">B2</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 1086707.53</td>
    <td align="right">       0.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">B3</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 1086707.53</td>
    <td align="right">       0.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CH1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1969437.59</td>
    <td align="right">       6.10</td>
    <td align="right"> 1871046.59</td>
    <td align="right">       6.13</td>
    <td align="right">       6.65</td>
    <td align="right">      22.67</td>
  </tr>
  <tr>
    <td align="right">CT1</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right"> 2278757.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6456.50</td>
    <td align="right">    6168.60</td>
    <td align="right">    4037.93</td>
    <td align="right">    2130.67</td>
    <td align="right">       0.65</td>
    <td align="right">-</td>
    <td align="right">     830.53</td>
    <td align="right">       8.42</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7328.88</td>
    <td align="right">   10223.77</td>
    <td align="right">    7692.44</td>
    <td align="right">    2531.33</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">    1054.96</td>
    <td align="right">      10.70</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7805.59</td>
    <td align="right">   10970.61</td>
    <td align="right">    8321.63</td>
    <td align="right">    2648.98</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1112.01</td>
    <td align="right">      11.28</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3009.30</td>
    <td align="right">    4255.75</td>
    <td align="right">    3250.40</td>
    <td align="right">    1005.35</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     425.08</td>
    <td align="right">       4.31</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   28230.22</td>
    <td align="right">   39918.67</td>
    <td align="right">   30484.98</td>
    <td align="right">    9433.69</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    3988.16</td>
    <td align="right">      40.45</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    8076.82</td>
    <td align="right">   11383.61</td>
    <td align="right">    8658.31</td>
    <td align="right">    2725.29</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1147.51</td>
    <td align="right">      11.64</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    9393.23</td>
    <td align="right">   13195.33</td>
    <td align="right">   10003.84</td>
    <td align="right">    3191.49</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1339.03</td>
    <td align="right">      13.58</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4125.56</td>
    <td align="right">    5394.27</td>
    <td align="right">    4092.66</td>
    <td align="right">    1301.60</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     514.05</td>
    <td align="right">       5.21</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   11683.58</td>
    <td align="right">   15327.57</td>
    <td align="right">   11675.93</td>
    <td align="right">    3651.65</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1447.23</td>
    <td align="right">      14.68</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4131.85</td>
    <td align="right">    5915.04</td>
    <td align="right">    3938.89</td>
    <td align="right">    1976.15</td>
    <td align="right">       0.67</td>
    <td align="right">-</td>
    <td align="right">    1057.58</td>
    <td align="right">      10.73</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4560.51</td>
    <td align="right">    6439.49</td>
    <td align="right">    4908.86</td>
    <td align="right">    1530.63</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     645.91</td>
    <td align="right">       6.55</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4608.76</td>
    <td align="right">    6497.04</td>
    <td align="right">    4942.95</td>
    <td align="right">    1554.09</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     654.53</td>
    <td align="right">       6.64</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   13823.66</td>
    <td align="right">   19488.03</td>
    <td align="right">   14827.02</td>
    <td align="right">    4661.00</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1963.11</td>
    <td align="right">      19.91</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3461.14</td>
    <td align="right">    4878.25</td>
    <td align="right">    3710.45</td>
    <td align="right">    1167.81</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     491.72</td>
    <td align="right">       4.99</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7142.09</td>
    <td align="right">   10009.40</td>
    <td align="right">    7568.70</td>
    <td align="right">    2440.70</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1021.56</td>
    <td align="right">      10.36</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4586.55</td>
    <td align="right">    6470.73</td>
    <td align="right">    4927.40</td>
    <td align="right">    1543.33</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     650.59</td>
    <td align="right">       6.60</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   13506.22</td>
    <td align="right">   19107.41</td>
    <td align="right">   14600.79</td>
    <td align="right">    4506.62</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1906.39</td>
    <td align="right">      19.34</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3435.92</td>
    <td align="right">    4848.20</td>
    <td align="right">    3692.67</td>
    <td align="right">    1155.53</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     487.21</td>
    <td align="right">       4.94</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7114.22</td>
    <td align="right">    9977.25</td>
    <td align="right">    7550.01</td>
    <td align="right">    2427.24</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1016.62</td>
    <td align="right">      10.31</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7129.12</td>
    <td align="right">    9994.23</td>
    <td align="right">    7559.88</td>
    <td align="right">    2434.36</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1019.21</td>
    <td align="right">      10.34</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
