    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4131.85</td>
    <td align="right">    5915.04</td>
    <td align="right">    3938.89</td>
    <td align="right">    1976.15</td>
    <td align="right">       0.67</td>
    <td align="right">-</td>
    <td align="right">    1057.58</td>
    <td align="right">      10.73</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3473.98</td>
    <td align="right">    4893.49</td>
    <td align="right">    3719.44</td>
    <td align="right">    1174.06</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     494.02</td>
    <td align="right">       5.01</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7186.50</td>
    <td align="right">   10060.71</td>
    <td align="right">    7598.46</td>
    <td align="right">    2462.24</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1029.48</td>
    <td align="right">      10.44</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4591.19</td>
    <td align="right">    6476.15</td>
    <td align="right">    4930.60</td>
    <td align="right">    1545.55</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     651.39</td>
    <td align="right">       6.61</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4637.63</td>
    <td align="right">    6531.31</td>
    <td align="right">    4963.16</td>
    <td align="right">    1568.14</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     659.69</td>
    <td align="right">       6.69</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   13924.64</td>
    <td align="right">   19607.83</td>
    <td align="right">   14897.68</td>
    <td align="right">    4710.15</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1981.19</td>
    <td align="right">      20.09</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4606.34</td>
    <td align="right">    6494.31</td>
    <td align="right">    4941.35</td>
    <td align="right">    1552.97</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     654.13</td>
    <td align="right">       6.63</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   13538.13</td>
    <td align="right">   19145.93</td>
    <td align="right">   14623.81</td>
    <td align="right">    4522.12</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1912.09</td>
    <td align="right">      19.39</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3441.46</td>
    <td align="right">    4854.81</td>
    <td align="right">    3696.59</td>
    <td align="right">    1158.23</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     488.20</td>
    <td align="right">       4.95</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7169.94</td>
    <td align="right">   10041.76</td>
    <td align="right">    7587.49</td>
    <td align="right">    2454.27</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1026.56</td>
    <td align="right">      10.41</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7147.31</td>
    <td align="right">   10015.30</td>
    <td align="right">    7572.12</td>
    <td align="right">    2443.18</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1022.45</td>
    <td align="right">      10.37</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4131.85</td>
    <td align="right">    5915.04</td>
    <td align="right">    3938.89</td>
    <td align="right">    1976.15</td>
    <td align="right">       0.67</td>
    <td align="right">-</td>
    <td align="right">    1057.58</td>
    <td align="right">      10.73</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7182.75</td>
    <td align="right">   10056.42</td>
    <td align="right">    7595.98</td>
    <td align="right">    2460.44</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1028.82</td>
    <td align="right">      10.43</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3467.57</td>
    <td align="right">    4885.80</td>
    <td align="right">    3714.90</td>
    <td align="right">    1170.90</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     492.85</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6804.12</td>
    <td align="right">    9521.35</td>
    <td align="right">    7187.66</td>
    <td align="right">    2333.69</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">     975.34</td>
    <td align="right">       9.89</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3546.72</td>
    <td align="right">    4976.45</td>
    <td align="right">    3767.91</td>
    <td align="right">    1208.54</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     506.44</td>
    <td align="right">       5.14</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   19530.62</td>
    <td align="right">   27545.30</td>
    <td align="right">   20967.87</td>
    <td align="right">    6577.43</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    2771.67</td>
    <td align="right">      28.11</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4603.87</td>
    <td align="right">    6491.36</td>
    <td align="right">    4939.60</td>
    <td align="right">    1551.76</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     653.68</td>
    <td align="right">       6.63</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   13533.67</td>
    <td align="right">   19140.56</td>
    <td align="right">   14620.60</td>
    <td align="right">    4519.96</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1911.29</td>
    <td align="right">      19.39</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3441.35</td>
    <td align="right">    4854.68</td>
    <td align="right">    3696.51</td>
    <td align="right">    1158.17</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     488.18</td>
    <td align="right">       4.95</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4131.85</td>
    <td align="right">    5915.04</td>
    <td align="right">    3938.89</td>
    <td align="right">    1976.15</td>
    <td align="right">       0.67</td>
    <td align="right">-</td>
    <td align="right">    1057.58</td>
    <td align="right">      10.73</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7165.46</td>
    <td align="right">   10036.45</td>
    <td align="right">    7584.40</td>
    <td align="right">    2452.05</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1025.73</td>
    <td align="right">      10.40</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3484.22</td>
    <td align="right">    4903.23</td>
    <td align="right">    3725.02</td>
    <td align="right">    1178.21</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     495.30</td>
    <td align="right">       5.02</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6803.96</td>
    <td align="right">    9521.13</td>
    <td align="right">    7187.53</td>
    <td align="right">    2333.60</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">     975.30</td>
    <td align="right">       9.89</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3546.71</td>
    <td align="right">    4976.42</td>
    <td align="right">    3767.89</td>
    <td align="right">    1208.53</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     506.43</td>
    <td align="right">       5.14</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   18331.36</td>
    <td align="right">   25864.79</td>
    <td align="right">   19698.82</td>
    <td align="right">    6165.97</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    2599.60</td>
    <td align="right">      26.37</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4623.03</td>
    <td align="right">    6514.10</td>
    <td align="right">    4953.03</td>
    <td align="right">    1561.07</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     657.10</td>
    <td align="right">       6.66</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   13500.87</td>
    <td align="right">   19100.94</td>
    <td align="right">   14596.92</td>
    <td align="right">    4504.02</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1905.44</td>
    <td align="right">      19.33</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3460.07</td>
    <td align="right">    4876.96</td>
    <td align="right">    3709.68</td>
    <td align="right">    1167.28</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     491.52</td>
    <td align="right">       4.99</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    2670.65</td>
    <td align="right">    6611.25</td>
    <td align="right">    4600.52</td>
    <td align="right">    2010.73</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">    6046.80</td>
    <td align="right">      61.33</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3730.18</td>
    <td align="right">    5186.19</td>
    <td align="right">    3888.64</td>
    <td align="right">    1297.55</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">     539.29</td>
    <td align="right">       5.47</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3401.59</td>
    <td align="right">    4807.11</td>
    <td align="right">    3668.26</td>
    <td align="right">    1138.85</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     481.09</td>
    <td align="right">       4.88</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6720.13</td>
    <td align="right">    9513.82</td>
    <td align="right">    7276.52</td>
    <td align="right">    2237.30</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     947.32</td>
    <td align="right">       9.61</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7965.79</td>
    <td align="right">   11251.04</td>
    <td align="right">    8579.77</td>
    <td align="right">    2671.27</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1127.65</td>
    <td align="right">      11.44</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3394.68</td>
    <td align="right">    4798.85</td>
    <td align="right">    3663.34</td>
    <td align="right">    1135.51</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     479.86</td>
    <td align="right">       4.87</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6496.14</td>
    <td align="right">    9165.07</td>
    <td align="right">    6979.41</td>
    <td align="right">    2185.66</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     921.39</td>
    <td align="right">       9.35</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7461.72</td>
    <td align="right">   10373.04</td>
    <td align="right">    7777.60</td>
    <td align="right">    2595.44</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">    1078.60</td>
    <td align="right">      10.94</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   58909.13</td>
    <td align="right">  128710.89</td>
    <td align="right">   87595.45</td>
    <td align="right">   41115.45</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   52065.72</td>
    <td align="right">     528.08</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  184965.74</td>
    <td align="right">  260869.85</td>
    <td align="right">  198577.90</td>
    <td align="right">   62291.95</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">   26249.36</td>
    <td align="right">     266.24</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  151628.94</td>
    <td align="right">  213328.53</td>
    <td align="right">  162014.30</td>
    <td align="right">   51314.22</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">   21565.22</td>
    <td align="right">     218.73</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  151873.08</td>
    <td align="right">  213619.26</td>
    <td align="right">  162185.37</td>
    <td align="right">   51433.90</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">   21609.51</td>
    <td align="right">     219.18</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  233586.20</td>
    <td align="right">  330333.01</td>
    <td align="right">  252300.04</td>
    <td align="right">   78032.97</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">   32993.27</td>
    <td align="right">     334.64</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  151265.01</td>
    <td align="right">  212998.58</td>
    <td align="right">  161826.57</td>
    <td align="right">   51172.01</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">   21523.54</td>
    <td align="right">     218.30</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  150372.57</td>
    <td align="right">  211938.53</td>
    <td align="right">  161201.55</td>
    <td align="right">   50736.98</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">   21363.35</td>
    <td align="right">     216.68</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  114504.01</td>
    <td align="right">  159156.35</td>
    <td align="right">  119315.10</td>
    <td align="right">   39841.26</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">   16555.12</td>
    <td align="right">     167.91</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    5122.53</td>
    <td align="right">   11192.25</td>
    <td align="right">    7617.00</td>
    <td align="right">    3575.26</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    4527.45</td>
    <td align="right">      45.92</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   16066.75</td>
    <td align="right">   22663.79</td>
    <td align="right">   17255.48</td>
    <td align="right">    5408.31</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    2279.47</td>
    <td align="right">      23.12</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   13184.05</td>
    <td align="right">   18549.04</td>
    <td align="right">   14087.45</td>
    <td align="right">    4461.58</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1875.04</td>
    <td align="right">      19.02</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   13197.20</td>
    <td align="right">   18564.80</td>
    <td align="right">   14096.74</td>
    <td align="right">    4468.06</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1877.45</td>
    <td align="right">      19.04</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   20298.89</td>
    <td align="right">   28708.98</td>
    <td align="right">   21929.80</td>
    <td align="right">    6779.18</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    2866.67</td>
    <td align="right">      29.08</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   13142.68</td>
    <td align="right">   18508.82</td>
    <td align="right">   14064.34</td>
    <td align="right">    4444.48</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1869.68</td>
    <td align="right">      18.96</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   13068.82</td>
    <td align="right">   18421.05</td>
    <td align="right">   14012.58</td>
    <td align="right">    4408.48</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1856.42</td>
    <td align="right">      18.83</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    9961.53</td>
    <td align="right">   13844.87</td>
    <td align="right">   10378.17</td>
    <td align="right">    3466.70</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">    1440.40</td>
    <td align="right">      14.61</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    2561.27</td>
    <td align="right">    5596.13</td>
    <td align="right">    3808.50</td>
    <td align="right">    1787.63</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    2263.73</td>
    <td align="right">      22.96</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    8016.89</td>
    <td align="right">   11312.21</td>
    <td align="right">    8616.08</td>
    <td align="right">    2696.13</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1136.78</td>
    <td align="right">      11.53</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6590.36</td>
    <td align="right">    9272.56</td>
    <td align="right">    7042.58</td>
    <td align="right">    2229.99</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     937.23</td>
    <td align="right">       9.51</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6598.48</td>
    <td align="right">    9282.25</td>
    <td align="right">    7048.28</td>
    <td align="right">    2233.97</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     938.70</td>
    <td align="right">       9.52</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   10137.04</td>
    <td align="right">   14339.51</td>
    <td align="right">   10955.95</td>
    <td align="right">    3383.56</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1431.12</td>
    <td align="right">      14.52</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6550.26</td>
    <td align="right">    9229.45</td>
    <td align="right">    7017.46</td>
    <td align="right">    2211.99</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     931.07</td>
    <td align="right">       9.44</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6527.35</td>
    <td align="right">    9202.14</td>
    <td align="right">    7001.33</td>
    <td align="right">    2200.81</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     926.95</td>
    <td align="right">       9.40</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4984.14</td>
    <td align="right">    6926.18</td>
    <td align="right">    5191.21</td>
    <td align="right">    1734.97</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">     720.80</td>
    <td align="right">       7.31</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   17928.87</td>
    <td align="right">   39172.88</td>
    <td align="right">   26659.48</td>
    <td align="right">   12513.40</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">   15846.09</td>
    <td align="right">     160.72</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   47414.09</td>
    <td align="right">   67047.91</td>
    <td align="right">   51205.53</td>
    <td align="right">   15842.38</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    6697.81</td>
    <td align="right">      67.93</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   23622.42</td>
    <td align="right">   33421.78</td>
    <td align="right">   25541.72</td>
    <td align="right">    7880.07</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    3333.80</td>
    <td align="right">      33.81</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   56314.21</td>
    <td align="right">   79419.33</td>
    <td align="right">   60451.04</td>
    <td align="right">   18968.29</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    7992.56</td>
    <td align="right">      81.06</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   46148.10</td>
    <td align="right">   64926.26</td>
    <td align="right">   49308.81</td>
    <td align="right">   15617.45</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    6563.35</td>
    <td align="right">      66.57</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   46233.66</td>
    <td align="right">   65027.99</td>
    <td align="right">   49368.65</td>
    <td align="right">   15659.34</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    6578.84</td>
    <td align="right">      66.73</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   46055.85</td>
    <td align="right">   64817.72</td>
    <td align="right">   49244.98</td>
    <td align="right">   15572.74</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    6546.96</td>
    <td align="right">      66.40</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   21549.35</td>
    <td align="right">   30369.34</td>
    <td align="right">   23096.53</td>
    <td align="right">    7272.81</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    3061.97</td>
    <td align="right">      31.06</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   26153.36</td>
    <td align="right">   36347.68</td>
    <td align="right">   27245.48</td>
    <td align="right">    9102.20</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">    3781.85</td>
    <td align="right">      38.36</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    2561.27</td>
    <td align="right">    5596.13</td>
    <td align="right">    3808.50</td>
    <td align="right">    1787.63</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    2263.73</td>
    <td align="right">      22.96</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6757.17</td>
    <td align="right">    9558.63</td>
    <td align="right">    7303.34</td>
    <td align="right">    2255.29</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     953.92</td>
    <td align="right">       9.68</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3367.37</td>
    <td align="right">    4765.75</td>
    <td align="right">    3643.56</td>
    <td align="right">    1122.20</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     474.96</td>
    <td align="right">       4.82</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    8025.07</td>
    <td align="right">   11321.97</td>
    <td align="right">    8621.86</td>
    <td align="right">    2700.11</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1138.25</td>
    <td align="right">      11.54</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6589.08</td>
    <td align="right">    9270.83</td>
    <td align="right">    7041.55</td>
    <td align="right">    2229.29</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     936.95</td>
    <td align="right">       9.50</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6624.83</td>
    <td align="right">    9313.20</td>
    <td align="right">    7066.44</td>
    <td align="right">    2246.75</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     943.39</td>
    <td align="right">       9.57</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6550.45</td>
    <td align="right">    9229.67</td>
    <td align="right">    7017.59</td>
    <td align="right">    2212.08</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     931.10</td>
    <td align="right">       9.44</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6528.75</td>
    <td align="right">    9203.81</td>
    <td align="right">    7002.32</td>
    <td align="right">    2201.49</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     927.20</td>
    <td align="right">       9.40</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4986.76</td>
    <td align="right">    6929.10</td>
    <td align="right">    5192.87</td>
    <td align="right">    1736.24</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">     721.27</td>
    <td align="right">       7.32</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1821.16</td>
    <td align="right">    4918.09</td>
    <td align="right">    3528.67</td>
    <td align="right">    1389.43</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">   10651.98</td>
    <td align="right">     108.04</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4601.41</td>
    <td align="right">    6488.33</td>
    <td align="right">    4937.81</td>
    <td align="right">    1550.53</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     653.22</td>
    <td align="right">       6.63</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    8182.89</td>
    <td align="right">   11503.75</td>
    <td align="right">    8728.68</td>
    <td align="right">    2775.07</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1165.25</td>
    <td align="right">      11.82</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6122.55</td>
    <td align="right">    8636.07</td>
    <td align="right">    6574.85</td>
    <td align="right">    2061.22</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     868.71</td>
    <td align="right">       8.81</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   10165.16</td>
    <td align="right">   14373.45</td>
    <td align="right">   10976.22</td>
    <td align="right">    3397.23</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1436.14</td>
    <td align="right">      14.57</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6586.24</td>
    <td align="right">    9267.73</td>
    <td align="right">    7039.74</td>
    <td align="right">    2227.99</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     936.50</td>
    <td align="right">       9.50</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6543.26</td>
    <td align="right">    9221.03</td>
    <td align="right">    7012.49</td>
    <td align="right">    2208.54</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     929.79</td>
    <td align="right">       9.43</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4984.43</td>
    <td align="right">    6926.54</td>
    <td align="right">    5191.41</td>
    <td align="right">    1735.12</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">     720.86</td>
    <td align="right">       7.31</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1821.16</td>
    <td align="right">    4918.09</td>
    <td align="right">    3528.67</td>
    <td align="right">    1389.43</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">   10651.98</td>
    <td align="right">     108.04</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4570.31</td>
    <td align="right">    6451.21</td>
    <td align="right">    4915.82</td>
    <td align="right">    1535.39</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     647.66</td>
    <td align="right">       6.57</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    8005.92</td>
    <td align="right">   11298.99</td>
    <td align="right">    8608.23</td>
    <td align="right">    2690.75</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1134.80</td>
    <td align="right">      11.51</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6077.85</td>
    <td align="right">    8582.63</td>
    <td align="right">    6543.16</td>
    <td align="right">    2039.48</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     860.71</td>
    <td align="right">       8.73</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   10128.87</td>
    <td align="right">   14329.63</td>
    <td align="right">   10950.04</td>
    <td align="right">    3379.59</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    1429.66</td>
    <td align="right">      14.50</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6571.15</td>
    <td align="right">    9254.17</td>
    <td align="right">    7032.03</td>
    <td align="right">    2222.14</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     934.80</td>
    <td align="right">       9.48</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6522.61</td>
    <td align="right">    9196.51</td>
    <td align="right">    6998.00</td>
    <td align="right">    2198.50</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     926.10</td>
    <td align="right">       9.39</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4981.34</td>
    <td align="right">    6923.05</td>
    <td align="right">    5189.43</td>
    <td align="right">    1733.62</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">     720.30</td>
    <td align="right">       7.31</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    2941.02</td>
    <td align="right">    5715.95</td>
    <td align="right">    3858.63</td>
    <td align="right">    1857.31</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1607.21</td>
    <td align="right">      16.30</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6806.42</td>
    <td align="right">    9412.89</td>
    <td align="right">    7021.99</td>
    <td align="right">    2390.90</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">     989.85</td>
    <td align="right">      10.04</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   18220.54</td>
    <td align="right">   25335.56</td>
    <td align="right">   19000.15</td>
    <td align="right">    6335.41</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">    2633.33</td>
    <td align="right">      26.71</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3587.50</td>
    <td align="right">    4903.16</td>
    <td align="right">    3619.76</td>
    <td align="right">    1283.40</td>
    <td align="right">       0.74</td>
    <td align="right">-</td>
    <td align="right">     527.77</td>
    <td align="right">       5.35</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3827.11</td>
    <td align="right">    5142.62</td>
    <td align="right">    3748.21</td>
    <td align="right">    1394.41</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     569.60</td>
    <td align="right">       5.78</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4673.70</td>
    <td align="right">    6571.11</td>
    <td align="right">    4986.38</td>
    <td align="right">    1584.73</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">     665.50</td>
    <td align="right">       6.75</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    8171.33</td>
    <td align="right">   11391.82</td>
    <td align="right">    8565.54</td>
    <td align="right">    2826.28</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">    1177.25</td>
    <td align="right">      11.94</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4936.92</td>
    <td align="right">    6873.64</td>
    <td align="right">    5161.34</td>
    <td align="right">    1712.29</td>
    <td align="right">       0.75</td>
    <td align="right">-</td>
    <td align="right">     712.46</td>
    <td align="right">       7.23</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1828.53</td>
    <td align="right">    5287.47</td>
    <td align="right">    4038.26</td>
    <td align="right">    1249.20</td>
    <td align="right">       0.76</td>
    <td align="right">-</td>
    <td align="right">    4752.77</td>
    <td align="right">      48.21</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.00</td>
    <td align="right">       8.01</td>
    <td align="right">       1.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    1416.75</td>
    <td align="right">    1872.36</td>
    <td align="right">    1439.35</td>
    <td align="right">     433.01</td>
    <td align="right">       0.77</td>
    <td align="right">-</td>
    <td align="right">     173.20</td>
    <td align="right">       1.76</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">     897.95</td>
    <td align="right">    1186.55</td>
    <td align="right">     911.96</td>
    <td align="right">     274.59</td>
    <td align="right">       0.77</td>
    <td align="right">-</td>
    <td align="right">     109.81</td>
    <td align="right">       1.11</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  448893.54</td>
    <td align="right">  281736.68</td>
    <td align="right">  167156.86</td>
    <td align="right">       0.63</td>
    <td align="right">       3.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AHU_1 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   45076.14</td>
    <td align="right">   29470.70</td>
    <td align="right">   15605.44</td>
    <td align="right">       0.65</td>
    <td align="right">       3.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AHU_2 COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   24634.95</td>
    <td align="right">   19688.53</td>
    <td align="right">   13737.54</td>
    <td align="right">    5950.99</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">    1733.02</td>
    <td align="right">      17.58</td>
  </tr>
  <tr>
    <td align="right">ERV-1 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1465.90</td>
    <td align="right">     922.72</td>
    <td align="right">     543.18</td>
    <td align="right">       0.63</td>
    <td align="right">       3.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2</td>
    <td align="right">EER [Btu/W-h] #2</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -82.8</td>
    <td align="right">      -0.86</td>
    <td align="right">      -2.94</td>
    <td align="right">      -2.05</td>
    <td align="right">      -2.56</td>
    <td align="right">      -2.92</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -82.8</td>
    <td align="right">      -0.86</td>
    <td align="right">      -2.94</td>
    <td align="right">      -2.05</td>
    <td align="right">      -2.56</td>
    <td align="right">      -2.92</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.6</td>
    <td align="right">      -0.39</td>
    <td align="right">      -1.34</td>
    <td align="right">      -0.87</td>
    <td align="right">      -1.09</td>
    <td align="right">      -1.23</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.6</td>
    <td align="right">      -0.39</td>
    <td align="right">      -1.34</td>
    <td align="right">      -0.87</td>
    <td align="right">      -1.09</td>
    <td align="right">      -1.23</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.6</td>
    <td align="right">      -0.39</td>
    <td align="right">      -1.34</td>
    <td align="right">      -0.87</td>
    <td align="right">      -1.09</td>
    <td align="right">      -1.23</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.6</td>
    <td align="right">      -0.39</td>
    <td align="right">      -1.34</td>
    <td align="right">      -0.87</td>
    <td align="right">      -1.09</td>
    <td align="right">      -1.23</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.6</td>
    <td align="right">      -0.39</td>
    <td align="right">      -1.34</td>
    <td align="right">      -0.87</td>
    <td align="right">      -1.09</td>
    <td align="right">      -1.23</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.6</td>
    <td align="right">      -0.39</td>
    <td align="right">      -1.34</td>
    <td align="right">      -0.87</td>
    <td align="right">      -1.09</td>
    <td align="right">      -1.23</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.6</td>
    <td align="right">      -0.39</td>
    <td align="right">      -1.34</td>
    <td align="right">      -0.87</td>
    <td align="right">      -1.09</td>
    <td align="right">      -1.23</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.6</td>
    <td align="right">      -0.39</td>
    <td align="right">      -1.34</td>
    <td align="right">      -0.87</td>
    <td align="right">      -1.09</td>
    <td align="right">      -1.23</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.6</td>
    <td align="right">      -0.39</td>
    <td align="right">      -1.34</td>
    <td align="right">      -0.87</td>
    <td align="right">      -1.09</td>
    <td align="right">      -1.23</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.6</td>
    <td align="right">      -0.39</td>
    <td align="right">      -1.34</td>
    <td align="right">      -0.87</td>
    <td align="right">      -1.09</td>
    <td align="right">      -1.23</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.6</td>
    <td align="right">      -0.39</td>
    <td align="right">      -1.34</td>
    <td align="right">      -0.87</td>
    <td align="right">      -1.09</td>
    <td align="right">      -1.23</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.6</td>
    <td align="right">      -0.39</td>
    <td align="right">      -1.34</td>
    <td align="right">      -0.87</td>
    <td align="right">      -1.09</td>
    <td align="right">      -1.23</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -28.3</td>
    <td align="right">      -0.68</td>
    <td align="right">      -2.32</td>
    <td align="right">      -1.60</td>
    <td align="right">      -2.00</td>
    <td align="right">      -2.27</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.6</td>
    <td align="right">      -0.39</td>
    <td align="right">      -1.34</td>
    <td align="right">      -0.87</td>
    <td align="right">      -1.09</td>
    <td align="right">      -1.23</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.6</td>
    <td align="right">      -0.39</td>
    <td align="right">      -1.34</td>
    <td align="right">      -0.87</td>
    <td align="right">      -1.09</td>
    <td align="right">      -1.23</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.6</td>
    <td align="right">      -0.39</td>
    <td align="right">      -1.34</td>
    <td align="right">      -0.87</td>
    <td align="right">      -1.09</td>
    <td align="right">      -1.23</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.6</td>
    <td align="right">      -0.39</td>
    <td align="right">      -1.34</td>
    <td align="right">      -0.87</td>
    <td align="right">      -1.09</td>
    <td align="right">      -1.23</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.6</td>
    <td align="right">      -0.39</td>
    <td align="right">      -1.34</td>
    <td align="right">      -0.87</td>
    <td align="right">      -1.09</td>
    <td align="right">      -1.23</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -46.8</td>
    <td align="right">      -0.78</td>
    <td align="right">      -2.66</td>
    <td align="right">      -1.84</td>
    <td align="right">      -2.30</td>
    <td align="right">      -2.63</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -98.5</td>
    <td align="right">      -0.88</td>
    <td align="right">      -3.01</td>
    <td align="right">      -2.10</td>
    <td align="right">      -2.62</td>
    <td align="right">      -2.99</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -73.0</td>
    <td align="right">      -0.85</td>
    <td align="right">      -2.89</td>
    <td align="right">      -2.01</td>
    <td align="right">      -2.51</td>
    <td align="right">      -2.87</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   438217.3</td>
    <td align="right">       2.87</td>
    <td align="right">       9.80</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      14.25</td>
  </tr>
  <tr>
    <td align="right">AHU_1 COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43858.1</td>
    <td align="right">       2.84</td>
    <td align="right">       9.68</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      13.96</td>
  </tr>
  <tr>
    <td align="right">ERV-1 COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1430.6</td>
    <td align="right">       2.87</td>
    <td align="right">       9.79</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      14.22</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h - calculated as per AHRI Standard 210/240-2017. <br/>&emsp;&nbsp;Capacity of 65K Btu/h to less than 135K Btu/h - calculated as per AHRI Standard 340/360-2007. <br/>&emsp;&nbsp;Capacity 135K Btu/h or more - n/a - should be calculated as per AHRI standard 365-2009. <br/>3 - SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2,4</td>
    <td align="right">EER [Btu/W-h] #2,4</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     -102.1</td>
    <td align="right">      -0.89</td>
    <td align="right">      -3.02</td>
    <td align="right">      -2.10</td>
    <td align="right">      -2.71</td>
    <td align="right">       -3.0</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     -102.1</td>
    <td align="right">      -0.89</td>
    <td align="right">      -3.02</td>
    <td align="right">      -2.10</td>
    <td align="right">      -2.71</td>
    <td align="right">       -3.0</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -12.4</td>
    <td align="right">      -0.48</td>
    <td align="right">      -1.65</td>
    <td align="right">      -1.10</td>
    <td align="right">      -1.42</td>
    <td align="right">       -1.6</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -12.4</td>
    <td align="right">      -0.48</td>
    <td align="right">      -1.65</td>
    <td align="right">      -1.10</td>
    <td align="right">      -1.42</td>
    <td align="right">       -1.6</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -12.4</td>
    <td align="right">      -0.48</td>
    <td align="right">      -1.65</td>
    <td align="right">      -1.10</td>
    <td align="right">      -1.42</td>
    <td align="right">       -1.6</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -12.4</td>
    <td align="right">      -0.48</td>
    <td align="right">      -1.65</td>
    <td align="right">      -1.10</td>
    <td align="right">      -1.42</td>
    <td align="right">       -1.6</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -12.4</td>
    <td align="right">      -0.48</td>
    <td align="right">      -1.65</td>
    <td align="right">      -1.10</td>
    <td align="right">      -1.42</td>
    <td align="right">       -1.6</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -12.4</td>
    <td align="right">      -0.48</td>
    <td align="right">      -1.65</td>
    <td align="right">      -1.10</td>
    <td align="right">      -1.42</td>
    <td align="right">       -1.6</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -12.4</td>
    <td align="right">      -0.48</td>
    <td align="right">      -1.65</td>
    <td align="right">      -1.10</td>
    <td align="right">      -1.42</td>
    <td align="right">       -1.6</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -12.4</td>
    <td align="right">      -0.48</td>
    <td align="right">      -1.65</td>
    <td align="right">      -1.10</td>
    <td align="right">      -1.42</td>
    <td align="right">       -1.6</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -12.4</td>
    <td align="right">      -0.48</td>
    <td align="right">      -1.65</td>
    <td align="right">      -1.10</td>
    <td align="right">      -1.42</td>
    <td align="right">       -1.6</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -12.4</td>
    <td align="right">      -0.48</td>
    <td align="right">      -1.65</td>
    <td align="right">      -1.10</td>
    <td align="right">      -1.42</td>
    <td align="right">       -1.6</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -12.4</td>
    <td align="right">      -0.48</td>
    <td align="right">      -1.65</td>
    <td align="right">      -1.10</td>
    <td align="right">      -1.42</td>
    <td align="right">       -1.6</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -12.4</td>
    <td align="right">      -0.48</td>
    <td align="right">      -1.65</td>
    <td align="right">      -1.10</td>
    <td align="right">      -1.42</td>
    <td align="right">       -1.6</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -36.3</td>
    <td align="right">      -0.73</td>
    <td align="right">      -2.50</td>
    <td align="right">      -1.73</td>
    <td align="right">      -2.22</td>
    <td align="right">       -2.5</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -12.4</td>
    <td align="right">      -0.48</td>
    <td align="right">      -1.65</td>
    <td align="right">      -1.10</td>
    <td align="right">      -1.42</td>
    <td align="right">       -1.6</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -12.4</td>
    <td align="right">      -0.48</td>
    <td align="right">      -1.65</td>
    <td align="right">      -1.10</td>
    <td align="right">      -1.42</td>
    <td align="right">       -1.6</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -12.4</td>
    <td align="right">      -0.48</td>
    <td align="right">      -1.65</td>
    <td align="right">      -1.10</td>
    <td align="right">      -1.42</td>
    <td align="right">       -1.6</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -12.4</td>
    <td align="right">      -0.48</td>
    <td align="right">      -1.65</td>
    <td align="right">      -1.10</td>
    <td align="right">      -1.42</td>
    <td align="right">       -1.6</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -12.4</td>
    <td align="right">      -0.48</td>
    <td align="right">      -1.65</td>
    <td align="right">      -1.10</td>
    <td align="right">      -1.42</td>
    <td align="right">       -1.6</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -58.6</td>
    <td align="right">      -0.82</td>
    <td align="right">      -2.78</td>
    <td align="right">      -1.93</td>
    <td align="right">      -2.48</td>
    <td align="right">       -2.8</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     -121.1</td>
    <td align="right">      -0.90</td>
    <td align="right">      -3.08</td>
    <td align="right">      -2.14</td>
    <td align="right">      -2.76</td>
    <td align="right">       -3.1</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">      -90.3</td>
    <td align="right">      -0.87</td>
    <td align="right">      -2.98</td>
    <td align="right">      -2.07</td>
    <td align="right">      -2.66</td>
    <td align="right">       -3.0</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   436691.5</td>
    <td align="right">       2.82</td>
    <td align="right">       9.63</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       14.0</td>
  </tr>
  <tr>
    <td align="right">AHU_1 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    43674.5</td>
    <td align="right">       2.78</td>
    <td align="right">       9.48</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       13.6</td>
  </tr>
  <tr>
    <td align="right">ERV-1 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">     1425.6</td>
    <td align="right">       2.82</td>
    <td align="right">       9.61</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       13.9</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h - calculated as per AHRI Standard 210/240-2023. <br/>&emsp;&nbsp;Capacity of 65K Btu/h to less than 135K Btu/h - calculated as per AHRI Standard 340/360-2022. <br/>&emsp;&nbsp;Capacity 135K Btu/h or more - n/a - should be calculated as per AHRI standard 365-2009. <br/>3 - SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard. <br/>4 - Value for the Full Speed of the coil.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AHU_1 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ERV-1 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4672.92</td>
    <td align="right">    4792.29</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4672.92</td>
    <td align="right">    4792.29</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     934.58</td>
    <td align="right">     958.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     535.34</td>
    <td align="right">     585.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     934.58</td>
    <td align="right">     958.44</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     934.58</td>
    <td align="right">     958.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     934.58</td>
    <td align="right">     958.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     934.58</td>
    <td align="right">     958.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     934.66</td>
    <td align="right">     959.16</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     934.65</td>
    <td align="right">     959.11</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     934.64</td>
    <td align="right">     959.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7788.20</td>
    <td align="right">    7987.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18091.49</td>
    <td align="right">   19804.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20102.73</td>
    <td align="right">   22005.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8041.41</td>
    <td align="right">    8802.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   75380.40</td>
    <td align="right">   82513.94</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   21108.40</td>
    <td align="right">   23106.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   24123.50</td>
    <td align="right">   26407.09</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     934.58</td>
    <td align="right">     958.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     934.58</td>
    <td align="right">     958.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     934.81</td>
    <td align="right">     959.35</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     934.58</td>
    <td align="right">     958.19</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1929.81</td>
    <td align="right">    1980.59</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     934.61</td>
    <td align="right">     959.41</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4060.70</td>
    <td align="right">    4445.02</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8606.42</td>
    <td align="right">    9421.69</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7788.20</td>
    <td align="right">    7987.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12060.80</td>
    <td align="right">   13201.83</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12060.73</td>
    <td align="right">   13201.42</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   36181.75</td>
    <td align="right">   39602.98</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9046.30</td>
    <td align="right">    9902.23</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18091.17</td>
    <td align="right">   19801.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12061.43</td>
    <td align="right">   13202.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   36182.82</td>
    <td align="right">   39606.14</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9046.12</td>
    <td align="right">    9902.18</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18092.22</td>
    <td align="right">   19804.04</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18092.15</td>
    <td align="right">   19803.94</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     934.58</td>
    <td align="right">     958.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7788.20</td>
    <td align="right">    7987.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9046.30</td>
    <td align="right">    9902.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18091.10</td>
    <td align="right">   19801.32</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12060.72</td>
    <td align="right">   13201.18</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12060.64</td>
    <td align="right">   13200.76</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   36181.32</td>
    <td align="right">   39599.53</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12061.36</td>
    <td align="right">   13202.40</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   36182.58</td>
    <td align="right">   39605.25</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9046.06</td>
    <td align="right">    9902.06</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18092.12</td>
    <td align="right">   19803.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18092.05</td>
    <td align="right">   19803.04</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     934.58</td>
    <td align="right">     958.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7788.20</td>
    <td align="right">    7987.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18091.43</td>
    <td align="right">   19802.52</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9046.40</td>
    <td align="right">    9902.33</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17087.22</td>
    <td align="right">   18703.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9046.44</td>
    <td align="right">    9902.30</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   51258.28</td>
    <td align="right">   56106.55</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12061.30</td>
    <td align="right">   13202.34</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   36182.57</td>
    <td align="right">   39605.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9046.06</td>
    <td align="right">    9902.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     934.58</td>
    <td align="right">     958.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7788.20</td>
    <td align="right">    7987.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18091.57</td>
    <td align="right">   19801.47</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9046.49</td>
    <td align="right">    9901.97</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17087.36</td>
    <td align="right">   18703.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9046.56</td>
    <td align="right">    9902.50</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   48243.46</td>
    <td align="right">   52805.96</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12061.41</td>
    <td align="right">   13201.76</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   36182.81</td>
    <td align="right">   39605.18</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9046.13</td>
    <td align="right">    9901.48</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     934.58</td>
    <td align="right">     958.28</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9735.58</td>
    <td align="right">   10001.83</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9046.46</td>
    <td align="right">    9902.39</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9046.32</td>
    <td align="right">    9902.29</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18091.65</td>
    <td align="right">   19802.83</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   21106.53</td>
    <td align="right">   23102.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9046.24</td>
    <td align="right">    9901.48</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17087.09</td>
    <td align="right">   18704.12</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18092.26</td>
    <td align="right">   19804.42</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  179128.67</td>
    <td align="right">  183704.45</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  485448.66</td>
    <td align="right">  531369.32</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  393016.57</td>
    <td align="right">  430200.21</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  393008.64</td>
    <td align="right">  430191.42</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  624156.38</td>
    <td align="right">  683197.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  392996.33</td>
    <td align="right">  430173.26</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  393001.54</td>
    <td align="right">  430180.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  277411.77</td>
    <td align="right">  303653.64</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   15576.41</td>
    <td align="right">   15974.30</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   42213.02</td>
    <td align="right">   46206.34</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   34175.43</td>
    <td align="right">   37408.88</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   34174.74</td>
    <td align="right">   37408.11</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   54274.57</td>
    <td align="right">   59408.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   34173.65</td>
    <td align="right">   37406.53</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   34174.11</td>
    <td align="right">   37407.17</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   24122.81</td>
    <td align="right">   26404.79</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7788.20</td>
    <td align="right">    7987.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   21106.58</td>
    <td align="right">   23103.41</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17087.82</td>
    <td align="right">   18704.94</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17087.43</td>
    <td align="right">   18704.20</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   27137.37</td>
    <td align="right">   29704.64</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17086.88</td>
    <td align="right">   18703.40</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17087.12</td>
    <td align="right">   18703.74</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12061.44</td>
    <td align="right">   13202.51</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   54517.42</td>
    <td align="right">   55910.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  126640.14</td>
    <td align="right">  138618.86</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   63320.18</td>
    <td align="right">   69309.42</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  147745.25</td>
    <td align="right">  161721.09</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  119613.74</td>
    <td align="right">  130930.52</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  119611.33</td>
    <td align="right">  130927.78</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  119607.58</td>
    <td align="right">  130922.26</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   56286.67</td>
    <td align="right">   61611.52</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   63322.25</td>
    <td align="right">   69312.22</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7788.20</td>
    <td align="right">    7987.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18091.55</td>
    <td align="right">   19803.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9045.78</td>
    <td align="right">    9901.44</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   21106.60</td>
    <td align="right">   23103.23</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17087.81</td>
    <td align="right">   18704.33</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17087.46</td>
    <td align="right">   18703.59</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17086.89</td>
    <td align="right">   18703.41</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17087.13</td>
    <td align="right">   18703.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12061.45</td>
    <td align="right">   13202.52</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7788.20</td>
    <td align="right">    7987.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12060.58</td>
    <td align="right">   13200.66</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   21108.58</td>
    <td align="right">   23105.72</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   16081.11</td>
    <td align="right">   17602.13</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   27137.23</td>
    <td align="right">   29704.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17086.80</td>
    <td align="right">   18703.21</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17087.02</td>
    <td align="right">   18703.48</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12061.38</td>
    <td align="right">   13202.32</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7788.20</td>
    <td align="right">    7987.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12060.72</td>
    <td align="right">   13201.30</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   21108.86</td>
    <td align="right">   23106.58</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   16081.26</td>
    <td align="right">   17602.63</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   27137.45</td>
    <td align="right">   29704.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17086.96</td>
    <td align="right">   18703.23</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17087.18</td>
    <td align="right">   18703.91</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12061.55</td>
    <td align="right">   13202.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7788.20</td>
    <td align="right">    7987.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   16082.95</td>
    <td align="right">   17605.62</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   44224.83</td>
    <td align="right">   48411.97</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8041.40</td>
    <td align="right">    8802.63</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8041.73</td>
    <td align="right">    8803.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12062.27</td>
    <td align="right">   13203.57</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20102.05</td>
    <td align="right">   22005.14</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12062.04</td>
    <td align="right">   13203.47</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9735.03</td>
    <td align="right">    9969.70</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2861.00</td>
    <td align="right">    2936.23</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5463.09</td>
    <td align="right">    5606.65</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH PTAC HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4180.72</td>
    <td align="right">    4290.72</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     403.49</td>
    <td align="right">     441.50</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1054.18</td>
    <td align="right">    1153.50</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">  452057.40</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AHU_1 HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   66012.40</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">AHU_1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AHU_2 HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   36863.46</td>
    <td align="right">   24648.73</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">AHU_2</td>
    <td align="right">HWL HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ERV-1 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1494.75</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">ERV-1</td>
    <td align="right">N/A</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.12</td>
    <td align="right">      25.44</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">       6.70</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.12</td>
    <td align="right">      25.44</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">       6.70</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.02</td>
    <td align="right">       5.09</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">      23.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.02</td>
    <td align="right">       9.99</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">      19.84</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.02</td>
    <td align="right">       5.09</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">      23.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.02</td>
    <td align="right">       5.09</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">      23.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.02</td>
    <td align="right">       5.09</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">      23.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.02</td>
    <td align="right">       5.09</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">      23.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.02</td>
    <td align="right">       5.09</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">      23.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.02</td>
    <td align="right">       5.09</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">      23.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.02</td>
    <td align="right">       5.09</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">      23.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">       1.00</td>
    <td align="right">       0.20</td>
    <td align="right">       0.29</td>
    <td align="right">       1.43</td>
    <td align="right">       1.00</td>
    <td align="right">     376.92</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.53</td>
    <td align="right">     337.51</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.16</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.59</td>
    <td align="right">     375.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.10</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.24</td>
    <td align="right">     150.00</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.88</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       2.21</td>
    <td align="right">    1406.28</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.65</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.62</td>
    <td align="right">     393.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.07</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.71</td>
    <td align="right">     450.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.00</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.02</td>
    <td align="right">       5.09</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">      23.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.02</td>
    <td align="right">       5.09</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">      23.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.02</td>
    <td align="right">       5.09</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">      23.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.02</td>
    <td align="right">       5.09</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">      23.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.05</td>
    <td align="right">      10.51</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">      12.71</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.02</td>
    <td align="right">       5.09</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">      23.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.30</td>
    <td align="right">     189.16</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.61</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.86</td>
    <td align="right">     547.91</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.92</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">       1.00</td>
    <td align="right">       0.20</td>
    <td align="right">       0.29</td>
    <td align="right">       1.43</td>
    <td align="right">       1.00</td>
    <td align="right">     379.84</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.35</td>
    <td align="right">     225.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.45</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.35</td>
    <td align="right">     225.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.45</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       1.06</td>
    <td align="right">     675.02</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.84</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.27</td>
    <td align="right">     168.75</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.74</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.53</td>
    <td align="right">     337.51</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.16</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.35</td>
    <td align="right">     225.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.45</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       1.06</td>
    <td align="right">     675.02</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.84</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.27</td>
    <td align="right">     168.75</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.74</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.53</td>
    <td align="right">     337.51</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.16</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.53</td>
    <td align="right">     337.51</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.16</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.02</td>
    <td align="right">       5.09</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">      23.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">       1.00</td>
    <td align="right">       0.20</td>
    <td align="right">       0.29</td>
    <td align="right">       1.43</td>
    <td align="right">       1.00</td>
    <td align="right">     379.46</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.27</td>
    <td align="right">     168.75</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.74</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.53</td>
    <td align="right">     337.51</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.16</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.35</td>
    <td align="right">     225.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.45</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.35</td>
    <td align="right">     225.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.45</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       1.06</td>
    <td align="right">     675.02</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.84</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.35</td>
    <td align="right">     225.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.45</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       1.06</td>
    <td align="right">     675.02</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.84</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.27</td>
    <td align="right">     168.75</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.74</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.53</td>
    <td align="right">     337.51</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.16</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.53</td>
    <td align="right">     337.51</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.16</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.02</td>
    <td align="right">       5.09</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">      23.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">       1.00</td>
    <td align="right">       0.20</td>
    <td align="right">       0.29</td>
    <td align="right">       1.43</td>
    <td align="right">       1.00</td>
    <td align="right">     379.34</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.53</td>
    <td align="right">     337.51</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.16</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.27</td>
    <td align="right">     168.75</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.74</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.50</td>
    <td align="right">     318.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.19</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.27</td>
    <td align="right">     168.75</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.74</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       1.50</td>
    <td align="right">     956.27</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.74</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.35</td>
    <td align="right">     225.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.45</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       1.06</td>
    <td align="right">     675.02</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.84</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.27</td>
    <td align="right">     168.75</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.74</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.02</td>
    <td align="right">       5.09</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">      23.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">       1.00</td>
    <td align="right">       0.20</td>
    <td align="right">       0.29</td>
    <td align="right">       1.43</td>
    <td align="right">       1.00</td>
    <td align="right">     379.47</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.53</td>
    <td align="right">     337.51</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.16</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.27</td>
    <td align="right">     168.75</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.74</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.50</td>
    <td align="right">     318.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.19</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.27</td>
    <td align="right">     168.75</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.74</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       1.42</td>
    <td align="right">     900.02</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.75</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.35</td>
    <td align="right">     225.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.45</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       1.06</td>
    <td align="right">     675.02</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.84</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.27</td>
    <td align="right">     168.75</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.74</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.02</td>
    <td align="right">       5.09</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">      23.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">       1.00</td>
    <td align="right">       0.25</td>
    <td align="right">       0.36</td>
    <td align="right">       1.43</td>
    <td align="right">       1.00</td>
    <td align="right">     332.54</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.27</td>
    <td align="right">     168.75</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.74</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.27</td>
    <td align="right">     168.75</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.74</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.53</td>
    <td align="right">     337.51</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.16</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.62</td>
    <td align="right">     393.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.07</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.27</td>
    <td align="right">     168.75</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.74</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.50</td>
    <td align="right">     318.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.19</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.53</td>
    <td align="right">     337.51</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.16</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">       1.00</td>
    <td align="right">       4.60</td>
    <td align="right">       6.57</td>
    <td align="right">       1.43</td>
    <td align="right">       1.00</td>
    <td align="right">     135.94</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">      14.25</td>
    <td align="right">    9056.45</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.47</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">      11.53</td>
    <td align="right">    7331.41</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.48</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">      11.53</td>
    <td align="right">    7331.41</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.48</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">      18.32</td>
    <td align="right">   11644.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.46</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">      11.53</td>
    <td align="right">    7331.41</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.48</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">      11.53</td>
    <td align="right">    7331.41</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.48</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       8.14</td>
    <td align="right">    5175.12</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.50</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">       1.00</td>
    <td align="right">       0.40</td>
    <td align="right">       0.57</td>
    <td align="right">       1.43</td>
    <td align="right">       1.00</td>
    <td align="right">     259.94</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       1.24</td>
    <td align="right">     787.52</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.79</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       1.00</td>
    <td align="right">     637.51</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.86</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       1.00</td>
    <td align="right">     637.51</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.86</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       1.59</td>
    <td align="right">    1012.52</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.72</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       1.00</td>
    <td align="right">     637.51</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.86</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       1.00</td>
    <td align="right">     637.51</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.86</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.71</td>
    <td align="right">     450.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.00</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">       1.00</td>
    <td align="right">       0.20</td>
    <td align="right">       0.29</td>
    <td align="right">       1.43</td>
    <td align="right">       1.00</td>
    <td align="right">     379.73</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.62</td>
    <td align="right">     393.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.07</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.50</td>
    <td align="right">     318.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.19</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.50</td>
    <td align="right">     318.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.19</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.80</td>
    <td align="right">     506.26</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.95</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.50</td>
    <td align="right">     318.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.19</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.50</td>
    <td align="right">     318.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.19</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.35</td>
    <td align="right">     225.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.45</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">       1.00</td>
    <td align="right">       1.40</td>
    <td align="right">       2.00</td>
    <td align="right">       1.43</td>
    <td align="right">       1.00</td>
    <td align="right">     168.78</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       3.72</td>
    <td align="right">    2362.55</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       1.86</td>
    <td align="right">    1181.28</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.69</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       4.34</td>
    <td align="right">    2756.31</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.56</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       3.51</td>
    <td align="right">    2231.30</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       3.51</td>
    <td align="right">    2231.30</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       3.51</td>
    <td align="right">    2231.30</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.58</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       1.65</td>
    <td align="right">    1050.02</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.72</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       1.86</td>
    <td align="right">    1181.28</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.69</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">       1.00</td>
    <td align="right">       0.20</td>
    <td align="right">       0.29</td>
    <td align="right">       1.43</td>
    <td align="right">       1.00</td>
    <td align="right">     379.77</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.53</td>
    <td align="right">     337.51</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.16</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.27</td>
    <td align="right">     168.75</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.74</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.62</td>
    <td align="right">     393.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.07</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.50</td>
    <td align="right">     318.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.19</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.50</td>
    <td align="right">     318.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.19</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.50</td>
    <td align="right">     318.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.19</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.50</td>
    <td align="right">     318.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.19</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.35</td>
    <td align="right">     225.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.45</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">       1.00</td>
    <td align="right">       0.20</td>
    <td align="right">       0.29</td>
    <td align="right">       1.43</td>
    <td align="right">       1.00</td>
    <td align="right">     379.67</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.35</td>
    <td align="right">     225.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.45</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.62</td>
    <td align="right">     393.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.07</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.47</td>
    <td align="right">     300.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.23</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.80</td>
    <td align="right">     506.26</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.95</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.50</td>
    <td align="right">     318.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.19</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.50</td>
    <td align="right">     318.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.19</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.35</td>
    <td align="right">     225.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.45</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">       1.00</td>
    <td align="right">       0.20</td>
    <td align="right">       0.29</td>
    <td align="right">       1.43</td>
    <td align="right">       1.00</td>
    <td align="right">     380.10</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.35</td>
    <td align="right">     225.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.45</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.62</td>
    <td align="right">     393.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.07</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.47</td>
    <td align="right">     300.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.23</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.80</td>
    <td align="right">     506.26</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.95</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.50</td>
    <td align="right">     318.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.19</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.50</td>
    <td align="right">     318.76</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.19</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.35</td>
    <td align="right">     225.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.45</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">       1.00</td>
    <td align="right">       0.20</td>
    <td align="right">       0.29</td>
    <td align="right">       1.43</td>
    <td align="right">       1.00</td>
    <td align="right">     379.04</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.47</td>
    <td align="right">     300.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.23</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       1.30</td>
    <td align="right">     825.02</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.78</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.24</td>
    <td align="right">     150.00</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.88</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.24</td>
    <td align="right">     150.00</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.88</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.35</td>
    <td align="right">     225.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.45</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.59</td>
    <td align="right">     375.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.10</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.35</td>
    <td align="right">     225.01</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       2.45</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">       1.00</td>
    <td align="right">       0.25</td>
    <td align="right">       0.36</td>
    <td align="right">       1.43</td>
    <td align="right">       1.00</td>
    <td align="right">     330.20</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.07</td>
    <td align="right">      15.57</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">       9.39</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.14</td>
    <td align="right">      29.74</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">       6.08</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.70</td>
    <td align="right">     148.40</td>
    <td align="right">       0.11</td>
    <td align="right">      22.76</td>
    <td align="right">     212.00</td>
    <td align="right">       1.00</td>
    <td align="right">       7.20</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.11</td>
    <td align="right">      70.03</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       4.29</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.70</td>
    <td align="right">     445.00</td>
    <td align="right">       0.07</td>
    <td align="right">      44.33</td>
    <td align="right">     635.71</td>
    <td align="right">       1.00</td>
    <td align="right">       5.80</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.70</td>
    <td align="right">    2892.03</td>
    <td align="right">      13.18</td>
    <td align="right">   54456.21</td>
    <td align="right">    4131.47</td>
    <td align="right">       1.00</td>
    <td align="right">       1.21</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AHU_1 SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.70</td>
    <td align="right">    1626.61</td>
    <td align="right">       1.51</td>
    <td align="right">    3514.18</td>
    <td align="right">    2323.73</td>
    <td align="right">       1.00</td>
    <td align="right">       1.42</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AHU_2 SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.70</td>
    <td align="right">    1728.28</td>
    <td align="right">       0.84</td>
    <td align="right">    2085.10</td>
    <td align="right">    2468.97</td>
    <td align="right">       1.00</td>
    <td align="right">       1.53</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ERV-1 SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.70</td>
    <td align="right">    1186.64</td>
    <td align="right">       0.04</td>
    <td align="right">      73.88</td>
    <td align="right">    1695.20</td>
    <td align="right">       1.00</td>
    <td align="right">       6.26</td>
    <td align="right">General</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">HWL HW SUPPLY PUMP</td>
    <td align="right">HeaderedPumps:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179346.00</td>
    <td align="right">   0.160414</td>
    <td align="right">   40982.33</td>
    <td align="right">  255478.63</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">HWL HOT WATER LOOP</td>
    <td align="right">HWL HW SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">CHWL CHW SUPPLY PUMP</td>
    <td align="right">HeaderedPumps:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  224182.00</td>
    <td align="right">   0.082961</td>
    <td align="right">   26493.53</td>
    <td align="right">  319347.58</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CHWL CHILLED WATER LOOP</td>
    <td align="right">CHWL CHW SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">CHWL CNDW SUPPLY PUMP</td>
    <td align="right">HeaderedPumps:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179346.00</td>
    <td align="right">   0.097941</td>
    <td align="right">   25021.76</td>
    <td align="right">  255478.63</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CHWL CONDENSER WATER LOOP</td>
    <td align="right">CHWL CNDW SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">DHW BLR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">      16.33</td>
    <td align="right">  861628.95</td>
    <td align="right">       0.98</td>
    <td align="right">       0.20</td>
    <td align="right">       1.11</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">CH1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right"> 1969437.59</td>
    <td align="right">       6.10</td>
    <td align="right"> 1969437.59</td>
    <td align="right">       6.10</td>
    <td align="right">       6.65</td>
    <td align="right">       6.64</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      29.40</td>
    <td align="right">       6.67</td>
    <td align="right">      29.40</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99575804.23</td>
    <td align="right">CHWL CHILLED WATER LOOP</td>
    <td align="right">CH1 CHW BRANCH</td>
    <td align="right">CHWL CONDENSER WATER LOOP</td>
    <td align="right">CH1 CNDW BRANCH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">B1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 1086707.53</td>
    <td align="right">       0.96</td>
    <td align="right"> 1086707.53</td>
    <td align="right">       0.96</td>
    <td align="right">       0.25</td>
    <td align="right">NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">HWL HOT WATER LOOP</td>
    <td align="right">B1 HW BRANCH</td>
  </tr>
  <tr>
    <td align="right">B2</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 1086707.53</td>
    <td align="right">       0.96</td>
    <td align="right"> 1086707.53</td>
    <td align="right">       0.96</td>
    <td align="right">       0.25</td>
    <td align="right">NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">HWL HOT WATER LOOP</td>
    <td align="right">B2 HW BRANCH</td>
  </tr>
  <tr>
    <td align="right">B3</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 1086707.53</td>
    <td align="right">       0.96</td>
    <td align="right"> 1086707.53</td>
    <td align="right">       0.96</td>
    <td align="right">       0.25</td>
    <td align="right">NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">HWL HOT WATER LOOP</td>
    <td align="right">B3 HW BRANCH</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HWL HOT WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CHWL CHILLED WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CHWL CONDENSER WATER LOOP</td>
    <td align="right">CondenserLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    4180.60</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES DOAS ATU</td>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">       0.03</td>
    <td align="right">       0.02</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    8088.86</td>
    <td align="right">    2641.23</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES DOAS ATU</td>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">       0.20</td>
    <td align="right">       0.13</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   75379.07</td>
    <td align="right">   24762.78</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES DOAS ATU</td>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   21249.43</td>
    <td align="right">    6933.26</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES DOAS ATU</td>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   24316.84</td>
    <td align="right">    7923.60</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES DOAS ATU</td>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   12060.62</td>
    <td align="right">    3961.98</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES DOAS ATU</td>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   12060.56</td>
    <td align="right">    3961.97</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES DOAS ATU</td>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">       0.16</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   36181.29</td>
    <td align="right">   11885.88</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES DOAS ATU</td>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    9045.97</td>
    <td align="right">    2971.41</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES DOAS ATU</td>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">       0.09</td>
    <td align="right">       0.06</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   18090.88</td>
    <td align="right">    5942.89</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES DOAS ATU</td>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">       0.06</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   12061.08</td>
    <td align="right">    3961.80</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES DOAS ATU</td>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">       0.14</td>
    <td align="right">       0.09</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   36182.15</td>
    <td align="right">   11886.43</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES DOAS ATU</td>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    9045.85</td>
    <td align="right">    2971.47</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES DOAS ATU</td>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   18091.67</td>
    <td align="right">    5942.59</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES DOAS ATU</td>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">       0.08</td>
    <td align="right">       0.05</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   18091.62</td>
    <td align="right">    5943.34</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES DOAS ATU</td>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">       0.04</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    9045.98</td>
    <td align="right">    2971.39</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES DOAS ATU</td>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">       0.08</td>
    <td align="right">       0.05</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   18090.83</td>
    <td align="right">    5942.78</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES DOAS ATU</td>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   12060.55</td>
    <td align="right">    3961.92</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES DOAS ATU</td>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   12060.48</td>
    <td align="right">    3961.91</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES DOAS ATU</td>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">       0.16</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   36180.94</td>
    <td align="right">   11885.69</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES DOAS ATU</td>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">       0.06</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   12061.03</td>
    <td align="right">    3961.75</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES DOAS ATU</td>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">       0.14</td>
    <td align="right">       0.09</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   36181.97</td>
    <td align="right">   11886.33</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES DOAS ATU</td>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    9045.81</td>
    <td align="right">    2971.47</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES DOAS ATU</td>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">       0.07</td>
    <td align="right">       0.05</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   18091.60</td>
    <td align="right">    5942.50</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES DOAS ATU</td>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">       0.08</td>
    <td align="right">       0.05</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   18091.55</td>
    <td align="right">    5943.34</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES DOAS ATU</td>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">       0.06</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   18091.09</td>
    <td align="right">    5942.73</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES DOAS ATU</td>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    9046.05</td>
    <td align="right">    2971.48</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES DOAS ATU</td>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   17086.67</td>
    <td align="right">    5612.31</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES DOAS ATU</td>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    9046.08</td>
    <td align="right">    2971.61</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES DOAS ATU</td>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">       0.20</td>
    <td align="right">       0.13</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   51257.49</td>
    <td align="right">   16837.97</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES DOAS ATU</td>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   12060.99</td>
    <td align="right">    3961.76</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES DOAS ATU</td>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">       0.14</td>
    <td align="right">       0.09</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   36181.96</td>
    <td align="right">   11886.33</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES DOAS ATU</td>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    9045.81</td>
    <td align="right">    2971.47</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES DOAS ATU</td>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">       0.06</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   18091.20</td>
    <td align="right">    5942.81</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES DOAS ATU</td>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    9046.12</td>
    <td align="right">    2971.48</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES DOAS ATU</td>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   17086.77</td>
    <td align="right">    5612.39</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES DOAS ATU</td>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    9099.79</td>
    <td align="right">    2971.58</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES DOAS ATU</td>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">       0.20</td>
    <td align="right">       0.13</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   48242.63</td>
    <td align="right">   15847.73</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES DOAS ATU</td>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   12061.07</td>
    <td align="right">    3961.80</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES DOAS ATU</td>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">       0.14</td>
    <td align="right">       0.09</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   36182.14</td>
    <td align="right">   11886.36</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES DOAS ATU</td>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    9045.86</td>
    <td align="right">    2971.47</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES DOAS ATU</td>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    9105.29</td>
    <td align="right">    2971.46</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES DOAS ATU</td>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">       0.07</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   18091.25</td>
    <td align="right">    5943.13</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES DOAS ATU</td>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">       0.08</td>
    <td align="right">       0.05</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   21106.16</td>
    <td align="right">    6933.42</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES DOAS ATU</td>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">       0.03</td>
    <td align="right">       0.02</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    9097.91</td>
    <td align="right">    2971.37</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES DOAS ATU</td>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   17223.73</td>
    <td align="right">    5612.57</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES DOAS ATU</td>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">       0.06</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   18237.25</td>
    <td align="right">    5942.59</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES DOAS ATU</td>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">       2.66</td>
    <td align="right">       1.75</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">  485440.74</td>
    <td align="right">  159464.37</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES DOAS ATU</td>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">       0.98</td>
    <td align="right">       0.65</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">  393001.38</td>
    <td align="right">  129088.60</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES DOAS ATU</td>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">       1.12</td>
    <td align="right">       0.73</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">  392995.60</td>
    <td align="right">  129083.95</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES DOAS ATU</td>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">       2.30</td>
    <td align="right">       1.51</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">  624144.37</td>
    <td align="right">  205036.89</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES DOAS ATU</td>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">       1.24</td>
    <td align="right">       0.81</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">  392986.52</td>
    <td align="right">  129086.66</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES DOAS ATU</td>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">       1.22</td>
    <td align="right">       0.80</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">  392990.29</td>
    <td align="right">  129093.05</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES DOAS ATU</td>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">       1.12</td>
    <td align="right">       0.73</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">  277404.08</td>
    <td align="right">   91116.81</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES DOAS ATU</td>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">       0.23</td>
    <td align="right">       0.15</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   42212.31</td>
    <td align="right">   13866.52</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES DOAS ATU</td>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">       0.09</td>
    <td align="right">       0.06</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   34174.09</td>
    <td align="right">   11225.10</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES DOAS ATU</td>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">       0.10</td>
    <td align="right">       0.06</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   34173.58</td>
    <td align="right">   11224.72</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES DOAS ATU</td>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">       0.20</td>
    <td align="right">       0.13</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   54273.50</td>
    <td align="right">   17829.30</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES DOAS ATU</td>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">       0.11</td>
    <td align="right">       0.07</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   34172.78</td>
    <td align="right">   11224.97</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES DOAS ATU</td>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">       0.11</td>
    <td align="right">       0.07</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   34173.11</td>
    <td align="right">   11225.49</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES DOAS ATU</td>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">       0.10</td>
    <td align="right">       0.06</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   24122.13</td>
    <td align="right">    7923.24</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES DOAS ATU</td>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">       0.12</td>
    <td align="right">       0.08</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   21106.21</td>
    <td align="right">    6933.31</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES DOAS ATU</td>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">       0.04</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   17193.02</td>
    <td align="right">    5612.55</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES DOAS ATU</td>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   17086.83</td>
    <td align="right">    5612.41</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES DOAS ATU</td>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">       0.10</td>
    <td align="right">       0.07</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   27136.81</td>
    <td align="right">    8914.66</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES DOAS ATU</td>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   17086.43</td>
    <td align="right">    5612.51</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES DOAS ATU</td>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   17086.60</td>
    <td align="right">    5612.75</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES DOAS ATU</td>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   12061.09</td>
    <td align="right">    3961.65</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES DOAS ATU</td>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">       0.47</td>
    <td align="right">       0.31</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">  126637.77</td>
    <td align="right">   41601.76</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES DOAS ATU</td>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">       0.23</td>
    <td align="right">       0.15</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   63318.99</td>
    <td align="right">   20800.91</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES DOAS ATU</td>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">       0.81</td>
    <td align="right">       0.53</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">  147742.83</td>
    <td align="right">   48532.63</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES DOAS ATU</td>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">       0.30</td>
    <td align="right">       0.20</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">  119609.12</td>
    <td align="right">   39287.83</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES DOAS ATU</td>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">       0.34</td>
    <td align="right">       0.22</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">  119607.36</td>
    <td align="right">   39286.42</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES DOAS ATU</td>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">       0.38</td>
    <td align="right">       0.25</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">  119604.59</td>
    <td align="right">   39287.24</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES DOAS ATU</td>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">       0.37</td>
    <td align="right">       0.24</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   56285.06</td>
    <td align="right">   18489.03</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES DOAS ATU</td>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">       0.34</td>
    <td align="right">       0.22</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   63320.50</td>
    <td align="right">   20798.40</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES DOAS ATU</td>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">       0.07</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   18091.18</td>
    <td align="right">    5943.12</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES DOAS ATU</td>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">       0.03</td>
    <td align="right">       0.02</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    9045.60</td>
    <td align="right">    2971.56</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES DOAS ATU</td>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">       0.12</td>
    <td align="right">       0.08</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   21106.22</td>
    <td align="right">    6933.31</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES DOAS ATU</td>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">       0.04</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   17087.11</td>
    <td align="right">    5612.71</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES DOAS ATU</td>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   17086.86</td>
    <td align="right">    5612.38</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES DOAS ATU</td>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   17086.43</td>
    <td align="right">    5612.52</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES DOAS ATU</td>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   17086.60</td>
    <td align="right">    5612.75</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES DOAS ATU</td>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   12061.09</td>
    <td align="right">    3961.65</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES DOAS ATU</td>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   12060.43</td>
    <td align="right">    3961.90</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES DOAS ATU</td>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">       0.06</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   21107.69</td>
    <td align="right">    6932.88</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES DOAS ATU</td>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">       0.06</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   16080.85</td>
    <td align="right">    5282.48</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES DOAS ATU</td>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">       0.10</td>
    <td align="right">       0.07</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   27136.70</td>
    <td align="right">    8914.65</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES DOAS ATU</td>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   17086.37</td>
    <td align="right">    5612.46</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES DOAS ATU</td>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   17086.53</td>
    <td align="right">    5612.74</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES DOAS ATU</td>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   12061.05</td>
    <td align="right">    3961.60</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES DOAS ATU</td>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   12060.55</td>
    <td align="right">    3961.98</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES DOAS ATU</td>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">       0.06</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   21232.54</td>
    <td align="right">    6933.59</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES DOAS ATU</td>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">       0.06</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   16080.96</td>
    <td align="right">    5282.57</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES DOAS ATU</td>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">       0.10</td>
    <td align="right">       0.07</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   27136.86</td>
    <td align="right">    8914.67</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES DOAS ATU</td>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   17086.48</td>
    <td align="right">    5612.54</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES DOAS ATU</td>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   17086.64</td>
    <td align="right">    5612.75</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES DOAS ATU</td>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   12153.89</td>
    <td align="right">    3961.69</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC DOAS ATU</td>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">     547.10</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY DOAS ATU</td>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">       0.11</td>
    <td align="right">       0.15</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   18327.30</td>
    <td align="right">    5941.96</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY DOAS ATU</td>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">       0.07</td>
    <td align="right">       0.09</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   20267.15</td>
    <td align="right">    6602.61</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE DOAS ATU</td>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    4081.25</td>
    <td align="right">    3620.29</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE DOAS ATU</td>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    8696.18</td>
    <td align="right">   10487.26</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY DOAS ATU</td>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">       0.03</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    9102.56</td>
    <td align="right">    2970.71</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY DOAS ATU</td>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">       0.05</td>
    <td align="right">       0.06</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   16193.25</td>
    <td align="right">    5282.14</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY DOAS ATU</td>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">       0.12</td>
    <td align="right">       0.16</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   44676.23</td>
    <td align="right">   14525.83</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY DOAS ATU</td>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">       0.04</td>
    <td align="right">       0.05</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    8098.11</td>
    <td align="right">    2919.27</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY DOAS ATU</td>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">       0.04</td>
    <td align="right">       0.05</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    8090.64</td>
    <td align="right">    2914.55</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY DOAS ATU</td>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">       0.04</td>
    <td align="right">       0.05</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   12125.29</td>
    <td align="right">    3961.42</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY DOAS ATU</td>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">       0.07</td>
    <td align="right">       0.09</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   20308.62</td>
    <td align="right">    6602.22</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY DOAS ATU</td>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">       0.03</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">   12135.87</td>
    <td align="right">    3961.16</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV DOAS ATU</td>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">     409.10</td>
    <td align="right">    1340.56</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV DOAS ATU</td>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    1064.51</td>
    <td align="right">     848.65</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR DOAS ATU</td>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">       0.13</td>
    <td align="right">       0.06</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR DOAS ATU</td>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">       0.08</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR DOAS ATU</td>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">       0.08</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR DOAS ATU</td>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">       0.08</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR DOAS ATU</td>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">       0.08</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR DOAS ATU</td>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">       0.05</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    9735.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR DOAS ATU</td>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">       1.16</td>
    <td align="right">       0.57</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR DOAS ATU</td>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">       0.10</td>
    <td align="right">       0.05</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR DOAS ATU</td>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">       0.05</td>
    <td align="right">       0.02</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR DOAS ATU</td>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">       0.35</td>
    <td align="right">       0.17</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR DOAS ATU</td>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">       0.05</td>
    <td align="right">       0.02</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR DOAS ATU</td>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR DOAS ATU</td>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR DOAS ATU</td>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">       0.06</td>
    <td align="right">       0.03</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR DOAS ATU</td>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">       0.04</td>
    <td align="right">       0.02</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">    9735.09</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS HEAT RECOVERY</td>
    <td align="right">SUITE ERVS HEAT RECOVERY</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.75</td>
    <td align="right">       0.75</td>
    <td align="right">       0.55</td>
    <td align="right">       0.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">AHU_1 HEAT RECOVERY</td>
    <td align="right">AHU_1 HEAT RECOVERY</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">AHU_2 HEAT RECOVERY</td>
    <td align="right">AHU_2 HEAT RECOVERY</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ERV-1 HEAT RECOVERY</td>
    <td align="right">ERV-1 HEAT RECOVERY</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.68</td>
    <td align="right">       0.68</td>
    <td align="right">       0.45</td>
    <td align="right">       0.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">  438217.25</td>
    <td align="right">       2.87</td>
    <td align="right">       9.80</td>
    <td align="right">      14.25</td>
    <td align="right">    15.1086</td>
    <td align="right">       3.77</td>
    <td align="right">      12.87</td>
    <td align="right">    11.9259</td>
    <td align="right">       4.66</td>
    <td align="right">      15.91</td>
    <td align="right">     8.5289</td>
    <td align="right">       5.45</td>
    <td align="right">      18.60</td>
    <td align="right">     4.1035</td>
  </tr>
  <tr>
    <td align="right">AHU_1 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">   43858.12</td>
    <td align="right">       2.84</td>
    <td align="right">       9.68</td>
    <td align="right">      13.96</td>
    <td align="right">     1.7335</td>
    <td align="right">       3.70</td>
    <td align="right">      12.63</td>
    <td align="right">     1.3714</td>
    <td align="right">       4.55</td>
    <td align="right">      15.52</td>
    <td align="right">     0.9805</td>
    <td align="right">       5.34</td>
    <td align="right">      18.22</td>
    <td align="right">     0.4584</td>
  </tr>
  <tr>
    <td align="right">ERV-1 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">    1430.62</td>
    <td align="right">       2.87</td>
    <td align="right">       9.79</td>
    <td align="right">      14.22</td>
    <td align="right">     0.0500</td>
    <td align="right">       3.77</td>
    <td align="right">      12.85</td>
    <td align="right">     0.0394</td>
    <td align="right">       4.65</td>
    <td align="right">      15.87</td>
    <td align="right">     0.0282</td>
    <td align="right">       5.44</td>
    <td align="right">      18.56</td>
    <td align="right">     0.0135</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {{W/1000cfm}} (773.3 {{W/(m3/s)}})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.120</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      99.00</td>
    <td align="right">      26.02</td>
    <td align="right">    0.02168</td>
    <td align="right">      29.01</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.120</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      99.00</td>
    <td align="right">      24.21</td>
    <td align="right">    0.01895</td>
    <td align="right">      29.70</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      99.00</td>
    <td align="right">      24.80</td>
    <td align="right">    0.02012</td>
    <td align="right">      29.01</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      99.00</td>
    <td align="right">      19.91</td>
    <td align="right">    0.01419</td>
    <td align="right">      29.70</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      99.00</td>
    <td align="right">      23.44</td>
    <td align="right">    0.01770</td>
    <td align="right">      29.70</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      99.00</td>
    <td align="right">      20.65</td>
    <td align="right">    0.01494</td>
    <td align="right">      29.70</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      99.00</td>
    <td align="right">      22.47</td>
    <td align="right">    0.01633</td>
    <td align="right">      29.70</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">      99.00</td>
    <td align="right">      40.56</td>
    <td align="right">    0.02469</td>
    <td align="right">      28.59</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">      99.00</td>
    <td align="right">      40.63</td>
    <td align="right">    0.02408</td>
    <td align="right">      28.88</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">      99.00</td>
    <td align="right">      30.99</td>
    <td align="right">    0.02253</td>
    <td align="right">      30.67</td>
    <td align="right">    0.01481</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.062</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">      99.00</td>
    <td align="right">      31.56</td>
    <td align="right">    0.02903</td>
    <td align="right">      28.59</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.062</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">    7922.46</td>
    <td align="right">    5941.96</td>
    <td align="right">      40.27</td>
    <td align="right">      0.651</td>
    <td align="right">      0.488</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00873</td>
    <td align="right">      30.86</td>
    <td align="right">    0.01481</td>
    <td align="right">      0.148</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">    8163.03</td>
    <td align="right">    6602.61</td>
    <td align="right">      75.60</td>
    <td align="right">      0.671</td>
    <td align="right">      0.543</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00852</td>
    <td align="right">      29.01</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">    3370.24</td>
    <td align="right">    2641.23</td>
    <td align="right">      74.11</td>
    <td align="right">      0.277</td>
    <td align="right">      0.217</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00835</td>
    <td align="right">      28.47</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.018</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">   13846.84</td>
    <td align="right">   24762.78</td>
    <td align="right">      96.67</td>
    <td align="right">      1.138</td>
    <td align="right">      2.035</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00835</td>
    <td align="right">      27.97</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.128</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">    3732.57</td>
    <td align="right">    6933.26</td>
    <td align="right">      99.47</td>
    <td align="right">      0.307</td>
    <td align="right">      0.570</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00845</td>
    <td align="right">      28.26</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">    5104.79</td>
    <td align="right">    7923.60</td>
    <td align="right">      85.98</td>
    <td align="right">      0.420</td>
    <td align="right">      0.651</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00853</td>
    <td align="right">      28.18</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.046</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      99.00</td>
    <td align="right">      30.74</td>
    <td align="right">    0.02883</td>
    <td align="right">      30.50</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">      99.00</td>
    <td align="right">      34.57</td>
    <td align="right">    0.03617</td>
    <td align="right">      28.39</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      99.00</td>
    <td align="right">      40.63</td>
    <td align="right">    0.01514</td>
    <td align="right">      28.47</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:10:00</td>
    <td align="right">      99.00</td>
    <td align="right">      34.82</td>
    <td align="right">    0.03002</td>
    <td align="right">      30.03</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">      99.00</td>
    <td align="right">      39.80</td>
    <td align="right">    0.01549</td>
    <td align="right">      29.09</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">      99.00</td>
    <td align="right">      33.84</td>
    <td align="right">    0.01991</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">    3148.08</td>
    <td align="right">    3620.29</td>
    <td align="right">     137.13</td>
    <td align="right">      0.259</td>
    <td align="right">      0.298</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00835</td>
    <td align="right">      28.05</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">    9119.36</td>
    <td align="right">   10487.26</td>
    <td align="right">      65.43</td>
    <td align="right">      0.749</td>
    <td align="right">      0.862</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00825</td>
    <td align="right">      28.26</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.040</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">      99.00</td>
    <td align="right">      28.97</td>
    <td align="right">    0.02507</td>
    <td align="right">      29.37</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">    2520.42</td>
    <td align="right">    3961.98</td>
    <td align="right">      65.56</td>
    <td align="right">      0.207</td>
    <td align="right">      0.326</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00840</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.030</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">    2344.60</td>
    <td align="right">    3961.97</td>
    <td align="right">      60.95</td>
    <td align="right">      0.193</td>
    <td align="right">      0.326</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00844</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.033</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">    6973.89</td>
    <td align="right">   11885.88</td>
    <td align="right">      57.52</td>
    <td align="right">      0.573</td>
    <td align="right">      0.977</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00844</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">    2814.44</td>
    <td align="right">    2971.41</td>
    <td align="right">      44.80</td>
    <td align="right">      0.231</td>
    <td align="right">      0.244</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00845</td>
    <td align="right">      29.23</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.033</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">    3255.42</td>
    <td align="right">    5942.89</td>
    <td align="right">      49.23</td>
    <td align="right">      0.268</td>
    <td align="right">      0.488</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00860</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.060</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">    3951.07</td>
    <td align="right">    3961.80</td>
    <td align="right">      52.71</td>
    <td align="right">      0.325</td>
    <td align="right">      0.326</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00842</td>
    <td align="right">      28.39</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.038</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">    6502.82</td>
    <td align="right">   11886.43</td>
    <td align="right">      63.34</td>
    <td align="right">      0.534</td>
    <td align="right">      0.977</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00834</td>
    <td align="right">      28.05</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">    2496.67</td>
    <td align="right">    2971.47</td>
    <td align="right">      48.62</td>
    <td align="right">      0.205</td>
    <td align="right">      0.244</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00842</td>
    <td align="right">      28.26</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.031</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">    3514.90</td>
    <td align="right">    5942.59</td>
    <td align="right">      64.65</td>
    <td align="right">      0.289</td>
    <td align="right">      0.488</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.046</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">    3190.48</td>
    <td align="right">    5943.34</td>
    <td align="right">      59.32</td>
    <td align="right">      0.262</td>
    <td align="right">      0.488</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      24.86</td>
    <td align="right">    0.01479</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      99.00</td>
    <td align="right">      29.02</td>
    <td align="right">    0.02406</td>
    <td align="right">      29.70</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.040</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">      99.00</td>
    <td align="right">      29.17</td>
    <td align="right">    0.02588</td>
    <td align="right">      29.37</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">    2111.13</td>
    <td align="right">    2971.39</td>
    <td align="right">      51.57</td>
    <td align="right">      0.174</td>
    <td align="right">      0.244</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00847</td>
    <td align="right">      29.51</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">    2528.92</td>
    <td align="right">    5942.78</td>
    <td align="right">      56.89</td>
    <td align="right">      0.208</td>
    <td align="right">      0.488</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00863</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">    2150.97</td>
    <td align="right">    3961.92</td>
    <td align="right">      65.56</td>
    <td align="right">      0.177</td>
    <td align="right">      0.326</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00843</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.030</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">    2032.76</td>
    <td align="right">    3961.91</td>
    <td align="right">      60.95</td>
    <td align="right">      0.167</td>
    <td align="right">      0.326</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00847</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.033</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">    6030.56</td>
    <td align="right">   11885.69</td>
    <td align="right">      57.52</td>
    <td align="right">      0.496</td>
    <td align="right">      0.977</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00848</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">    3353.41</td>
    <td align="right">    3961.75</td>
    <td align="right">      52.71</td>
    <td align="right">      0.276</td>
    <td align="right">      0.326</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00844</td>
    <td align="right">      28.18</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.038</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">    5476.51</td>
    <td align="right">   11886.33</td>
    <td align="right">      63.34</td>
    <td align="right">      0.450</td>
    <td align="right">      0.977</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00835</td>
    <td align="right">      28.26</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">    2107.43</td>
    <td align="right">    2971.47</td>
    <td align="right">      48.62</td>
    <td align="right">      0.173</td>
    <td align="right">      0.244</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00842</td>
    <td align="right">      28.26</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.031</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">    2961.48</td>
    <td align="right">    5942.50</td>
    <td align="right">      64.65</td>
    <td align="right">      0.243</td>
    <td align="right">      0.488</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00862</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.046</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">    2672.49</td>
    <td align="right">    5943.34</td>
    <td align="right">      59.32</td>
    <td align="right">      0.220</td>
    <td align="right">      0.488</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00860</td>
    <td align="right">      24.86</td>
    <td align="right">    0.01479</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      99.00</td>
    <td align="right">      29.86</td>
    <td align="right">    0.02624</td>
    <td align="right">      29.70</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.040</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">      99.00</td>
    <td align="right">      29.31</td>
    <td align="right">    0.02646</td>
    <td align="right">      29.15</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">    2244.04</td>
    <td align="right">    5942.73</td>
    <td align="right">      70.36</td>
    <td align="right">      0.184</td>
    <td align="right">      0.488</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00863</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">    1891.17</td>
    <td align="right">    2971.48</td>
    <td align="right">      63.36</td>
    <td align="right">      0.155</td>
    <td align="right">      0.244</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00846</td>
    <td align="right">      30.83</td>
    <td align="right">    0.01481</td>
    <td align="right">      0.023</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">    2383.60</td>
    <td align="right">    5612.31</td>
    <td align="right">      79.15</td>
    <td align="right">      0.196</td>
    <td align="right">      0.461</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00864</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">    1703.54</td>
    <td align="right">    2971.61</td>
    <td align="right">      64.45</td>
    <td align="right">      0.140</td>
    <td align="right">      0.244</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      24.86</td>
    <td align="right">    0.01479</td>
    <td align="right">      0.023</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">    9319.04</td>
    <td align="right">   16837.97</td>
    <td align="right">      64.56</td>
    <td align="right">      0.766</td>
    <td align="right">      1.384</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00843</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.130</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">    3080.90</td>
    <td align="right">    3961.76</td>
    <td align="right">      56.56</td>
    <td align="right">      0.253</td>
    <td align="right">      0.326</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00844</td>
    <td align="right">      28.18</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">    5505.26</td>
    <td align="right">   11886.33</td>
    <td align="right">      63.34</td>
    <td align="right">      0.452</td>
    <td align="right">      0.977</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00835</td>
    <td align="right">      28.26</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">    2106.87</td>
    <td align="right">    2971.47</td>
    <td align="right">      48.62</td>
    <td align="right">      0.173</td>
    <td align="right">      0.244</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00842</td>
    <td align="right">      28.47</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.031</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      99.00</td>
    <td align="right">      29.92</td>
    <td align="right">    0.02631</td>
    <td align="right">      29.70</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.040</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">      99.00</td>
    <td align="right">      29.15</td>
    <td align="right">    0.02558</td>
    <td align="right">      29.37</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">    2544.83</td>
    <td align="right">    5942.81</td>
    <td align="right">      70.36</td>
    <td align="right">      0.209</td>
    <td align="right">      0.488</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">    2157.07</td>
    <td align="right">    2971.48</td>
    <td align="right">      63.36</td>
    <td align="right">      0.177</td>
    <td align="right">      0.244</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00848</td>
    <td align="right">      30.83</td>
    <td align="right">    0.01481</td>
    <td align="right">      0.023</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">    2715.53</td>
    <td align="right">    5612.39</td>
    <td align="right">      79.15</td>
    <td align="right">      0.223</td>
    <td align="right">      0.461</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00864</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">    1969.87</td>
    <td align="right">    2971.58</td>
    <td align="right">      64.45</td>
    <td align="right">      0.162</td>
    <td align="right">      0.244</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      25.12</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.023</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">   10582.47</td>
    <td align="right">   15847.73</td>
    <td align="right">      60.76</td>
    <td align="right">      0.870</td>
    <td align="right">      1.303</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00842</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.130</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">    3343.60</td>
    <td align="right">    3961.80</td>
    <td align="right">      56.56</td>
    <td align="right">      0.275</td>
    <td align="right">      0.326</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00846</td>
    <td align="right">      28.18</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">    6658.97</td>
    <td align="right">   11886.36</td>
    <td align="right">      63.34</td>
    <td align="right">      0.547</td>
    <td align="right">      0.977</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00833</td>
    <td align="right">      28.26</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">    2359.92</td>
    <td align="right">    2971.47</td>
    <td align="right">      48.62</td>
    <td align="right">      0.194</td>
    <td align="right">      0.244</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00845</td>
    <td align="right">      28.47</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.031</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:50:00</td>
    <td align="right">      99.00</td>
    <td align="right">      29.27</td>
    <td align="right">    0.02373</td>
    <td align="right">      29.78</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.026</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">      99.00</td>
    <td align="right">      30.35</td>
    <td align="right">    0.02182</td>
    <td align="right">      29.95</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.026</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">    3406.76</td>
    <td align="right">    2970.71</td>
    <td align="right">      68.16</td>
    <td align="right">      0.280</td>
    <td align="right">      0.244</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00881</td>
    <td align="right">      29.92</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.044</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">    2887.56</td>
    <td align="right">    2971.46</td>
    <td align="right">      61.23</td>
    <td align="right">      0.237</td>
    <td align="right">      0.244</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00837</td>
    <td align="right">      28.05</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.024</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">    3926.32</td>
    <td align="right">    5943.13</td>
    <td align="right">      69.33</td>
    <td align="right">      0.323</td>
    <td align="right">      0.488</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00831</td>
    <td align="right">      28.26</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.043</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">    4884.17</td>
    <td align="right">    6933.42</td>
    <td align="right">      64.31</td>
    <td align="right">      0.401</td>
    <td align="right">      0.570</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00839</td>
    <td align="right">      27.97</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.054</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">    3377.02</td>
    <td align="right">    2971.37</td>
    <td align="right">      67.44</td>
    <td align="right">      0.278</td>
    <td align="right">      0.244</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00836</td>
    <td align="right">      28.80</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">    3623.77</td>
    <td align="right">    5612.57</td>
    <td align="right">      86.10</td>
    <td align="right">      0.298</td>
    <td align="right">      0.461</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00842</td>
    <td align="right">      28.18</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.033</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">    2440.73</td>
    <td align="right">    5942.59</td>
    <td align="right">      70.01</td>
    <td align="right">      0.201</td>
    <td align="right">      0.488</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00881</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.570</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">      99.00</td>
    <td align="right">      29.05</td>
    <td align="right">    0.02606</td>
    <td align="right">      28.18</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.570</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">  126308.46</td>
    <td align="right">  159464.37</td>
    <td align="right">    1049.94</td>
    <td align="right">     10.381</td>
    <td align="right">     13.106</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00843</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      1.747</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">   48105.43</td>
    <td align="right">  129088.60</td>
    <td align="right">    2297.14</td>
    <td align="right">      3.954</td>
    <td align="right">     10.610</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      31.00</td>
    <td align="right">    0.01481</td>
    <td align="right">      0.646</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">   63886.36</td>
    <td align="right">  129083.95</td>
    <td align="right">    2025.80</td>
    <td align="right">      5.251</td>
    <td align="right">     10.610</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      28.39</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.733</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">   94881.58</td>
    <td align="right">  205036.89</td>
    <td align="right">    1560.67</td>
    <td align="right">      7.798</td>
    <td align="right">     16.851</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00835</td>
    <td align="right">      28.47</td>
    <td align="right">    0.01480</td>
    <td align="right">      1.511</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">   64992.79</td>
    <td align="right">  129086.66</td>
    <td align="right">    1829.72</td>
    <td align="right">      5.342</td>
    <td align="right">     10.610</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00848</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.811</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">   51254.49</td>
    <td align="right">  129093.05</td>
    <td align="right">    1848.19</td>
    <td align="right">      4.213</td>
    <td align="right">     10.610</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00845</td>
    <td align="right">      28.26</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.803</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">   35447.31</td>
    <td align="right">   91116.81</td>
    <td align="right">    1425.93</td>
    <td align="right">      2.914</td>
    <td align="right">      7.489</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00882</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.735</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.050</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">      99.00</td>
    <td align="right">      29.00</td>
    <td align="right">    0.02598</td>
    <td align="right">      28.18</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">   11373.23</td>
    <td align="right">   13866.52</td>
    <td align="right">      91.30</td>
    <td align="right">      0.935</td>
    <td align="right">      1.140</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00843</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.152</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">    4375.99</td>
    <td align="right">   11225.10</td>
    <td align="right">     199.75</td>
    <td align="right">      0.360</td>
    <td align="right">      0.923</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      31.00</td>
    <td align="right">    0.01481</td>
    <td align="right">      0.056</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">    5779.48</td>
    <td align="right">   11224.72</td>
    <td align="right">     176.16</td>
    <td align="right">      0.475</td>
    <td align="right">      0.923</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      28.39</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.064</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">    8650.24</td>
    <td align="right">   17829.30</td>
    <td align="right">     135.71</td>
    <td align="right">      0.711</td>
    <td align="right">      1.465</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00835</td>
    <td align="right">      28.47</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.131</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">    5863.81</td>
    <td align="right">   11224.97</td>
    <td align="right">     159.11</td>
    <td align="right">      0.482</td>
    <td align="right">      0.923</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00847</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.071</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">    4675.05</td>
    <td align="right">   11225.49</td>
    <td align="right">     160.71</td>
    <td align="right">      0.384</td>
    <td align="right">      0.923</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00845</td>
    <td align="right">      28.26</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.070</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">    3163.97</td>
    <td align="right">    7923.24</td>
    <td align="right">     123.99</td>
    <td align="right">      0.260</td>
    <td align="right">      0.651</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00882</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.064</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.025</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">      99.00</td>
    <td align="right">      28.92</td>
    <td align="right">    0.02585</td>
    <td align="right">      28.18</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">    6084.09</td>
    <td align="right">    6933.31</td>
    <td align="right">      45.65</td>
    <td align="right">      0.500</td>
    <td align="right">      0.570</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00842</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.076</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">    2383.29</td>
    <td align="right">    5612.55</td>
    <td align="right">      99.88</td>
    <td align="right">      0.196</td>
    <td align="right">      0.461</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      31.00</td>
    <td align="right">    0.01481</td>
    <td align="right">      0.028</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">    3123.21</td>
    <td align="right">    5612.41</td>
    <td align="right">      88.08</td>
    <td align="right">      0.257</td>
    <td align="right">      0.461</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      28.59</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">    4731.71</td>
    <td align="right">    8914.66</td>
    <td align="right">      67.85</td>
    <td align="right">      0.389</td>
    <td align="right">      0.733</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00834</td>
    <td align="right">      28.47</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">    3154.49</td>
    <td align="right">    5612.51</td>
    <td align="right">      79.55</td>
    <td align="right">      0.259</td>
    <td align="right">      0.461</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00846</td>
    <td align="right">      27.97</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">    2559.46</td>
    <td align="right">    5612.75</td>
    <td align="right">      80.36</td>
    <td align="right">      0.210</td>
    <td align="right">      0.461</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00844</td>
    <td align="right">      28.26</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">    1665.02</td>
    <td align="right">    3961.65</td>
    <td align="right">      62.00</td>
    <td align="right">      0.137</td>
    <td align="right">      0.326</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00882</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.173</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">      99.00</td>
    <td align="right">      29.02</td>
    <td align="right">    0.02601</td>
    <td align="right">      28.18</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.173</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">   18946.75</td>
    <td align="right">   41601.76</td>
    <td align="right">     473.84</td>
    <td align="right">      1.557</td>
    <td align="right">      3.419</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00835</td>
    <td align="right">      28.47</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.307</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">   10264.19</td>
    <td align="right">   20800.91</td>
    <td align="right">     477.27</td>
    <td align="right">      0.844</td>
    <td align="right">      1.710</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00833</td>
    <td align="right">      28.47</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.153</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">   38292.63</td>
    <td align="right">   48532.63</td>
    <td align="right">     319.55</td>
    <td align="right">      3.147</td>
    <td align="right">      3.989</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00843</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.532</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">   14642.96</td>
    <td align="right">   39287.83</td>
    <td align="right">     699.13</td>
    <td align="right">      1.204</td>
    <td align="right">      3.229</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      31.00</td>
    <td align="right">    0.01481</td>
    <td align="right">      0.197</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">   19398.64</td>
    <td align="right">   39286.42</td>
    <td align="right">     616.55</td>
    <td align="right">      1.594</td>
    <td align="right">      3.229</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      28.39</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.223</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">   19700.33</td>
    <td align="right">   39287.24</td>
    <td align="right">     556.87</td>
    <td align="right">      1.619</td>
    <td align="right">      3.229</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00848</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.247</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">   15503.22</td>
    <td align="right">   18489.03</td>
    <td align="right">     264.70</td>
    <td align="right">      1.274</td>
    <td align="right">      1.520</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00845</td>
    <td align="right">      28.26</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.244</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">   10747.31</td>
    <td align="right">   20798.40</td>
    <td align="right">     325.48</td>
    <td align="right">      0.883</td>
    <td align="right">      1.710</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00882</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.224</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.025</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">      99.00</td>
    <td align="right">      28.87</td>
    <td align="right">    0.02577</td>
    <td align="right">      28.18</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">    3162.30</td>
    <td align="right">    5943.12</td>
    <td align="right">      67.69</td>
    <td align="right">      0.260</td>
    <td align="right">      0.488</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00834</td>
    <td align="right">      28.47</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.044</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">    1712.27</td>
    <td align="right">    2971.56</td>
    <td align="right">      68.18</td>
    <td align="right">      0.141</td>
    <td align="right">      0.244</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00832</td>
    <td align="right">      28.47</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">    6058.14</td>
    <td align="right">    6933.31</td>
    <td align="right">      45.65</td>
    <td align="right">      0.498</td>
    <td align="right">      0.570</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00842</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.076</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">    2426.88</td>
    <td align="right">    5612.71</td>
    <td align="right">      99.88</td>
    <td align="right">      0.199</td>
    <td align="right">      0.461</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      30.92</td>
    <td align="right">    0.01481</td>
    <td align="right">      0.028</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">    2985.84</td>
    <td align="right">    5612.38</td>
    <td align="right">      88.08</td>
    <td align="right">      0.245</td>
    <td align="right">      0.461</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00851</td>
    <td align="right">      28.39</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">    3182.23</td>
    <td align="right">    5612.52</td>
    <td align="right">      79.55</td>
    <td align="right">      0.262</td>
    <td align="right">      0.461</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00846</td>
    <td align="right">      27.97</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">    2585.95</td>
    <td align="right">    5612.75</td>
    <td align="right">      80.36</td>
    <td align="right">      0.213</td>
    <td align="right">      0.461</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00844</td>
    <td align="right">      28.26</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">    1674.55</td>
    <td align="right">    3961.65</td>
    <td align="right">      62.00</td>
    <td align="right">      0.138</td>
    <td align="right">      0.326</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00883</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.018</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">      99.00</td>
    <td align="right">      28.87</td>
    <td align="right">    0.02578</td>
    <td align="right">      28.39</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.018</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">    1996.01</td>
    <td align="right">    3961.90</td>
    <td align="right">      65.61</td>
    <td align="right">      0.164</td>
    <td align="right">      0.326</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00844</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.030</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">    3872.91</td>
    <td align="right">    6932.88</td>
    <td align="right">      87.46</td>
    <td align="right">      0.318</td>
    <td align="right">      0.570</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00851</td>
    <td align="right">      29.15</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">    3037.30</td>
    <td align="right">    5282.48</td>
    <td align="right">      63.75</td>
    <td align="right">      0.250</td>
    <td align="right">      0.434</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00843</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">    4076.34</td>
    <td align="right">    8914.65</td>
    <td align="right">      67.85</td>
    <td align="right">      0.335</td>
    <td align="right">      0.733</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00835</td>
    <td align="right">      28.47</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">    2784.98</td>
    <td align="right">    5612.46</td>
    <td align="right">      79.55</td>
    <td align="right">      0.229</td>
    <td align="right">      0.461</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00849</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">    2209.57</td>
    <td align="right">    5612.74</td>
    <td align="right">      80.36</td>
    <td align="right">      0.182</td>
    <td align="right">      0.461</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00845</td>
    <td align="right">      28.26</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">    1530.05</td>
    <td align="right">    3961.60</td>
    <td align="right">      62.00</td>
    <td align="right">      0.126</td>
    <td align="right">      0.326</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00882</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.018</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">      99.00</td>
    <td align="right">      28.68</td>
    <td align="right">    0.02548</td>
    <td align="right">      28.39</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.018</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">    2407.55</td>
    <td align="right">    3961.98</td>
    <td align="right">      65.61</td>
    <td align="right">      0.198</td>
    <td align="right">      0.326</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00841</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.030</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">    4956.04</td>
    <td align="right">    6933.59</td>
    <td align="right">      87.47</td>
    <td align="right">      0.407</td>
    <td align="right">      0.570</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00841</td>
    <td align="right">      30.28</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">    3695.71</td>
    <td align="right">    5282.57</td>
    <td align="right">      63.75</td>
    <td align="right">      0.304</td>
    <td align="right">      0.434</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00839</td>
    <td align="right">      27.97</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">    5235.51</td>
    <td align="right">    8914.67</td>
    <td align="right">      67.85</td>
    <td align="right">      0.430</td>
    <td align="right">      0.733</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00834</td>
    <td align="right">      28.47</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">    3271.68</td>
    <td align="right">    5612.54</td>
    <td align="right">      79.55</td>
    <td align="right">      0.269</td>
    <td align="right">      0.461</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00847</td>
    <td align="right">      27.97</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">    2841.47</td>
    <td align="right">    5612.75</td>
    <td align="right">      80.36</td>
    <td align="right">      0.234</td>
    <td align="right">      0.461</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00844</td>
    <td align="right">      28.26</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">    1787.48</td>
    <td align="right">    3961.69</td>
    <td align="right">      62.00</td>
    <td align="right">      0.147</td>
    <td align="right">      0.326</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00882</td>
    <td align="right">      27.76</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.028</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:40:00</td>
    <td align="right">      99.00</td>
    <td align="right">      29.74</td>
    <td align="right">    0.02701</td>
    <td align="right">      24.39</td>
    <td align="right">    0.01479</td>
    <td align="right">      0.028</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">    5324.36</td>
    <td align="right">    5282.14</td>
    <td align="right">      84.60</td>
    <td align="right">      0.438</td>
    <td align="right">      0.434</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00895</td>
    <td align="right">      30.59</td>
    <td align="right">    0.01481</td>
    <td align="right">      0.062</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">   10612.25</td>
    <td align="right">   14525.83</td>
    <td align="right">      89.62</td>
    <td align="right">      0.872</td>
    <td align="right">      1.194</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00881</td>
    <td align="right">      29.64</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.162</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">    4843.35</td>
    <td align="right">    2919.27</td>
    <td align="right">      58.94</td>
    <td align="right">      0.360</td>
    <td align="right">      0.217</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00923</td>
    <td align="right">      24.86</td>
    <td align="right">    0.01479</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">    4373.71</td>
    <td align="right">    2914.55</td>
    <td align="right">      57.53</td>
    <td align="right">      0.326</td>
    <td align="right">      0.217</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00959</td>
    <td align="right">      24.86</td>
    <td align="right">    0.01479</td>
    <td align="right">      0.051</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">    5841.11</td>
    <td align="right">    3961.42</td>
    <td align="right">      86.02</td>
    <td align="right">      0.480</td>
    <td align="right">      0.326</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00851</td>
    <td align="right">      29.01</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.046</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">    5760.70</td>
    <td align="right">    6602.22</td>
    <td align="right">      75.87</td>
    <td align="right">      0.474</td>
    <td align="right">      0.543</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00874</td>
