    <td align="right">      28.39</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">    2759.78</td>
    <td align="right">    3961.16</td>
    <td align="right">     103.53</td>
    <td align="right">      0.227</td>
    <td align="right">      0.326</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00878</td>
    <td align="right">      28.59</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.038</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.018</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:40:00</td>
    <td align="right">      99.00</td>
    <td align="right">      30.07</td>
    <td align="right">    0.02770</td>
    <td align="right">      24.39</td>
    <td align="right">    0.01479</td>
    <td align="right">      0.018</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      99.00</td>
    <td align="right">      31.58</td>
    <td align="right">    0.01516</td>
    <td align="right">      29.70</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      99.00</td>
    <td align="right">      31.66</td>
    <td align="right">    0.01537</td>
    <td align="right">      29.70</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      99.00</td>
    <td align="right">      31.08</td>
    <td align="right">    0.01535</td>
    <td align="right">      29.70</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">    1165.71</td>
    <td align="right">    1340.56</td>
    <td align="right">      68.75</td>
    <td align="right">      0.096</td>
    <td align="right">      0.110</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00802</td>
    <td align="right">      30.03</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">     737.96</td>
    <td align="right">     848.65</td>
    <td align="right">      47.97</td>
    <td align="right">      0.061</td>
    <td align="right">      0.070</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00802</td>
    <td align="right">      29.84</td>
    <td align="right">    0.01480</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">     437.68</td>
    <td align="right">     547.10</td>
    <td align="right">      20.22</td>
    <td align="right">      0.013</td>
    <td align="right">      0.016</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00803</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">     466.47</td>
    <td align="right">     583.09</td>
    <td align="right">      10.23</td>
    <td align="right">      0.012</td>
    <td align="right">      0.015</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00803</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">      89.89</td>
    <td align="right">     112.36</td>
    <td align="right">       5.81</td>
    <td align="right">      0.002</td>
    <td align="right">      0.003</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00815</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">     626.76</td>
    <td align="right">     783.45</td>
    <td align="right">      59.08</td>
    <td align="right">      0.016</td>
    <td align="right">      0.020</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00669</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">     454.75</td>
    <td align="right">     568.44</td>
    <td align="right">      66.25</td>
    <td align="right">      0.012</td>
    <td align="right">      0.015</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00676</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">     319.66</td>
    <td align="right">     399.58</td>
    <td align="right">      73.45</td>
    <td align="right">      0.008</td>
    <td align="right">      0.010</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00689</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.200</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.75</td>
    <td align="right">    0.00817</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.062</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">    5661.40</td>
    <td align="right">   18327.30</td>
    <td align="right">     124.19</td>
    <td align="right">      0.164</td>
    <td align="right">      0.531</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00702</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.148</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">    5732.62</td>
    <td align="right">   20267.15</td>
    <td align="right">     232.05</td>
    <td align="right">      0.167</td>
    <td align="right">      0.590</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00703</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">    3508.45</td>
    <td align="right">    8088.86</td>
    <td align="right">     226.96</td>
    <td align="right">      0.102</td>
    <td align="right">      0.236</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00702</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.018</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">    9025.68</td>
    <td align="right">   75379.07</td>
    <td align="right">     294.25</td>
    <td align="right">      0.265</td>
    <td align="right">      2.212</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00712</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.128</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">    4710.11</td>
    <td align="right">   21249.43</td>
    <td align="right">     304.87</td>
    <td align="right">      0.137</td>
    <td align="right">      0.619</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00702</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">    6272.60</td>
    <td align="right">   24316.84</td>
    <td align="right">     263.85</td>
    <td align="right">      0.183</td>
    <td align="right">      0.708</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00699</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.046</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">     535.79</td>
    <td align="right">     669.74</td>
    <td align="right">     148.83</td>
    <td align="right">      0.014</td>
    <td align="right">      0.017</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">      18.00</td>
    <td align="right">      17.99</td>
    <td align="right">    0.00645</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">      84.63</td>
    <td align="right">     105.79</td>
    <td align="right">       7.37</td>
    <td align="right">      0.002</td>
    <td align="right">      0.003</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00854</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">    1543.80</td>
    <td align="right">    1929.75</td>
    <td align="right">      43.79</td>
    <td align="right">      0.040</td>
    <td align="right">      0.050</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00646</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">     214.00</td>
    <td align="right">     267.50</td>
    <td align="right">       6.83</td>
    <td align="right">      0.005</td>
    <td align="right">      0.007</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00612</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">    3265.00</td>
    <td align="right">    4081.25</td>
    <td align="right">     154.59</td>
    <td align="right">      0.095</td>
    <td align="right">      0.119</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00694</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">    6956.94</td>
    <td align="right">    8696.18</td>
    <td align="right">      54.26</td>
    <td align="right">      0.202</td>
    <td align="right">      0.253</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00689</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.200</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">      18.00</td>
    <td align="right">      19.90</td>
    <td align="right">    0.00950</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">    1609.82</td>
    <td align="right">   12060.62</td>
    <td align="right">     199.58</td>
    <td align="right">      0.047</td>
    <td align="right">      0.354</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00718</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.030</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">    1676.53</td>
    <td align="right">   12060.56</td>
    <td align="right">     185.55</td>
    <td align="right">      0.049</td>
    <td align="right">      0.354</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00724</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.033</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">    4353.61</td>
    <td align="right">   36181.29</td>
    <td align="right">     175.10</td>
    <td align="right">      0.128</td>
    <td align="right">      1.062</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00729</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">    3421.68</td>
    <td align="right">    9045.97</td>
    <td align="right">     136.38</td>
    <td align="right">      0.100</td>
    <td align="right">      0.265</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00708</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.033</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">    3307.25</td>
    <td align="right">   18090.88</td>
    <td align="right">     149.87</td>
    <td align="right">      0.097</td>
    <td align="right">      0.531</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00727</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.060</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">    3260.38</td>
    <td align="right">   12061.08</td>
    <td align="right">     160.47</td>
    <td align="right">      0.096</td>
    <td align="right">      0.354</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00710</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.038</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">    5367.48</td>
    <td align="right">   36182.15</td>
    <td align="right">     192.80</td>
    <td align="right">      0.158</td>
    <td align="right">      1.062</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00716</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">    2672.08</td>
    <td align="right">    9045.85</td>
    <td align="right">     148.03</td>
    <td align="right">      0.078</td>
    <td align="right">      0.265</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00707</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.031</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">    4012.35</td>
    <td align="right">   18091.67</td>
    <td align="right">     196.83</td>
    <td align="right">      0.118</td>
    <td align="right">      0.531</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00710</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.046</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">    4239.93</td>
    <td align="right">   18091.62</td>
    <td align="right">     180.58</td>
    <td align="right">      0.124</td>
    <td align="right">      0.531</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00711</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.200</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">      18.00</td>
    <td align="right">      20.56</td>
    <td align="right">    0.01180</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">    2657.90</td>
    <td align="right">    9045.98</td>
    <td align="right">     156.99</td>
    <td align="right">      0.078</td>
    <td align="right">      0.265</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00711</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">    2548.41</td>
    <td align="right">   18090.83</td>
    <td align="right">     173.18</td>
    <td align="right">      0.075</td>
    <td align="right">      0.531</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00733</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">    1413.00</td>
    <td align="right">   12060.55</td>
    <td align="right">     199.58</td>
    <td align="right">      0.041</td>
    <td align="right">      0.354</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00728</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.030</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">    1453.75</td>
    <td align="right">   12060.48</td>
    <td align="right">     185.55</td>
    <td align="right">      0.043</td>
    <td align="right">      0.354</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00733</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.033</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">    3873.24</td>
    <td align="right">   36180.94</td>
    <td align="right">     175.10</td>
    <td align="right">      0.114</td>
    <td align="right">      1.062</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00746</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">    2785.71</td>
    <td align="right">   12061.03</td>
    <td align="right">     160.47</td>
    <td align="right">      0.082</td>
    <td align="right">      0.354</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00714</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.038</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">    4423.62</td>
    <td align="right">   36181.97</td>
    <td align="right">     192.80</td>
    <td align="right">      0.130</td>
    <td align="right">      1.062</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00720</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">    2211.08</td>
    <td align="right">    9045.81</td>
    <td align="right">     148.03</td>
    <td align="right">      0.065</td>
    <td align="right">      0.265</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00709</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.031</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">    3743.08</td>
    <td align="right">   18091.60</td>
    <td align="right">     196.83</td>
    <td align="right">      0.110</td>
    <td align="right">      0.531</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00721</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.046</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">    3864.49</td>
    <td align="right">   18091.55</td>
    <td align="right">     180.58</td>
    <td align="right">      0.113</td>
    <td align="right">      0.531</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00720</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.200</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">      18.00</td>
    <td align="right">      20.44</td>
    <td align="right">    0.01171</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">    2328.51</td>
    <td align="right">   18091.09</td>
    <td align="right">     214.20</td>
    <td align="right">      0.068</td>
    <td align="right">      0.531</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00722</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">    2288.57</td>
    <td align="right">    9046.05</td>
    <td align="right">     192.88</td>
    <td align="right">      0.067</td>
    <td align="right">      0.265</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00707</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.023</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">    2974.58</td>
    <td align="right">   17086.67</td>
    <td align="right">     240.96</td>
    <td align="right">      0.087</td>
    <td align="right">      0.501</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00712</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">    2372.47</td>
    <td align="right">    9046.08</td>
    <td align="right">     196.18</td>
    <td align="right">      0.070</td>
    <td align="right">      0.265</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00709</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.023</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">    5735.20</td>
    <td align="right">   51257.49</td>
    <td align="right">     196.52</td>
    <td align="right">      0.168</td>
    <td align="right">      1.504</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00722</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.130</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">    2501.85</td>
    <td align="right">   12060.99</td>
    <td align="right">     172.20</td>
    <td align="right">      0.073</td>
    <td align="right">      0.354</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00715</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">    4455.69</td>
    <td align="right">   36181.96</td>
    <td align="right">     192.80</td>
    <td align="right">      0.131</td>
    <td align="right">      1.062</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00721</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">    2217.82</td>
    <td align="right">    9045.81</td>
    <td align="right">     148.03</td>
    <td align="right">      0.065</td>
    <td align="right">      0.265</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00709</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.031</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.200</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.79</td>
    <td align="right">    0.00837</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">    3676.13</td>
    <td align="right">   18091.20</td>
    <td align="right">     214.20</td>
    <td align="right">      0.108</td>
    <td align="right">      0.531</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00734</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">    3270.54</td>
    <td align="right">    9046.12</td>
    <td align="right">     192.88</td>
    <td align="right">      0.096</td>
    <td align="right">      0.265</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00716</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.023</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">    3768.14</td>
    <td align="right">   17086.77</td>
    <td align="right">     240.96</td>
    <td align="right">      0.111</td>
    <td align="right">      0.501</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00711</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">    3064.16</td>
    <td align="right">    9099.79</td>
    <td align="right">     197.35</td>
    <td align="right">      0.089</td>
    <td align="right">      0.265</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00706</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.023</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">    7884.81</td>
    <td align="right">   48242.63</td>
    <td align="right">     184.97</td>
    <td align="right">      0.231</td>
    <td align="right">      1.416</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00724</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.130</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">    3720.06</td>
    <td align="right">   12061.07</td>
    <td align="right">     172.20</td>
    <td align="right">      0.109</td>
    <td align="right">      0.354</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00725</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">    5884.84</td>
    <td align="right">   36182.14</td>
    <td align="right">     192.80</td>
    <td align="right">      0.173</td>
    <td align="right">      1.062</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00721</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">    3370.05</td>
    <td align="right">    9045.86</td>
    <td align="right">     148.03</td>
    <td align="right">      0.099</td>
    <td align="right">      0.265</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00722</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.031</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH</td>
    <td align="right">     127.54</td>
    <td align="right">     159.42</td>
    <td align="right">       5.42</td>
    <td align="right">      0.003</td>
    <td align="right">      0.004</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00835</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">     255.78</td>
    <td align="right">    9735.48</td>
    <td align="right">     141.40</td>
    <td align="right">      0.007</td>
    <td align="right">      0.250</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00463</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.026</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">    2955.94</td>
    <td align="right">    9102.56</td>
    <td align="right">     208.86</td>
    <td align="right">      0.086</td>
    <td align="right">      0.265</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00707</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.044</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">    3091.61</td>
    <td align="right">    9105.29</td>
    <td align="right">     187.61</td>
    <td align="right">      0.090</td>
    <td align="right">      0.265</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00707</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.024</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">    3462.83</td>
    <td align="right">   18091.25</td>
    <td align="right">     211.04</td>
    <td align="right">      0.102</td>
    <td align="right">      0.531</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00720</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.043</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">    3490.47</td>
    <td align="right">   21106.16</td>
    <td align="right">     195.75</td>
    <td align="right">      0.102</td>
    <td align="right">      0.619</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00723</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.054</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">    3322.74</td>
    <td align="right">    9097.91</td>
    <td align="right">     206.49</td>
    <td align="right">      0.097</td>
    <td align="right">      0.265</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00724</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">    3284.46</td>
    <td align="right">   17223.73</td>
    <td align="right">     264.21</td>
    <td align="right">      0.096</td>
    <td align="right">      0.501</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00707</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.033</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">    4257.65</td>
    <td align="right">   18237.25</td>
    <td align="right">     214.86</td>
    <td align="right">      0.124</td>
    <td align="right">      0.531</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00707</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      4.600</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">      18.00</td>
    <td align="right">      21.04</td>
    <td align="right">    0.01591</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.570</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">   77790.58</td>
    <td align="right">  485440.74</td>
    <td align="right">    3196.21</td>
    <td align="right">      2.283</td>
    <td align="right">     14.246</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00720</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      1.747</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">   62603.68</td>
    <td align="right">  393001.38</td>
    <td align="right">    6993.49</td>
    <td align="right">      1.837</td>
    <td align="right">     11.533</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00708</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.646</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">   61552.73</td>
    <td align="right">  392995.60</td>
    <td align="right">    6167.54</td>
    <td align="right">      1.806</td>
    <td align="right">     11.533</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00710</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.733</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">   79733.28</td>
    <td align="right">  624144.37</td>
    <td align="right">    4750.77</td>
    <td align="right">      2.340</td>
    <td align="right">     18.316</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00719</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      1.511</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">   55355.58</td>
    <td align="right">  392986.52</td>
    <td align="right">    5570.33</td>
    <td align="right">      1.624</td>
    <td align="right">     11.533</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00716</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.811</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">   59407.42</td>
    <td align="right">  392990.29</td>
    <td align="right">    5626.35</td>
    <td align="right">      1.743</td>
    <td align="right">     11.533</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00714</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.803</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">   54395.48</td>
    <td align="right">  277404.08</td>
    <td align="right">    4341.22</td>
    <td align="right">      1.596</td>
    <td align="right">      8.141</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00715</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.735</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.400</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">      18.00</td>
    <td align="right">      20.83</td>
    <td align="right">    0.01570</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">    7168.20</td>
    <td align="right">   42212.31</td>
    <td align="right">     277.93</td>
    <td align="right">      0.210</td>
    <td align="right">      1.239</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00719</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.152</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">    5726.79</td>
    <td align="right">   34174.09</td>
    <td align="right">     608.13</td>
    <td align="right">      0.168</td>
    <td align="right">      1.003</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00707</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.056</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">    5635.91</td>
    <td align="right">   34173.58</td>
    <td align="right">     536.31</td>
    <td align="right">      0.165</td>
    <td align="right">      1.003</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00710</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.064</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">    7325.35</td>
    <td align="right">   54273.50</td>
    <td align="right">     413.11</td>
    <td align="right">      0.215</td>
    <td align="right">      1.593</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00718</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.131</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">    5073.75</td>
    <td align="right">   34172.78</td>
    <td align="right">     484.38</td>
    <td align="right">      0.149</td>
    <td align="right">      1.003</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00715</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.071</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">    5436.78</td>
    <td align="right">   34173.11</td>
    <td align="right">     489.25</td>
    <td align="right">      0.160</td>
    <td align="right">      1.003</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00713</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.070</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">    4975.80</td>
    <td align="right">   24122.13</td>
    <td align="right">     377.50</td>
    <td align="right">      0.146</td>
    <td align="right">      0.708</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00715</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.064</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.200</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">      18.00</td>
    <td align="right">      20.45</td>
    <td align="right">    0.01532</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">    3985.84</td>
    <td align="right">   21106.21</td>
    <td align="right">     138.97</td>
    <td align="right">      0.117</td>
    <td align="right">      0.619</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00717</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.076</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">    3150.52</td>
    <td align="right">   17193.02</td>
    <td align="right">     305.95</td>
    <td align="right">      0.092</td>
    <td align="right">      0.501</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00703</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.028</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">    3099.38</td>
    <td align="right">   17086.83</td>
    <td align="right">     268.15</td>
    <td align="right">      0.091</td>
    <td align="right">      0.501</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00708</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">    4052.15</td>
    <td align="right">   27136.81</td>
    <td align="right">     206.55</td>
    <td align="right">      0.119</td>
    <td align="right">      0.796</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00717</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">    2795.00</td>
    <td align="right">   17086.43</td>
    <td align="right">     242.19</td>
    <td align="right">      0.082</td>
    <td align="right">      0.501</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00714</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">    2987.01</td>
    <td align="right">   17086.60</td>
    <td align="right">     244.62</td>
    <td align="right">      0.088</td>
    <td align="right">      0.501</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00711</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">    2731.51</td>
    <td align="right">   12061.09</td>
    <td align="right">     188.75</td>
    <td align="right">      0.080</td>
    <td align="right">      0.354</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00713</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      1.400</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">      18.00</td>
    <td align="right">      21.06</td>
    <td align="right">    0.01593</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.173</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">   16085.26</td>
    <td align="right">  126637.77</td>
    <td align="right">    1442.41</td>
    <td align="right">      0.472</td>
    <td align="right">      3.716</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00720</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.307</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">    8549.59</td>
    <td align="right">   63318.99</td>
    <td align="right">    1452.84</td>
    <td align="right">      0.251</td>
    <td align="right">      1.858</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00720</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.153</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">   23684.47</td>
    <td align="right">  147742.83</td>
    <td align="right">     972.76</td>
    <td align="right">      0.695</td>
    <td align="right">      4.336</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00720</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.532</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">   19052.16</td>
    <td align="right">  119609.12</td>
    <td align="right">    2128.45</td>
    <td align="right">      0.559</td>
    <td align="right">      3.510</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00708</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.197</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">   18753.85</td>
    <td align="right">  119607.36</td>
    <td align="right">    1877.08</td>
    <td align="right">      0.550</td>
    <td align="right">      3.510</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00710</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.223</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">   16862.13</td>
    <td align="right">  119604.59</td>
    <td align="right">    1695.32</td>
    <td align="right">      0.495</td>
    <td align="right">      3.510</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00716</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.247</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">   18087.47</td>
    <td align="right">   56285.06</td>
    <td align="right">     805.82</td>
    <td align="right">      0.531</td>
    <td align="right">      1.652</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00714</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.244</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">   16571.34</td>
    <td align="right">   63320.50</td>
    <td align="right">     990.93</td>
    <td align="right">      0.486</td>
    <td align="right">      1.858</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00715</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.224</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.200</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">      18.00</td>
    <td align="right">      20.37</td>
    <td align="right">    0.01525</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">    2726.56</td>
    <td align="right">   18091.18</td>
    <td align="right">     206.06</td>
    <td align="right">      0.080</td>
    <td align="right">      0.531</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00717</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.044</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">    1462.59</td>
    <td align="right">    9045.60</td>
    <td align="right">     207.55</td>
    <td align="right">      0.043</td>
    <td align="right">      0.265</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00719</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.022</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">    4169.46</td>
    <td align="right">   21106.22</td>
    <td align="right">     138.97</td>
    <td align="right">      0.122</td>
    <td align="right">      0.619</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00719</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.076</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">    3332.54</td>
    <td align="right">   17087.11</td>
    <td align="right">     304.07</td>
    <td align="right">      0.098</td>
    <td align="right">      0.501</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00709</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.028</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">    3470.18</td>
    <td align="right">   17086.86</td>
    <td align="right">     268.16</td>
    <td align="right">      0.102</td>
    <td align="right">      0.501</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00715</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">    2844.58</td>
    <td align="right">   17086.43</td>
    <td align="right">     242.19</td>
    <td align="right">      0.083</td>
    <td align="right">      0.501</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00714</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">    3032.61</td>
    <td align="right">   17086.60</td>
    <td align="right">     244.62</td>
    <td align="right">      0.089</td>
    <td align="right">      0.501</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00711</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">    2774.46</td>
    <td align="right">   12061.09</td>
    <td align="right">     188.75</td>
    <td align="right">      0.081</td>
    <td align="right">      0.354</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00713</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.200</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">      18.00</td>
    <td align="right">      20.94</td>
    <td align="right">    0.01581</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.018</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">    1204.60</td>
    <td align="right">   12060.43</td>
    <td align="right">     199.71</td>
    <td align="right">      0.035</td>
    <td align="right">      0.354</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00735</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.030</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">    4086.12</td>
    <td align="right">   21107.69</td>
    <td align="right">     266.29</td>
    <td align="right">      0.120</td>
    <td align="right">      0.619</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00707</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">    1917.44</td>
    <td align="right">   16080.85</td>
    <td align="right">     194.08</td>
    <td align="right">      0.056</td>
    <td align="right">      0.472</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00722</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">    3500.85</td>
    <td align="right">   27136.70</td>
    <td align="right">     206.55</td>
    <td align="right">      0.103</td>
    <td align="right">      0.796</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00720</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">    2401.46</td>
    <td align="right">   17086.37</td>
    <td align="right">     242.19</td>
    <td align="right">      0.070</td>
    <td align="right">      0.501</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00715</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">    2590.31</td>
    <td align="right">   17086.53</td>
    <td align="right">     244.62</td>
    <td align="right">      0.076</td>
    <td align="right">      0.501</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00714</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">    2369.74</td>
    <td align="right">   12061.05</td>
    <td align="right">     188.75</td>
    <td align="right">      0.070</td>
    <td align="right">      0.354</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00715</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.200</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">      18.00</td>
    <td align="right">      19.91</td>
    <td align="right">    0.01482</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.018</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">    1632.12</td>
    <td align="right">   12060.55</td>
    <td align="right">     199.71</td>
    <td align="right">      0.048</td>
    <td align="right">      0.354</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00726</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.030</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">    5314.50</td>
    <td align="right">   21232.54</td>
    <td align="right">     267.86</td>
    <td align="right">      0.155</td>
    <td align="right">      0.619</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00700</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.040</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">    2542.93</td>
    <td align="right">   16080.96</td>
    <td align="right">     194.08</td>
    <td align="right">      0.075</td>
    <td align="right">      0.472</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00717</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.041</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">    4607.03</td>
    <td align="right">   27136.86</td>
    <td align="right">     206.55</td>
    <td align="right">      0.135</td>
    <td align="right">      0.796</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00716</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.066</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">    3321.97</td>
    <td align="right">   17086.48</td>
    <td align="right">     242.19</td>
    <td align="right">      0.097</td>
    <td align="right">      0.501</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00716</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">    3346.70</td>
    <td align="right">   17086.64</td>
    <td align="right">     244.63</td>
    <td align="right">      0.098</td>
    <td align="right">      0.501</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00710</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.035</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">    3135.90</td>
    <td align="right">   12153.89</td>
    <td align="right">     190.20</td>
    <td align="right">      0.091</td>
    <td align="right">      0.354</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00708</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.032</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.200</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">      18.00</td>
    <td align="right">      19.45</td>
    <td align="right">    0.01439</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.028</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">    8498.78</td>
    <td align="right">   16193.25</td>
    <td align="right">     259.36</td>
    <td align="right">      0.248</td>
    <td align="right">      0.472</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00693</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.062</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">    8475.26</td>
    <td align="right">   44676.23</td>
    <td align="right">     275.64</td>
    <td align="right">      0.246</td>
    <td align="right">      1.298</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00700</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.162</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">    6668.13</td>
    <td align="right">    8098.11</td>
    <td align="right">     163.50</td>
    <td align="right">      0.194</td>
    <td align="right">      0.236</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00696</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">    8098.12</td>
    <td align="right">    8090.64</td>
    <td align="right">     159.69</td>
    <td align="right">      0.236</td>
    <td align="right">      0.236</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00691</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.051</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">    5313.10</td>
    <td align="right">   12125.29</td>
    <td align="right">     263.28</td>
    <td align="right">      0.155</td>
    <td align="right">      0.354</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00704</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.046</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">    3325.30</td>
    <td align="right">   20308.62</td>
    <td align="right">     233.39</td>
    <td align="right">      0.097</td>
    <td align="right">      0.590</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00702</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.087</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">    2772.88</td>
    <td align="right">   12135.87</td>
    <td align="right">     317.19</td>
    <td align="right">      0.081</td>
    <td align="right">      0.354</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00703</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.038</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">     195.56</td>
    <td align="right">    9735.09</td>
    <td align="right">     206.51</td>
    <td align="right">      0.005</td>
    <td align="right">      0.250</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.01073</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.018</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">    2288.69</td>
    <td align="right">    2860.86</td>
    <td align="right">      70.40</td>
    <td align="right">      0.059</td>
    <td align="right">      0.073</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      18.00</td>
    <td align="right">      17.99</td>
    <td align="right">    0.00643</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">    4370.35</td>
    <td align="right">    5462.94</td>
    <td align="right">      39.07</td>
    <td align="right">      0.112</td>
    <td align="right">      0.140</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00654</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">    3344.48</td>
    <td align="right">    4180.60</td>
    <td align="right">      36.76</td>
    <td align="right">      0.086</td>
    <td align="right">      0.107</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00648</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">     327.28</td>
    <td align="right">     409.10</td>
    <td align="right">      20.98</td>
    <td align="right">      0.009</td>
    <td align="right">      0.012</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00805</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">     851.61</td>
    <td align="right">    1064.51</td>
    <td align="right">      60.18</td>
    <td align="right">      0.025</td>
    <td align="right">      0.031</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -16.40</td>
    <td align="right">    0.00090</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS</td>
    <td align="right">     146.83</td>
    <td align="right">      13.18</td>
    <td align="right">     159.60</td>
    <td align="right">      13.18</td>
    <td align="right">    13.1808</td>
    <td align="right">    13.1808</td>
    <td align="right">    13.1808</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">AHU_1</td>
    <td align="right">       4.39</td>
    <td align="right">       1.45</td>
    <td align="right">      11.48</td>
    <td align="right">       1.45</td>
    <td align="right">     1.5123</td>
    <td align="right">     1.5123</td>
    <td align="right">     1.5123</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">AHU_2</td>
    <td align="right">       2.41</td>
    <td align="right">       0.46</td>
    <td align="right">       2.51</td>
    <td align="right">       0.46</td>
    <td align="right">     0.8445</td>
    <td align="right">     0.8445</td>
    <td align="right">     0.8445</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ERV-1</td>
    <td align="right">       0.24</td>
    <td align="right">       0.04</td>
    <td align="right">       0.27</td>
    <td align="right">       0.04</td>
    <td align="right">     0.0436</td>
    <td align="right">     0.0436</td>
    <td align="right">     0.0436</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">105_LVL-6_VESTIBULE PTAC</td>
    <td align="right">   4672.922</td>
    <td align="right">   4672.922</td>
    <td align="right">   0.120000</td>
    <td align="right"> 0.00010324</td>
    <td align="right">    116.446</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">    4672.92</td>
    <td align="right">    4672.92</td>
    <td align="right">   0.120000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4797.56</td>
    <td align="right">    4797.56</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">105_LVL-6_VESTIBULE PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.120000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">   0.120000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480226</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">106_LVL-6_STORAGE PTAC</td>
    <td align="right">   4672.922</td>
    <td align="right">   4672.922</td>
    <td align="right">   0.120000</td>
    <td align="right"> 0.00010324</td>
    <td align="right">    116.446</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    4672.92</td>
    <td align="right">    4672.92</td>
    <td align="right">   0.120000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4797.56</td>
    <td align="right">    4797.56</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">106_LVL-6_STORAGE PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.120000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">   0.120000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">116_LVL-1_VESTIBULE PTAC</td>
    <td align="right">    934.584</td>
    <td align="right">    934.584</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.289</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">116_LVL-1_VESTIBULE PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480226</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">117_LVL-1_ELEC FAN COIL</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.015711</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.015711</td>
    <td align="right">      24.52</td>
    <td align="right">      16.05</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42.7129</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">117_LVL-1_ELEC FAN COIL</td>
    <td align="right">    535.339</td>
    <td align="right">    535.339</td>
    <td align="right">   0.015711</td>
    <td align="right"> 0.00001183</td>
    <td align="right">     13.952</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     535.34</td>
    <td align="right">     535.34</td>
    <td align="right">   0.015711</td>
    <td align="right">      22.00</td>
    <td align="right">      15.17</td>
    <td align="right"> 0.00803435</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00803435</td>
    <td align="right">    48.4142</td>
    <td align="right">     547.10</td>
    <td align="right">       0.00</td>
    <td align="right">     586.36</td>
    <td align="right">     586.36</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">118_LVL-1_MECH PTAC</td>
    <td align="right">    934.584</td>
    <td align="right">    934.584</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.289</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.65</td>
    <td align="right"> 0.00803179</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00803179</td>
    <td align="right">    62.0085</td>
    <td align="right">     583.09</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">118_LVL-1_MECH PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">119_LVL-1_MECH PTAC</td>
    <td align="right">    934.584</td>
    <td align="right">    934.584</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.289</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">119_LVL-1_MECH PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">122_LVL-1_ELEC PTAC</td>
    <td align="right">    934.583</td>
    <td align="right">    934.583</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.286</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.76</td>
    <td align="right"> 0.00814676</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00814676</td>
    <td align="right">    62.8844</td>
    <td align="right">     112.36</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">122_LVL-1_ELEC PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">123_LVL-1_ELEC PTAC</td>
    <td align="right">    934.584</td>
    <td align="right">    934.584</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.289</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">123_LVL-1_ELEC PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">127_LVL1_VESTIBULE PTAC</td>
    <td align="right">    934.662</td>
    <td align="right">    934.662</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.316</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">     934.66</td>
    <td align="right">     934.66</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      12.35</td>
    <td align="right"> 0.00669172</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00669172</td>
    <td align="right">    51.7815</td>
    <td align="right">     783.45</td>
    <td align="right">       0.00</td>
    <td align="right">     959.55</td>
    <td align="right">     959.55</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">127_LVL1_VESTIBULE PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">      12.04</td>
    <td align="right">      12.04</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480151</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">128_LVL1_VESTIBULE PTAC</td>
    <td align="right">    934.647</td>
    <td align="right">    934.647</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.315</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">     934.65</td>
    <td align="right">     934.65</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      12.41</td>
    <td align="right"> 0.00675809</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00675809</td>
    <td align="right">    52.2878</td>
    <td align="right">     568.44</td>
    <td align="right">       0.00</td>
    <td align="right">     959.54</td>
    <td align="right">     959.54</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">128_LVL1_VESTIBULE PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">      12.02</td>
    <td align="right">      12.02</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480204</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">129_LVL1_VESTIBULE PTAC</td>
    <td align="right">    934.643</td>
    <td align="right">    934.643</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.312</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">     934.64</td>
    <td align="right">     934.64</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      12.54</td>
    <td align="right"> 0.00688726</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00688726</td>
    <td align="right">    53.2757</td>
    <td align="right">     399.58</td>
    <td align="right">       0.00</td>
    <td align="right">     959.54</td>
    <td align="right">     959.54</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">129_LVL1_VESTIBULE PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">      11.83</td>
    <td align="right">      11.83</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480529</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">130_LVL1_CORRIDOR FAN COIL</td>
    <td align="right">   6456.502</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00023061</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">    6456.50</td>
    <td align="right">    6456.50</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480151</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6168.60</td>
    <td align="right">    4037.93</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">130_LVL1_CORRIDOR FAN COIL</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">131_LVL1_AMENITY FAN COIL</td>
    <td align="right">   7328.884</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00026177</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">    7328.88</td>
    <td align="right">    6486.99</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.67</td>
    <td align="right"> 0.00872531</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      30.86</td>
    <td align="right"> 0.01480565</td>
    <td align="right">      23.14</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00872531</td>
    <td align="right">    46.5397</td>
    <td align="right">    5941.96</td>
    <td align="right">       0.00</td>
    <td align="right">    8010.79</td>
    <td align="right">    7275.44</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">131_LVL1_AMENITY FAN COIL</td>
    <td align="right">  18091.491</td>
    <td align="right">  18091.491</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039971</td>
    <td align="right">    471.852</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   18091.49</td>
    <td align="right">   18091.49</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.24</td>
    <td align="right"> 0.00702370</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00702370</td>
    <td align="right">    42.3985</td>
    <td align="right">   18327.30</td>
    <td align="right">       0.00</td>
    <td align="right">   19814.91</td>
    <td align="right">   19814.91</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">132_LVL1_AMENITY FAN COIL</td>
    <td align="right">   7805.594</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.589901</td>
    <td align="right"> 0.00027879</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    7805.59</td>
    <td align="right">    7140.48</td>
    <td align="right">   0.589901</td>
    <td align="right">      24.52</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00852057</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      29.01</td>
    <td align="right"> 0.01480226</td>
    <td align="right">      22.62</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852057</td>
    <td align="right">    45.4626</td>
    <td align="right">    6602.61</td>
    <td align="right">       0.00</td>
    <td align="right">    8528.80</td>
    <td align="right">    7917.55</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">132_LVL1_AMENITY FAN COIL</td>
    <td align="right">  20102.733</td>
    <td align="right">  20102.733</td>
    <td align="right">   0.589901</td>
    <td align="right"> 0.00044415</td>
    <td align="right">    524.295</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   20102.73</td>
    <td align="right">   20102.73</td>
    <td align="right">   0.589901</td>
    <td align="right">      22.00</td>
    <td align="right">      14.25</td>
    <td align="right"> 0.00703444</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00703444</td>
    <td align="right">    42.4665</td>
    <td align="right">   20267.15</td>
    <td align="right">       0.00</td>
    <td align="right">   22017.19</td>
    <td align="right">   22017.19</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">133_LVL1_SUITES FAN COIL</td>
    <td align="right">   3009.304</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.235960</td>
    <td align="right"> 0.00010748</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">    3009.30</td>
    <td align="right">    2832.50</td>
    <td align="right">   0.235960</td>
    <td align="right">      24.52</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00834887</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00834887</td>
    <td align="right">    44.5556</td>
    <td align="right">    2641.23</td>
    <td align="right">       0.00</td>
    <td align="right">    3288.51</td>
    <td align="right">    3104.69</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">133_LVL1_SUITES FAN COIL</td>
    <td align="right">   8041.414</td>
    <td align="right">   8041.414</td>
    <td align="right">   0.235960</td>
    <td align="right"> 0.00017767</td>
    <td align="right">    209.725</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8041.41</td>
    <td align="right">    8041.41</td>
    <td align="right">   0.235960</td>
    <td align="right">      21.99</td>
    <td align="right">      14.24</td>
    <td align="right"> 0.00702457</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00702457</td>
    <td align="right">    42.4104</td>
    <td align="right">    8088.86</td>
    <td align="right">       0.00</td>
    <td align="right">    8807.06</td>
    <td align="right">    8807.06</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">134_LVL1_SUITES FAN COIL</td>
    <td align="right">  28230.223</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.212128</td>
    <td align="right"> 0.00100830</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">   28230.22</td>
    <td align="right">   26559.63</td>
    <td align="right">   2.212128</td>
    <td align="right">      24.52</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00835157</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.97</td>
    <td align="right"> 0.01480037</td>
    <td align="right">      22.33</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00835157</td>
    <td align="right">    44.5685</td>
    <td align="right">   24762.78</td>
    <td align="right">       0.00</td>
    <td align="right">   30849.68</td>
    <td align="right">   29117.89</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">134_LVL1_SUITES FAN COIL</td>
    <td align="right">  75380.403</td>
    <td align="right">  75380.403</td>
    <td align="right">   2.212128</td>
    <td align="right"> 0.00166544</td>
    <td align="right">   1965.892</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   75380.40</td>
    <td align="right">   75380.40</td>
    <td align="right">   2.212128</td>
    <td align="right">      22.00</td>
    <td align="right">      14.33</td>
    <td align="right"> 0.00712130</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00712130</td>
    <td align="right">    42.9802</td>
    <td align="right">   75379.07</td>
    <td align="right">       0.00</td>
    <td align="right">   82561.65</td>
    <td align="right">   82561.65</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">135_LVL1_SUITES FAN COIL</td>
    <td align="right">   8076.817</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00028848</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">    8076.82</td>
    <td align="right">    7473.32</td>
    <td align="right">   0.619396</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00845134</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845134</td>
    <td align="right">    45.0952</td>
    <td align="right">    6933.26</td>
    <td align="right">       0.00</td>
    <td align="right">    8828.16</td>
    <td align="right">    8252.52</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">135_LVL1_SUITES FAN COIL</td>
    <td align="right">  21108.403</td>
    <td align="right">  21108.403</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00046636</td>
    <td align="right">    550.524</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   21108.40</td>
    <td align="right">   21108.40</td>
    <td align="right">   0.619396</td>
    <td align="right">      22.00</td>
    <td align="right">      14.24</td>
    <td align="right"> 0.00702132</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00702132</td>
    <td align="right">    42.3900</td>
    <td align="right">   21249.43</td>
    <td align="right">       0.00</td>
    <td align="right">   23118.37</td>
    <td align="right">   23118.37</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">136_LVL1_SUITES FAN COIL</td>
    <td align="right">   9393.227</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.707881</td>
    <td align="right"> 0.00033550</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">    9393.23</td>
    <td align="right">    8574.63</td>
    <td align="right">   0.707881</td>
    <td align="right">      24.52</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00853358</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.18</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      22.39</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853358</td>
    <td align="right">    45.5284</td>
    <td align="right">    7923.60</td>
    <td align="right">       0.00</td>
    <td align="right">   10263.77</td>
    <td align="right">    9515.46</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">136_LVL1_SUITES FAN COIL</td>
    <td align="right">  24123.498</td>
    <td align="right">  24123.498</td>
    <td align="right">   0.707881</td>
    <td align="right"> 0.00053298</td>
    <td align="right">    629.176</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   24123.50</td>
    <td align="right">   24123.50</td>
    <td align="right">   0.707881</td>
    <td align="right">      22.00</td>
    <td align="right">      14.21</td>
    <td align="right"> 0.00699426</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00699426</td>
    <td align="right">    42.2272</td>
    <td align="right">   24316.84</td>
    <td align="right">       0.00</td>
    <td align="right">   26420.76</td>
    <td align="right">   26420.76</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">137_LVL1_WC_PUBLIC PTAC</td>
    <td align="right">    934.584</td>
    <td align="right">    934.584</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.289</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">137_LVL1_WC_PUBLIC PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      11.85</td>
    <td align="right">      11.85</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480499</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">138_LVL1_WC_PUBLIC PTAC</td>
    <td align="right">    934.584</td>
    <td align="right">    934.584</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.289</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">138_LVL1_WC_PUBLIC PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">      12.07</td>
    <td align="right">      12.07</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480113</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">139_LVL1_STORAGE PTAC</td>
    <td align="right">    934.806</td>
    <td align="right">    934.806</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.323</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">     934.81</td>
    <td align="right">     934.81</td>
    <td align="right">   0.024000</td>
    <td align="right">      17.99</td>
    <td align="right">      12.11</td>
    <td align="right"> 0.00645218</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      17.99</td>
    <td align="right"> 0.00645218</td>
    <td align="right">    49.9624</td>
    <td align="right">     669.74</td>
    <td align="right">       0.00</td>
    <td align="right">     959.63</td>
    <td align="right">     959.63</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">139_LVL1_STORAGE PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      12.06</td>
    <td align="right">      12.06</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">140_LVL1_STORAGE PTAC</td>
    <td align="right">    934.579</td>
    <td align="right">    934.579</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.279</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      14.12</td>
    <td align="right"> 0.00853857</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00853857</td>
    <td align="right">    65.8673</td>
    <td align="right">     105.79</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">140_LVL1_STORAGE PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 12:10:00</td>
    <td align="right">      11.90</td>
    <td align="right">      11.90</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480413</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">141_LVL1_STORAGE PTAC</td>
    <td align="right">   1929.806</td>
    <td align="right">   1929.806</td>
    <td align="right">   0.049552</td>
    <td align="right"> 0.00004264</td>
    <td align="right">     48.150</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    1929.81</td>
    <td align="right">    1929.81</td>
    <td align="right">   0.049552</td>
    <td align="right">      18.00</td>
    <td align="right">      12.12</td>
    <td align="right"> 0.00646413</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00646413</td>
    <td align="right">    50.0407</td>
    <td align="right">    1929.75</td>
    <td align="right">       0.00</td>
    <td align="right">    1981.17</td>
    <td align="right">    1981.17</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">141_LVL1_STORAGE PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.049552</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">      11.99</td>
    <td align="right">      11.99</td>
    <td align="right">   0.049552</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480241</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">142_LVL1_STORAGE PTAC</td>
    <td align="right">    934.605</td>
    <td align="right">    934.605</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.327</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">     934.61</td>
    <td align="right">     934.61</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      11.78</td>
    <td align="right"> 0.00612415</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00612415</td>
    <td align="right">    47.4266</td>
    <td align="right">     267.50</td>
    <td align="right">       0.00</td>
    <td align="right">     959.52</td>
    <td align="right">     959.52</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">142_LVL1_STORAGE PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">      11.88</td>
    <td align="right">      11.88</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480453</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">143_LVL1_STORAGE FAN COIL</td>
    <td align="right">   4125.562</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.297560</td>
    <td align="right"> 0.00014735</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">    4125.56</td>
    <td align="right">    3882.59</td>
    <td align="right">   0.297560</td>
    <td align="right">      24.52</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00834977</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.05</td>
    <td align="right"> 0.01480053</td>
    <td align="right">      22.36</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00834977</td>
    <td align="right">    44.5615</td>
    <td align="right">    3620.29</td>
    <td align="right">       0.00</td>
    <td align="right">    4146.97</td>
    <td align="right">    3908.35</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">143_LVL1_STORAGE FAN COIL</td>
    <td align="right">   4060.697</td>
    <td align="right">   4060.697</td>
    <td align="right">   0.119146</td>
    <td align="right"> 0.00008972</td>
    <td align="right">    105.910</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4060.70</td>
    <td align="right">    4060.70</td>
    <td align="right">   0.119146</td>
    <td align="right">      21.99</td>
    <td align="right">      14.16</td>
    <td align="right"> 0.00693589</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00693589</td>
    <td align="right">    41.8854</td>
    <td align="right">    4081.25</td>
    <td align="right">       0.00</td>
    <td align="right">    4447.20</td>
    <td align="right">    4447.20</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">144_LVL1_GARBAGE FAN COIL</td>
    <td align="right">  11683.579</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.861884</td>
    <td align="right"> 0.00041730</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">   11683.58</td>
    <td align="right">   11187.90</td>
    <td align="right">   0.861884</td>
    <td align="right">      24.52</td>
    <td align="right">      16.26</td>
    <td align="right"> 0.00824765</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00824765</td>
    <td align="right">    44.0205</td>
    <td align="right">   10487.26</td>
    <td align="right">       0.00</td>
    <td align="right">   11741.68</td>
    <td align="right">   11171.76</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">144_LVL1_GARBAGE FAN COIL</td>
    <td align="right">   8606.417</td>
    <td align="right">   8606.417</td>
    <td align="right">   0.252553</td>
    <td align="right"> 0.00019015</td>
    <td align="right">    224.487</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8606.42</td>
    <td align="right">    8606.42</td>
    <td align="right">   0.252553</td>
    <td align="right">      22.00</td>
    <td align="right">      14.12</td>
    <td align="right"> 0.00689147</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00689147</td>
    <td align="right">    41.6117</td>
    <td align="right">    8696.18</td>
    <td align="right">       0.00</td>
    <td align="right">    9426.11</td>
    <td align="right">    9426.11</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">173_LVL3_CORRIDOR FAN COIL</td>
    <td align="right">   4131.851</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00014758</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">    4131.85</td>
    <td align="right">    4131.85</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480292</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5915.04</td>
    <td align="right">    3938.89</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">173_LVL3_CORRIDOR FAN COIL</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">174_LVL3_SUITES FAN COIL</td>
    <td align="right">   4560.514</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016289</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    4560.51</td>
    <td align="right">    4258.94</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.39</td>
    <td align="right"> 0.00839578</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00839578</td>
    <td align="right">    44.8016</td>
    <td align="right">    3961.98</td>
    <td align="right">       0.00</td>
    <td align="right">    4984.16</td>
    <td align="right">    4684.59</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">174_LVL3_SUITES FAN COIL</td>
    <td align="right">  12060.798</td>
    <td align="right">  12060.798</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026647</td>
    <td align="right">    314.528</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   12060.80</td>
    <td align="right">   12060.80</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.39</td>
    <td align="right"> 0.00717953</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00717953</td>
    <td align="right">    43.3272</td>
    <td align="right">   12060.62</td>
    <td align="right">       0.00</td>
    <td align="right">   13209.83</td>
    <td align="right">   13209.83</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">175_LVL3_SUITES FAN COIL</td>
    <td align="right">   4608.759</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016461</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    4608.76</td>
    <td align="right">    4269.20</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00844457</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844457</td>
    <td align="right">    45.0585</td>
    <td align="right">    3961.97</td>
    <td align="right">       0.00</td>
    <td align="right">    5037.42</td>
    <td align="right">    4712.12</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">175_LVL3_SUITES FAN COIL</td>
    <td align="right">  12060.729</td>
    <td align="right">  12060.729</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026647</td>
    <td align="right">    314.513</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   12060.73</td>
    <td align="right">   12060.73</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.44</td>
    <td align="right"> 0.00723807</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00723807</td>
    <td align="right">    43.6760</td>
    <td align="right">   12060.56</td>
    <td align="right">       0.00</td>
    <td align="right">   13209.79</td>
    <td align="right">   13209.79</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">176_LVL3_SUITES FAN COIL</td>
    <td align="right">  13823.661</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00049374</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">   13823.66</td>
    <td align="right">   12807.03</td>
    <td align="right">   1.061822</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00844369</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844369</td>
    <td align="right">    45.0539</td>
    <td align="right">   11885.88</td>
    <td align="right">       0.00</td>
    <td align="right">   15109.36</td>
    <td align="right">   14134.89</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">176_LVL3_SUITES FAN COIL</td>
    <td align="right">  36181.748</td>
    <td align="right">  36181.748</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00079939</td>
    <td align="right">    943.493</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   36181.75</td>
    <td align="right">   36181.75</td>
    <td align="right">   1.061822</td>
    <td align="right">      22.00</td>
    <td align="right">      14.49</td>
    <td align="right"> 0.00729244</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00729244</td>
    <td align="right">    43.9994</td>
    <td align="right">   36181.29</td>
    <td align="right">       0.00</td>
    <td align="right">   39629.10</td>
    <td align="right">   39629.10</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">177_LVL3_SUITES FAN COIL</td>
    <td align="right">   3461.136</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012362</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">    3461.14</td>
    <td align="right">    3202.80</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00845083</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      29.23</td>
    <td align="right"> 0.01480267</td>
    <td align="right">      22.69</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845083</td>
    <td align="right">    45.0923</td>
    <td align="right">    2971.41</td>
    <td align="right">       0.00</td>
    <td align="right">    3783.10</td>
    <td align="right">    3536.61</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">177_LVL3_SUITES FAN COIL</td>
    <td align="right">   9046.296</td>
    <td align="right">   9046.296</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019987</td>
    <td align="right">    235.925</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    9046.30</td>
    <td align="right">    9046.30</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.30</td>
    <td align="right"> 0.00708394</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708394</td>
    <td align="right">    42.7625</td>
    <td align="right">    9045.97</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.78</td>
    <td align="right">    9907.78</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">178_LVL3_SUITES FAN COIL</td>
    <td align="right">   7142.090</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00025509</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    7142.09</td>
    <td align="right">    6450.84</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00859892</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00859892</td>
    <td align="right">    45.8713</td>
    <td align="right">    5942.89</td>
    <td align="right">       0.00</td>
    <td align="right">    7804.90</td>
    <td align="right">    7186.56</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">178_LVL3_SUITES FAN COIL</td>
    <td align="right">  18091.171</td>
    <td align="right">  18091.171</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039970</td>
    <td align="right">    471.761</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   18091.17</td>
    <td align="right">   18091.17</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.47</td>
    <td align="right"> 0.00726691</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00726691</td>
    <td align="right">    43.8483</td>
    <td align="right">   18090.88</td>
    <td align="right">       0.00</td>
    <td align="right">   19814.72</td>
    <td align="right">   19814.72</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">179_LVL3_SUITES FAN COIL</td>
    <td align="right">   4586.550</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016382</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">    4586.55</td>
    <td align="right">    4264.32</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00842234</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.01480113</td>
    <td align="right">      22.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842234</td>
    <td align="right">    44.9431</td>
    <td align="right">    3961.80</td>
    <td align="right">       0.00</td>
    <td align="right">    5012.90</td>
    <td align="right">    4699.45</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">179_LVL3_SUITES FAN COIL</td>
    <td align="right">  12061.428</td>
    <td align="right">  12061.428</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026648</td>
    <td align="right">    314.558</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   12061.43</td>
    <td align="right">   12061.43</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.31</td>
    <td align="right"> 0.00709765</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709765</td>
    <td align="right">    42.8425</td>
    <td align="right">   12061.08</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.19</td>
    <td align="right">   13210.19</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">180_LVL3_SUITES FAN COIL</td>
    <td align="right">  13506.223</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00048240</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">   13506.22</td>
    <td align="right">   12739.11</td>
    <td align="right">   1.061822</td>
    <td align="right">      24.52</td>
    <td align="right">      16.34</td>
    <td align="right"> 0.00833659</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.05</td>
    <td align="right"> 0.01480053</td>
    <td align="right">      22.36</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833659</td>
    <td align="right">    44.4891</td>
    <td align="right">   11886.43</td>
    <td align="right">       0.00</td>
    <td align="right">   14758.97</td>
    <td align="right">   13950.03</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">180_LVL3_SUITES FAN COIL</td>
    <td align="right">  36182.819</td>
    <td align="right">  36182.819</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00079942</td>
    <td align="right">    943.607</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   36182.82</td>
    <td align="right">   36182.82</td>
    <td align="right">   1.061822</td>
    <td align="right">      22.00</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00715775</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715775</td>
    <td align="right">    43.1981</td>
    <td align="right">   36182.15</td>
    <td align="right">       0.00</td>
    <td align="right">   39629.73</td>
    <td align="right">   39629.73</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">181_LVL3_SUITES FAN COIL</td>
    <td align="right">   3435.919</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012272</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">    3435.92</td>
    <td align="right">    3197.50</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00841676</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841676</td>
    <td align="right">    44.9124</td>
    <td align="right">    2971.47</td>
    <td align="right">       0.00</td>
    <td align="right">    3755.26</td>
    <td align="right">    3522.38</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">181_LVL3_SUITES FAN COIL</td>
    <td align="right">   9046.118</td>
    <td align="right">   9046.118</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019986</td>
    <td align="right">    235.924</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    9046.12</td>
    <td align="right">    9046.12</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.29</td>
    <td align="right"> 0.00707202</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707202</td>
    <td align="right">    42.6899</td>
    <td align="right">    9045.85</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.67</td>
    <td align="right">    9907.67</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">182_LVL3_SUITES FAN COIL</td>
    <td align="right">   7114.222</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00025410</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    7114.22</td>
    <td align="right">    6445.03</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00858032</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00858032</td>
    <td align="right">    45.7746</td>
    <td align="right">    5942.59</td>
    <td align="right">       0.00</td>
    <td align="right">    7774.19</td>
    <td align="right">    7172.36</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">182_LVL3_SUITES FAN COIL</td>
    <td align="right">  18092.217</td>
    <td align="right">  18092.217</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039973</td>
    <td align="right">    471.836</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   18092.22</td>
    <td align="right">   18092.22</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.32</td>
    <td align="right"> 0.00710480</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00710480</td>
    <td align="right">    42.8855</td>
    <td align="right">   18091.67</td>
    <td align="right">       0.00</td>
    <td align="right">   19815.33</td>
    <td align="right">   19815.33</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">183_LVL3_SUITES FAN COIL</td>
    <td align="right">   7129.116</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00025463</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    7129.12</td>
    <td align="right">    6448.44</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00859000</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      24.86</td>
    <td align="right"> 0.01479473</td>
    <td align="right">      21.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00859000</td>
    <td align="right">    45.8232</td>
    <td align="right">    5943.34</td>
    <td align="right">       0.00</td>
    <td align="right">    7790.60</td>
    <td align="right">    7180.18</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">183_LVL3_SUITES FAN COIL</td>
    <td align="right">  18092.149</td>
    <td align="right">  18092.149</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039972</td>
    <td align="right">    471.833</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   18092.15</td>
    <td align="right">   18092.15</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.32</td>
    <td align="right"> 0.00711134</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711134</td>
    <td align="right">    42.9242</td>
    <td align="right">   18091.62</td>
    <td align="right">       0.00</td>
    <td align="right">   19815.29</td>
    <td align="right">   19815.29</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">184_LVL3_MECH PTAC</td>
    <td align="right">    934.584</td>
    <td align="right">    934.584</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.289</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">184_LVL3_MECH PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">189_LVL4_CORRIDOR FAN COIL</td>
    <td align="right">   4131.851</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00014758</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">    4131.85</td>
    <td align="right">    4131.85</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480292</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5915.04</td>
    <td align="right">    3938.89</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">189_LVL4_CORRIDOR FAN COIL</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">190_LVL4_SUITES FAN COIL</td>
    <td align="right">   3473.980</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012408</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 11:30:00</td>
    <td align="right">    3473.98</td>
    <td align="right">    3205.48</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00846817</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      29.51</td>
    <td align="right"> 0.01480317</td>
    <td align="right">      22.76</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846817</td>
    <td align="right">    45.1837</td>
    <td align="right">    2971.39</td>
    <td align="right">       0.00</td>
    <td align="right">    3797.29</td>
    <td align="right">    3543.73</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">190_LVL4_SUITES FAN COIL</td>
    <td align="right">   9046.297</td>
    <td align="right">   9046.297</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019987</td>
    <td align="right">    235.920</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    9046.30</td>
    <td align="right">    9046.30</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.32</td>
    <td align="right"> 0.00711038</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711038</td>
    <td align="right">    42.9203</td>
    <td align="right">    9045.98</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.78</td>
    <td align="right">    9907.78</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">191_LVL4_SUITES FAN COIL</td>
    <td align="right">   7186.495</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00025668</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    7186.50</td>
    <td align="right">    6459.63</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00862891</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00862891</td>
    <td align="right">    46.0295</td>
    <td align="right">    5942.78</td>
    <td align="right">       0.00</td>
    <td align="right">    7853.84</td>
    <td align="right">    7208.50</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">191_LVL4_SUITES FAN COIL</td>
    <td align="right">  18091.101</td>
    <td align="right">  18091.101</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039970</td>
    <td align="right">    471.739</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   18091.10</td>
    <td align="right">   18091.10</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.52</td>
    <td align="right"> 0.00732520</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00732520</td>
    <td align="right">    44.1957</td>
    <td align="right">   18090.83</td>
    <td align="right">       0.00</td>
    <td align="right">   19814.68</td>
    <td align="right">   19814.68</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">192_LVL4_SUITES FAN COIL</td>
    <td align="right">   4591.185</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016398</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    4591.19</td>
    <td align="right">    4265.45</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00842684</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842684</td>
    <td align="right">    44.9655</td>
    <td align="right">    3961.92</td>
    <td align="right">       0.00</td>
    <td align="right">    5018.02</td>
    <td align="right">    4702.18</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">192_LVL4_SUITES FAN COIL</td>
    <td align="right">  12060.718</td>
    <td align="right">  12060.718</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026647</td>
    <td align="right">    314.504</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   12060.72</td>
    <td align="right">   12060.72</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.48</td>
    <td align="right"> 0.00727549</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00727549</td>
    <td align="right">    43.8991</td>
    <td align="right">   12060.55</td>
    <td align="right">       0.00</td>
    <td align="right">   13209.78</td>
    <td align="right">   13209.78</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">193_LVL4_SUITES FAN COIL</td>
    <td align="right">   4637.630</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016564</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    4637.63</td>
    <td align="right">    4275.22</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00847381</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847381</td>
    <td align="right">    45.2128</td>
    <td align="right">    3961.91</td>
    <td align="right">       0.00</td>
    <td align="right">    5069.29</td>
    <td align="right">    4728.13</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">193_LVL4_SUITES FAN COIL</td>
    <td align="right">  12060.638</td>
    <td align="right">  12060.638</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026647</td>
    <td align="right">    314.489</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   12060.64</td>
    <td align="right">   12060.64</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.53</td>
    <td align="right"> 0.00733455</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00733455</td>
    <td align="right">    44.2508</td>
    <td align="right">   12060.48</td>
    <td align="right">       0.00</td>
    <td align="right">   13209.73</td>
    <td align="right">   13209.73</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">194_LVL4_SUITES FAN COIL</td>
    <td align="right">  13924.643</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00049735</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">   13924.64</td>
    <td align="right">   12828.09</td>
    <td align="right">   1.061822</td>
    <td align="right">      24.52</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00847777</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847777</td>
    <td align="right">    45.2338</td>
    <td align="right">   11885.69</td>
    <td align="right">       0.00</td>
    <td align="right">   15220.85</td>
    <td align="right">   14190.82</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">194_LVL4_SUITES FAN COIL</td>
    <td align="right">  36181.319</td>
    <td align="right">  36181.319</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00079938</td>
    <td align="right">    943.366</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   36181.32</td>
    <td align="right">   36181.32</td>
    <td align="right">   1.061822</td>
    <td align="right">      22.00</td>
    <td align="right">      14.65</td>
    <td align="right"> 0.00746300</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00746300</td>
    <td align="right">    45.0153</td>
    <td align="right">   36180.94</td>
    <td align="right">       0.00</td>
    <td align="right">   39628.85</td>
    <td align="right">   39628.85</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">195_LVL4_SUITES FAN COIL</td>
    <td align="right">   4606.345</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016452</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">    4606.34</td>
    <td align="right">    4268.49</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00844238</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.18</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      22.39</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844238</td>
    <td align="right">    45.0487</td>
    <td align="right">    3961.75</td>
    <td align="right">       0.00</td>
    <td align="right">    5034.75</td>
    <td align="right">    4710.64</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">195_LVL4_SUITES FAN COIL</td>
    <td align="right">  12061.357</td>
    <td align="right">  12061.357</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026648</td>
    <td align="right">    314.547</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   12061.36</td>
    <td align="right">   12061.36</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.35</td>
    <td align="right"> 0.00714082</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00714082</td>
    <td align="right">    43.0996</td>
    <td align="right">   12061.03</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.15</td>
    <td align="right">   13210.15</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">196_LVL4_SUITES FAN COIL</td>
    <td align="right">  13538.129</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00048354</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">   13538.13</td>
    <td align="right">   12746.06</td>
    <td align="right">   1.061822</td>
    <td align="right">      24.52</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00834734</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00834734</td>
    <td align="right">    44.5458</td>
    <td align="right">   11886.33</td>
    <td align="right">       0.00</td>
    <td align="right">   14794.18</td>
    <td align="right">   13969.25</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">196_LVL4_SUITES FAN COIL</td>
    <td align="right">  36182.580</td>
    <td align="right">  36182.580</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00079941</td>
    <td align="right">    943.574</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   36182.58</td>
    <td align="right">   36182.58</td>
    <td align="right">   1.061822</td>
    <td align="right">      22.00</td>
    <td align="right">      14.40</td>
    <td align="right"> 0.00719774</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00719774</td>
    <td align="right">    43.4362</td>
    <td align="right">   36181.97</td>
    <td align="right">       0.00</td>
    <td align="right">   39629.59</td>
    <td align="right">   39629.59</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">197_LVL4_SUITES FAN COIL</td>
    <td align="right">   3441.459</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012292</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">    3441.46</td>
    <td align="right">    3198.68</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00842424</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842424</td>
    <td align="right">    44.9518</td>
    <td align="right">    2971.47</td>
    <td align="right">       0.00</td>
    <td align="right">    3761.38</td>
    <td align="right">    3525.54</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">197_LVL4_SUITES FAN COIL</td>
    <td align="right">   9046.064</td>
    <td align="right">   9046.064</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019986</td>
    <td align="right">    235.920</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    9046.06</td>
    <td align="right">    9046.06</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.30</td>
    <td align="right"> 0.00708943</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708943</td>
    <td align="right">    42.7933</td>
    <td align="right">    9045.81</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.64</td>
    <td align="right">    9907.64</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">198_LVL4_SUITES FAN COIL</td>
    <td align="right">   7169.937</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00025609</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    7169.94</td>
    <td align="right">    6456.14</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.58</td>
    <td align="right"> 0.00861792</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861792</td>
    <td align="right">    45.9729</td>
    <td align="right">    5942.50</td>
    <td align="right">       0.00</td>
    <td align="right">    7835.60</td>
    <td align="right">    7200.21</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">198_LVL4_SUITES FAN COIL</td>
    <td align="right">  18092.116</td>
    <td align="right">  18092.116</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039972</td>
    <td align="right">    471.798</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   18092.12</td>
    <td align="right">   18092.12</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00720926</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720926</td>
    <td align="right">    43.5084</td>
    <td align="right">   18091.60</td>
    <td align="right">       0.00</td>
    <td align="right">   19815.27</td>
    <td align="right">   19815.27</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">199_LVL4_SUITES FAN COIL</td>
    <td align="right">   7147.310</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00025528</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    7147.31</td>
    <td align="right">    6452.09</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.57</td>
    <td align="right"> 0.00860227</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      24.86</td>
    <td align="right"> 0.01479473</td>
    <td align="right">      21.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00860227</td>
    <td align="right">    45.8877</td>
    <td align="right">    5943.34</td>
    <td align="right">       0.00</td>
    <td align="right">    7810.65</td>
    <td align="right">    7189.31</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">199_LVL4_SUITES FAN COIL</td>
    <td align="right">  18092.046</td>
    <td align="right">  18092.046</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039972</td>
    <td align="right">    471.800</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   18092.05</td>
    <td align="right">   18092.05</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00720000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720000</td>
    <td align="right">    43.4528</td>
    <td align="right">   18091.55</td>
    <td align="right">       0.00</td>
    <td align="right">   19815.23</td>
    <td align="right">   19815.23</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">200_LVL4_STORAGE PTAC</td>
    <td align="right">    934.584</td>
    <td align="right">    934.584</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.289</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">200_LVL4_STORAGE PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">205_LVL5_CORRIDOR FAN COIL</td>
    <td align="right">   4131.851</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00014758</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">    4131.85</td>
    <td align="right">    4131.85</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480252</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5915.04</td>
    <td align="right">    3938.89</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">205_LVL5_CORRIDOR FAN COIL</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">206_LVL5_SUITES FAN COIL</td>
    <td align="right">   7182.752</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00025655</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    7182.75</td>
    <td align="right">    6458.85</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00862642</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00862642</td>
    <td align="right">    46.0167</td>
    <td align="right">    5942.73</td>
    <td align="right">       0.00</td>
    <td align="right">    7849.72</td>
    <td align="right">    7206.63</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">206_LVL5_SUITES FAN COIL</td>
    <td align="right">  18091.431</td>
    <td align="right">  18091.431</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039971</td>
    <td align="right">    471.783</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   18091.43</td>
    <td align="right">   18091.43</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.42</td>
    <td align="right"> 0.00721703</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00721703</td>
    <td align="right">    43.5519</td>
    <td align="right">   18091.09</td>
    <td align="right">       0.00</td>
    <td align="right">   19814.88</td>
    <td align="right">   19814.88</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">207_LVL5_SUITES FAN COIL</td>
    <td align="right">   3467.571</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012385</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">    3467.57</td>
    <td align="right">    3204.27</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00845930</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      30.83</td>
    <td align="right"> 0.01480560</td>
    <td align="right">      23.13</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845930</td>
    <td align="right">    45.1354</td>
    <td align="right">    2971.48</td>
    <td align="right">       0.00</td>
    <td align="right">    3790.21</td>
    <td align="right">    3540.27</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">207_LVL5_SUITES FAN COIL</td>
    <td align="right">   9046.399</td>
    <td align="right">   9046.399</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019987</td>
    <td align="right">    235.929</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    9046.40</td>
    <td align="right">    9046.40</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.29</td>
    <td align="right"> 0.00707409</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707409</td>
    <td align="right">    42.7045</td>
    <td align="right">    9046.05</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.84</td>
    <td align="right">    9907.84</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">208_LVL5_SUITES FAN COIL</td>
    <td align="right">   6804.123</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00024302</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    6804.12</td>
    <td align="right">    6103.89</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00864116</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00864116</td>
    <td align="right">    46.0953</td>
    <td align="right">    5612.31</td>
    <td align="right">       0.00</td>
    <td align="right">    7436.12</td>
    <td align="right">    6816.10</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">208_LVL5_SUITES FAN COIL</td>
    <td align="right">  17087.218</td>
    <td align="right">  17087.218</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037752</td>
    <td align="right">    445.621</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   17087.22</td>
    <td align="right">   17087.22</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.33</td>
    <td align="right"> 0.00711825</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711825</td>
    <td align="right">    42.9663</td>
    <td align="right">   17086.67</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.55</td>
    <td align="right">   18714.55</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">209_LVL5_SUITES FAN COIL</td>
    <td align="right">   3546.718</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012668</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    3546.72</td>
    <td align="right">    3220.55</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.54</td>
    <td align="right"> 0.00856606</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      24.86</td>
    <td align="right"> 0.01479473</td>
    <td align="right">      21.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856606</td>
    <td align="right">    45.6979</td>
    <td align="right">    2971.61</td>
    <td align="right">       0.00</td>
    <td align="right">    3875.64</td>
    <td align="right">    3580.98</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">209_LVL5_SUITES FAN COIL</td>
    <td align="right">   9046.437</td>
    <td align="right">   9046.437</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019987</td>
    <td align="right">    235.927</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    9046.44</td>
    <td align="right">    9046.44</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.30</td>
    <td align="right"> 0.00708501</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708501</td>
    <td align="right">    42.7700</td>
    <td align="right">    9046.08</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.86</td>
    <td align="right">    9907.86</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">210_LVL5_SUITES FAN COIL</td>
    <td align="right">  19530.624</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.504247</td>
    <td align="right"> 0.00069758</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">   19530.62</td>
    <td align="right">   18131.84</td>
    <td align="right">   1.504247</td>
    <td align="right">      24.52</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00843119</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843119</td>
    <td align="right">    44.9887</td>
    <td align="right">   16837.97</td>
    <td align="right">       0.00</td>
    <td align="right">   21346.53</td>
    <td align="right">   19994.43</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">210_LVL5_SUITES FAN COIL</td>
    <td align="right">  51258.281</td>
    <td align="right">  51258.281</td>
    <td align="right">   1.504247</td>
    <td align="right"> 0.00113249</td>
    <td align="right">   1336.699</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   51258.28</td>
    <td align="right">   51258.28</td>
    <td align="right">   1.504247</td>
    <td align="right">      22.00</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00722267</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00722267</td>
    <td align="right">    43.5844</td>
    <td align="right">   51257.49</td>
    <td align="right">       0.00</td>
    <td align="right">   56141.70</td>
    <td align="right">   56141.70</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">211_LVL5_SUITES FAN COIL</td>
    <td align="right">   4603.867</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016444</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">    4603.87</td>
    <td align="right">    4267.98</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00843986</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.18</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      22.39</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843986</td>
    <td align="right">    45.0354</td>
    <td align="right">    3961.76</td>
    <td align="right">       0.00</td>
    <td align="right">    5032.02</td>
    <td align="right">    4709.25</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">211_LVL5_SUITES FAN COIL</td>
    <td align="right">  12061.304</td>
    <td align="right">  12061.304</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026648</td>
    <td align="right">    314.545</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   12061.30</td>
    <td align="right">   12061.30</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.36</td>
    <td align="right"> 0.00714553</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00714553</td>
    <td align="right">    43.1275</td>
    <td align="right">   12060.99</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.12</td>
    <td align="right">   13210.12</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">212_LVL5_SUITES FAN COIL</td>
    <td align="right">  13533.670</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00048338</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">   13533.67</td>
    <td align="right">   12745.09</td>
    <td align="right">   1.061822</td>
    <td align="right">      24.52</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00834584</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00834584</td>
    <td align="right">    44.5379</td>
    <td align="right">   11886.33</td>
    <td align="right">       0.00</td>
    <td align="right">   14789.26</td>
    <td align="right">   13966.57</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">212_LVL5_SUITES FAN COIL</td>
    <td align="right">  36182.572</td>
    <td align="right">  36182.572</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00079941</td>
    <td align="right">    943.569</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   36182.57</td>
    <td align="right">   36182.57</td>
    <td align="right">   1.061822</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00720507</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720507</td>
    <td align="right">    43.4799</td>
    <td align="right">   36181.96</td>
    <td align="right">       0.00</td>
    <td align="right">   39629.58</td>
    <td align="right">   39629.58</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">213_LVL5_SUITES FAN COIL</td>
    <td align="right">   3441.351</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012291</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">    3441.35</td>
    <td align="right">    3198.66</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00842409</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842409</td>
    <td align="right">    44.9509</td>
    <td align="right">    2971.47</td>
    <td align="right">       0.00</td>
    <td align="right">    3761.26</td>
    <td align="right">    3525.48</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">213_LVL5_SUITES FAN COIL</td>
    <td align="right">   9046.063</td>
    <td align="right">   9046.063</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019986</td>
    <td align="right">    235.919</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    9046.06</td>
    <td align="right">    9046.06</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.31</td>
    <td align="right"> 0.00709224</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709224</td>
    <td align="right">    42.8101</td>
    <td align="right">    9045.81</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.64</td>
    <td align="right">    9907.64</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">214_LVL5_STORAGE PTAC</td>
    <td align="right">    934.584</td>
    <td align="right">    934.584</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.289</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">214_LVL5_STORAGE PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">219_LVL6_CORRIDOR FAN COIL</td>
    <td align="right">   4131.851</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00014758</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">    4131.85</td>
    <td align="right">    4131.85</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480292</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5915.04</td>
    <td align="right">    3938.89</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">219_LVL6_CORRIDOR FAN COIL</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">220_LVL6_SUITES FAN COIL</td>
    <td align="right">   7165.463</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00025593</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    7165.46</td>
    <td align="right">    6455.46</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.58</td>
    <td align="right"> 0.00861472</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861472</td>
    <td align="right">    45.9548</td>
    <td align="right">    5942.81</td>
    <td align="right">       0.00</td>
    <td align="right">    7830.66</td>
    <td align="right">    7198.15</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">220_LVL6_SUITES FAN COIL</td>
    <td align="right">  18091.570</td>
    <td align="right">  18091.570</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039971</td>
    <td align="right">    471.743</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   18091.57</td>
    <td align="right">   18091.57</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.53</td>
    <td align="right"> 0.00733803</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00733803</td>
    <td align="right">    44.2741</td>
    <td align="right">   18091.20</td>
    <td align="right">       0.00</td>
    <td align="right">   19814.96</td>
    <td align="right">   19814.96</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">221_LVL6_SUITES FAN COIL</td>
    <td align="right">   3484.217</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012445</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">    3484.22</td>
    <td align="right">    3207.75</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848173</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      30.83</td>
    <td align="right"> 0.01480560</td>
    <td align="right">      23.13</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848173</td>
    <td align="right">    45.2535</td>
    <td align="right">    2971.48</td>
    <td align="right">       0.00</td>
    <td align="right">    3806.77</td>
    <td align="right">    3547.96</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">221_LVL6_SUITES FAN COIL</td>
    <td align="right">   9046.488</td>
    <td align="right">   9046.488</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019987</td>
    <td align="right">    235.915</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    9046.49</td>
    <td align="right">    9046.49</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00716183</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716183</td>
    <td align="right">    43.2289</td>
    <td align="right">    9046.12</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.89</td>
    <td align="right">    9907.89</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">222_LVL6_SUITES FAN COIL</td>
    <td align="right">   6803.959</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00024302</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    6803.96</td>
    <td align="right">    6103.91</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00864099</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00864099</td>
    <td align="right">    46.0941</td>
    <td align="right">    5612.39</td>
    <td align="right">       0.00</td>
    <td align="right">    7435.94</td>
    <td align="right">    6816.05</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">222_LVL6_SUITES FAN COIL</td>
    <td align="right">  17087.357</td>
    <td align="right">  17087.357</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037752</td>
    <td align="right">    445.625</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   17087.36</td>
    <td align="right">   17087.36</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.32</td>
    <td align="right"> 0.00711208</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711208</td>
    <td align="right">    42.9300</td>
    <td align="right">   17086.77</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.64</td>
    <td align="right">   18714.64</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">223_LVL6_SUITES FAN COIL</td>
    <td align="right">   3546.708</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012668</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:10:00</td>
    <td align="right">    3546.71</td>
    <td align="right">    3220.58</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.54</td>
    <td align="right"> 0.00856601</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.12</td>
    <td align="right"> 0.01479520</td>
    <td align="right">      21.51</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856601</td>
    <td align="right">    45.6973</td>
    <td align="right">    2971.58</td>
    <td align="right">       0.00</td>
    <td align="right">    3875.63</td>
    <td align="right">    3580.99</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">223_LVL6_SUITES FAN COIL</td>
    <td align="right">   9046.555</td>
    <td align="right">   9046.555</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019987</td>
    <td align="right">    235.934</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    9046.56</td>
    <td align="right">    9046.56</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.27</td>
    <td align="right"> 0.00705811</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00705811</td>
    <td align="right">    42.6104</td>
    <td align="right">    9099.79</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.93</td>
    <td align="right">    9907.93</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">224_LVL6_SUITES FAN COIL</td>
    <td align="right">  18331.364</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.415762</td>
    <td align="right"> 0.00065474</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">   18331.36</td>
    <td align="right">   17054.71</td>
    <td align="right">   1.415762</td>
    <td align="right">      24.52</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00841840</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841840</td>
    <td align="right">    44.9210</td>
    <td align="right">   15847.73</td>
    <td align="right">       0.00</td>
    <td align="right">   20035.22</td>
    <td align="right">   18789.71</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">224_LVL6_SUITES FAN COIL</td>
    <td align="right">  48243.459</td>
    <td align="right">  48243.459</td>
    <td align="right">   1.415762</td>
    <td align="right"> 0.00106588</td>
    <td align="right">   1258.060</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   48243.46</td>
    <td align="right">   48243.46</td>
    <td align="right">   1.415762</td>
    <td align="right">      22.00</td>
    <td align="right">      14.44</td>
    <td align="right"> 0.00723959</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00723959</td>
    <td align="right">    43.6859</td>
    <td align="right">   48242.63</td>
    <td align="right">       0.00</td>
    <td align="right">   52839.46</td>
    <td align="right">   52839.46</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">225_LVL6_SUITES FAN COIL</td>
    <td align="right">   4623.032</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016512</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">    4623.03</td>
    <td align="right">    4272.05</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00845920</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.18</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      22.39</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845920</td>
    <td align="right">    45.1369</td>
    <td align="right">    3961.80</td>
    <td align="right">       0.00</td>
    <td align="right">    5053.18</td>
    <td align="right">    4719.99</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">225_LVL6_SUITES FAN COIL</td>
    <td align="right">  12061.406</td>
    <td align="right">  12061.406</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026648</td>
    <td align="right">    314.523</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   12061.41</td>
    <td align="right">   12061.41</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.45</td>
    <td align="right"> 0.00724623</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00724623</td>
    <td align="right">    43.7288</td>
    <td align="right">   12061.07</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.18</td>
    <td align="right">   13210.18</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">226_LVL6_SUITES FAN COIL</td>
    <td align="right">  13500.871</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00048221</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">   13500.87</td>
    <td align="right">   12737.95</td>
    <td align="right">   1.061822</td>
    <td align="right">      24.52</td>
    <td align="right">      16.34</td>
    <td align="right"> 0.00833478</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833478</td>
    <td align="right">    44.4796</td>
    <td align="right">   11886.36</td>
    <td align="right">       0.00</td>
    <td align="right">   14753.06</td>
    <td align="right">   13946.80</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">226_LVL6_SUITES FAN COIL</td>
    <td align="right">  36182.814</td>
    <td align="right">  36182.814</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00079942</td>
    <td align="right">    943.571</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   36182.81</td>
    <td align="right">   36182.81</td>
    <td align="right">   1.061822</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00720878</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720878</td>
    <td align="right">    43.5026</td>
    <td align="right">   36182.14</td>
    <td align="right">       0.00</td>
    <td align="right">   39629.72</td>
    <td align="right">   39629.72</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">227_LVL6_SUITES FAN COIL</td>
    <td align="right">   3460.073</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012358</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">    3460.07</td>
    <td align="right">    3202.62</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00844932</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844932</td>
    <td align="right">    45.0838</td>
    <td align="right">    2971.47</td>
    <td align="right">       0.00</td>
    <td align="right">    3781.93</td>
    <td align="right">    3536.04</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">227_LVL6_SUITES FAN COIL</td>
    <td align="right">   9046.132</td>
    <td align="right">   9046.132</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019986</td>
    <td align="right">    235.898</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    9046.13</td>
    <td align="right">    9046.13</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00722163</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00722163</td>
    <td align="right">    43.5828</td>
    <td align="right">    9045.86</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.68</td>
    <td align="right">    9907.68</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">228_LVL6_MECH PTAC</td>
    <td align="right">    934.580</td>
    <td align="right">    934.580</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.282</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.94</td>
    <td align="right"> 0.00834571</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00834571</td>
    <td align="right">    64.3994</td>
    <td align="right">     159.42</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">228_LVL6_MECH PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 11:50:00</td>
    <td align="right">      11.92</td>
    <td align="right">      11.92</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480367</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">233_LVL7_CORRIDOR FAN COIL</td>
    <td align="right">   2670.653</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.250000</td>
    <td align="right"> 0.00009539</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">    2670.65</td>
    <td align="right">    2670.65</td>
    <td align="right">   0.250000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480398</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6611.25</td>
    <td align="right">    4600.52</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">233_LVL7_CORRIDOR FAN COIL</td>
    <td align="right">   9735.576</td>
    <td align="right">   9735.576</td>
    <td align="right">   0.250000</td>
    <td align="right"> 0.00021510</td>
    <td align="right">    243.298</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">    9735.58</td>
    <td align="right">    9735.58</td>
    <td align="right">   0.250000</td>
    <td align="right">      18.00</td>
    <td align="right">      10.22</td>
    <td align="right"> 0.00463309</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00463309</td>
    <td align="right">    35.9656</td>
    <td align="right">    9735.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">234_LVL7_AMENITY FAN COIL</td>
    <td align="right">   3730.175</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00013323</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">    3730.18</td>
    <td align="right">    3255.54</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.75</td>
    <td align="right"> 0.00881468</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      29.92</td>
    <td align="right"> 0.01480393</td>
    <td align="right">      22.88</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00881468</td>
    <td align="right">    47.0151</td>
    <td align="right">    2970.71</td>
    <td align="right">       0.00</td>
    <td align="right">    4077.87</td>
    <td align="right">    3666.36</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">234_LVL7_AMENITY FAN COIL</td>
    <td align="right">   9046.465</td>
    <td align="right">   9046.465</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019987</td>
    <td align="right">    235.930</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    9046.46</td>
    <td align="right">    9046.46</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.29</td>
    <td align="right"> 0.00707039</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707039</td>
    <td align="right">    42.6830</td>
    <td align="right">    9102.56</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.87</td>
    <td align="right">    9907.87</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">235_LVL7_SUITES FAN COIL</td>
    <td align="right">   3401.593</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012149</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">    3401.59</td>
    <td align="right">    3190.10</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.37</td>
    <td align="right"> 0.00837055</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.05</td>
    <td align="right"> 0.01480053</td>
    <td align="right">      22.36</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837055</td>
    <td align="right">    44.6694</td>
    <td align="right">    2971.46</td>
    <td align="right">       0.00</td>
    <td align="right">    3717.38</td>
    <td align="right">    3502.40</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">235_LVL7_SUITES FAN COIL</td>
    <td align="right">   9046.320</td>
    <td align="right">   9046.320</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019987</td>
    <td align="right">    235.927</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    9046.32</td>
    <td align="right">    9046.32</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.29</td>
    <td align="right"> 0.00707416</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707416</td>
    <td align="right">    42.7043</td>
    <td align="right">    9105.29</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.79</td>
    <td align="right">    9907.79</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">236_LVL7_SUITES FAN COIL</td>
    <td align="right">   6720.131</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00024002</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">    6720.13</td>
    <td align="right">    6362.27</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.32</td>
    <td align="right"> 0.00831439</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00831439</td>
    <td align="right">    44.3725</td>
    <td align="right">    5943.13</td>
    <td align="right">       0.00</td>
    <td align="right">    7343.09</td>
    <td align="right">    6954.89</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">236_LVL7_SUITES FAN COIL</td>
    <td align="right">  18091.647</td>
    <td align="right">  18091.647</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039971</td>
    <td align="right">    471.794</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   18091.65</td>
    <td align="right">   18091.65</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.40</td>
    <td align="right"> 0.00719758</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00719758</td>
    <td align="right">    43.4368</td>
    <td align="right">   18091.25</td>
    <td align="right">       0.00</td>
    <td align="right">   19815.00</td>
    <td align="right">   19815.00</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">237_LVL7_SUITES FAN COIL</td>
    <td align="right">   7965.793</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00028451</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">    7965.79</td>
    <td align="right">    7449.85</td>
    <td align="right">   0.619396</td>
    <td align="right">      24.52</td>
    <td align="right">      16.38</td>
    <td align="right"> 0.00838709</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.97</td>
    <td align="right"> 0.01480037</td>
    <td align="right">      22.33</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00838709</td>
    <td align="right">    44.7561</td>
    <td align="right">    6933.42</td>
    <td align="right">       0.00</td>
    <td align="right">    8705.60</td>
    <td align="right">    8189.20</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">237_LVL7_SUITES FAN COIL</td>
    <td align="right">  21106.533</td>
    <td align="right">  21106.533</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00046632</td>
    <td align="right">    550.408</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   21106.53</td>
    <td align="right">   21106.53</td>
    <td align="right">   0.619396</td>
    <td align="right">      22.00</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00722536</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00722536</td>
    <td align="right">    43.6011</td>
    <td align="right">   21106.16</td>
    <td align="right">       0.00</td>
    <td align="right">   23117.27</td>
    <td align="right">   23117.27</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">238_LVL7_SUITES FAN COIL</td>
    <td align="right">   3394.684</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012125</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">    3394.68</td>
    <td align="right">    3188.54</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.36</td>
    <td align="right"> 0.00836134</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.80</td>
    <td align="right"> 0.01480188</td>
    <td align="right">      22.57</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836134</td>
    <td align="right">    44.6216</td>
    <td align="right">    2971.37</td>
    <td align="right">       0.00</td>
    <td align="right">    3709.75</td>
    <td align="right">    3498.27</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">238_LVL7_SUITES FAN COIL</td>
    <td align="right">   9046.241</td>
    <td align="right">   9046.241</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019987</td>
    <td align="right">    235.897</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    9046.24</td>
    <td align="right">    9046.24</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.44</td>
    <td align="right"> 0.00723601</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00723601</td>
    <td align="right">    43.6694</td>
    <td align="right">    9097.91</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.74</td>
    <td align="right">    9907.74</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">239_LVL7_SUITES FAN COIL</td>
    <td align="right">   6496.137</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023202</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">    6496.14</td>
    <td align="right">    6040.85</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00842124</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.18</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      22.39</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842124</td>
    <td align="right">    44.9370</td>
    <td align="right">    5612.57</td>
    <td align="right">       0.00</td>
    <td align="right">    7099.98</td>
    <td align="right">    6656.74</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">239_LVL7_SUITES FAN COIL</td>
    <td align="right">  17087.095</td>
    <td align="right">  17087.095</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037752</td>
    <td align="right">    445.634</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   17087.09</td>
    <td align="right">   17087.09</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.29</td>
    <td align="right"> 0.00707051</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707051</td>
    <td align="right">    42.6808</td>
    <td align="right">   17223.73</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.48</td>
    <td align="right">   18714.48</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">240_LVL7_SUITES FAN COIL</td>
    <td align="right">   7461.716</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00026651</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    7461.72</td>
    <td align="right">    6512.59</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.75</td>
    <td align="right"> 0.00881452</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00881452</td>
    <td align="right">    47.0066</td>
    <td align="right">    5942.59</td>
    <td align="right">       0.00</td>
    <td align="right">    8157.22</td>
    <td align="right">    7334.33</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">240_LVL7_SUITES FAN COIL</td>
    <td align="right">  18092.259</td>
    <td align="right">  18092.259</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039973</td>
    <td align="right">    471.850</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   18092.26</td>
    <td align="right">   18092.26</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.28</td>
    <td align="right"> 0.00706698</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00706698</td>
    <td align="right">    42.6599</td>
    <td align="right">   18237.25</td>
    <td align="right">       0.00</td>
    <td align="right">   19815.36</td>
    <td align="right">   19815.36</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">245_LVL8_CORRIDOR FAN COIL</td>
    <td align="right">  58909.133</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.600000</td>
    <td align="right"> 0.00210406</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">   58909.13</td>
    <td align="right">   58909.13</td>
    <td align="right">   4.600000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  128710.89</td>
    <td align="right">   87595.45</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">245_LVL8_CORRIDOR FAN COIL</td>
    <td align="right"> 179128.675</td>
    <td align="right"> 179128.675</td>
    <td align="right">   4.600000</td>
    <td align="right"> 0.00395763</td>
    <td align="right">   4463.760</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">  179128.67</td>
    <td align="right">  179128.67</td>
    <td align="right">   4.600000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">246_LVL8_SUITES FAN COIL</td>
    <td align="right"> 184965.735</td>
    <td align="right">   -999.000</td>
    <td align="right">  14.246107</td>
    <td align="right"> 0.00660642</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">  184965.74</td>
    <td align="right">  171718.21</td>
    <td align="right">  14.246107</td>
    <td align="right">      24.52</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00843119</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843119</td>
    <td align="right">    44.9889</td>
    <td align="right">  159464.37</td>
    <td align="right">       0.00</td>
    <td align="right">  202163.41</td>
    <td align="right">  189358.04</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">246_LVL8_SUITES FAN COIL</td>
    <td align="right"> 485448.662</td>
    <td align="right"> 485448.662</td>
    <td align="right">  14.246107</td>
    <td align="right"> 0.01072539</td>
    <td align="right">  12659.586</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">  485448.66</td>
    <td align="right">  485448.66</td>
    <td align="right">  14.246107</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00719984</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00719984</td>
    <td align="right">    43.4486</td>
    <td align="right">  485440.74</td>
    <td align="right">       0.00</td>
    <td align="right">  531696.39</td>
    <td align="right">  531696.39</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">247_LVL8_SUITES FAN COIL</td>
    <td align="right"> 151628.938</td>
    <td align="right">   -999.000</td>
    <td align="right">  11.532563</td>
    <td align="right"> 0.00541573</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">  151628.94</td>
    <td align="right">  139405.71</td>
    <td align="right">  11.532563</td>
    <td align="right">      24.52</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00849006</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      31.00</td>
    <td align="right"> 0.01480590</td>
    <td align="right">      23.18</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849006</td>
    <td align="right">    45.2993</td>
    <td align="right">  129088.60</td>
    <td align="right">       0.00</td>
    <td align="right">  165668.67</td>
    <td align="right">  154274.79</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">247_LVL8_SUITES FAN COIL</td>
    <td align="right"> 393016.569</td>
    <td align="right"> 393016.569</td>
    <td align="right">  11.532563</td>
    <td align="right"> 0.00868322</td>
    <td align="right">  10249.742</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">  393016.57</td>
    <td align="right">  393016.57</td>
    <td align="right">  11.532563</td>
    <td align="right">      22.00</td>
    <td align="right">      14.30</td>
    <td align="right"> 0.00708177</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708177</td>
    <td align="right">    42.7505</td>
    <td align="right">  393001.38</td>
    <td align="right">       0.00</td>
    <td align="right">  430440.90</td>
    <td align="right">  430440.90</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">248_LVL8_SUITES FAN COIL</td>
    <td align="right"> 151873.082</td>
    <td align="right">   -999.000</td>
    <td align="right">  11.532563</td>
    <td align="right"> 0.00542445</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">  151873.08</td>
    <td align="right">  139451.52</td>
    <td align="right">  11.532563</td>
    <td align="right">      24.52</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00849783</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.01480113</td>
    <td align="right">      22.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849783</td>
    <td align="right">    45.3416</td>
    <td align="right">  129083.95</td>
    <td align="right">       0.00</td>
    <td align="right">  165937.75</td>
    <td align="right">  154403.40</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">248_LVL8_SUITES FAN COIL</td>
    <td align="right"> 393008.645</td>
    <td align="right"> 393008.645</td>
    <td align="right">  11.532563</td>
    <td align="right"> 0.00868305</td>
    <td align="right">  10249.447</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">  393008.64</td>
    <td align="right">  393008.64</td>
    <td align="right">  11.532563</td>
    <td align="right">      22.00</td>
    <td align="right">      14.32</td>
    <td align="right"> 0.00710219</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00710219</td>
    <td align="right">    42.8709</td>
    <td align="right">  392995.60</td>
    <td align="right">       0.00</td>
    <td align="right">  430436.28</td>
    <td align="right">  430436.28</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">249_LVL8_SUITES FAN COIL</td>
    <td align="right"> 233586.202</td>
    <td align="right">   -999.000</td>
    <td align="right">  18.316423</td>
    <td align="right"> 0.00834300</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">  233586.20</td>
    <td align="right">  219879.71</td>
    <td align="right">  18.316423</td>
    <td align="right">      24.52</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00834843</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00834843</td>
    <td align="right">    44.5518</td>
    <td align="right">  205036.89</td>
    <td align="right">       0.00</td>
    <td align="right">  255258.67</td>
    <td align="right">  241000.67</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">249_LVL8_SUITES FAN COIL</td>
    <td align="right"> 624156.379</td>
    <td align="right"> 624156.379</td>
    <td align="right">  18.316423</td>
    <td align="right"> 0.01378997</td>
    <td align="right">  16276.887</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">  624156.38</td>
    <td align="right">  624156.38</td>
    <td align="right">  18.316423</td>
    <td align="right">      22.00</td>
    <td align="right">      14.40</td>
    <td align="right"> 0.00718876</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718876</td>
    <td align="right">    43.3835</td>
    <td align="right">  624144.37</td>
    <td align="right">       0.00</td>
    <td align="right">  683614.37</td>
    <td align="right">  683614.37</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">250_LVL8_SUITES FAN COIL</td>
    <td align="right"> 151265.013</td>
    <td align="right">   -999.000</td>
    <td align="right">  11.532563</td>
    <td align="right"> 0.00540273</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">  151265.01</td>
    <td align="right">  139329.29</td>
    <td align="right">  11.532563</td>
    <td align="right">      24.52</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00847880</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847880</td>
    <td align="right">    45.2402</td>
    <td align="right">  129086.66</td>
    <td align="right">       0.00</td>
    <td align="right">  165346.22</td>
    <td align="right">  154140.76</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">250_LVL8_SUITES FAN COIL</td>
    <td align="right"> 392996.333</td>
    <td align="right"> 392996.333</td>
    <td align="right">  11.532563</td>
    <td align="right"> 0.00868277</td>
    <td align="right">  10248.819</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">  392996.33</td>
    <td align="right">  392996.33</td>
    <td align="right">  11.532563</td>
    <td align="right">      22.00</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00715603</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715603</td>
    <td align="right">    43.1899</td>
    <td align="right">  392986.52</td>
    <td align="right">       0.00</td>
    <td align="right">  430429.10</td>
    <td align="right">  430429.10</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">251_LVL8_SUITES FAN COIL</td>
    <td align="right"> 150372.573</td>
    <td align="right">   -999.000</td>
    <td align="right">  11.532563</td>
    <td align="right"> 0.00537086</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">  150372.57</td>
    <td align="right">  139146.09</td>
    <td align="right">  11.532563</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00845095</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845095</td>
    <td align="right">    45.0926</td>
    <td align="right">  129093.05</td>
    <td align="right">       0.00</td>
    <td align="right">  164360.85</td>
    <td align="right">  153649.73</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">251_LVL8_SUITES FAN COIL</td>
    <td align="right"> 393001.535</td>
    <td align="right"> 393001.535</td>
    <td align="right">  11.532563</td>
    <td align="right"> 0.00868289</td>
    <td align="right">  10249.066</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">  393001.54</td>
    <td align="right">  393001.54</td>
    <td align="right">  11.532563</td>
    <td align="right">      22.00</td>
    <td align="right">      14.35</td>
    <td align="right"> 0.00713562</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713562</td>
    <td align="right">    43.0691</td>
    <td align="right">  392990.29</td>
    <td align="right">       0.00</td>
    <td align="right">  430432.14</td>
    <td align="right">  430432.14</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">252_LVL8_SUITES FAN COIL</td>
    <td align="right"> 114504.007</td>
    <td align="right">   -999.000</td>
    <td align="right">   8.140632</td>
    <td align="right"> 0.00408974</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">  114504.01</td>
    <td align="right">   99874.76</td>
    <td align="right">   8.140632</td>
    <td align="right">      24.52</td>
    <td align="right">      16.75</td>
    <td align="right"> 0.00881863</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00881863</td>
    <td align="right">    47.0291</td>
    <td align="right">   91116.81</td>
    <td align="right">       0.00</td>
    <td align="right">  125177.73</td>
    <td align="right">  112496.82</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">252_LVL8_SUITES FAN COIL</td>
    <td align="right"> 277411.765</td>
    <td align="right"> 277411.765</td>
    <td align="right">   8.140632</td>
    <td align="right"> 0.00612907</td>
    <td align="right">   7234.521</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">  277411.77</td>
    <td align="right">  277411.77</td>
    <td align="right">   8.140632</td>
    <td align="right">      22.00</td>
    <td align="right">      14.36</td>
    <td align="right"> 0.00715312</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715312</td>
    <td align="right">    43.1732</td>
    <td align="right">  277404.08</td>
    <td align="right">       0.00</td>
    <td align="right">  303833.82</td>
    <td align="right">  303833.82</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">257_LVL31_CORRIDOR FAN COIL</td>
    <td align="right">   5122.533</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.400000</td>
    <td align="right"> 0.00018296</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">    5122.53</td>
    <td align="right">    5122.53</td>
    <td align="right">   0.400000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11192.25</td>
    <td align="right">    7617.00</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">257_LVL31_CORRIDOR FAN COIL</td>
    <td align="right">  15576.406</td>
    <td align="right">  15576.406</td>
    <td align="right">   0.400000</td>
    <td align="right"> 0.00034414</td>
    <td align="right">    388.153</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">   15576.41</td>
    <td align="right">   15576.41</td>
    <td align="right">   0.400000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">258_LVL31_SUITES FAN COIL</td>
    <td align="right">  16066.752</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.238792</td>
    <td align="right"> 0.00057386</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">   16066.75</td>
    <td align="right">   14928.40</td>
    <td align="right">   1.238792</td>
    <td align="right">      24.52</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00842620</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842620</td>
    <td align="right">    44.9625</td>
    <td align="right">   13866.52</td>
    <td align="right">       0.00</td>
    <td align="right">   17560.41</td>
    <td align="right">   16456.17</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">258_LVL31_SUITES FAN COIL</td>
    <td align="right">  42213.017</td>
    <td align="right">  42213.017</td>
    <td align="right">   1.238792</td>
    <td align="right"> 0.00093265</td>
    <td align="right">   1100.845</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   42213.02</td>
    <td align="right">   42213.02</td>
    <td align="right">   1.238792</td>
    <td align="right">      22.00</td>
    <td align="right">      14.40</td>
    <td align="right"> 0.00718796</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718796</td>
    <td align="right">    43.3779</td>
    <td align="right">   42212.31</td>
    <td align="right">       0.00</td>
    <td align="right">   46234.52</td>
    <td align="right">   46234.52</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">259_LVL31_SUITES FAN COIL</td>
    <td align="right">  13184.045</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.002832</td>
    <td align="right"> 0.00047089</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">   13184.05</td>
    <td align="right">   12122.01</td>
    <td align="right">   1.002832</td>
    <td align="right">      24.52</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00848968</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      31.00</td>
    <td align="right"> 0.01480590</td>
    <td align="right">      23.18</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848968</td>
    <td align="right">    45.2973</td>
    <td align="right">   11225.10</td>
    <td align="right">       0.00</td>
    <td align="right">   14404.78</td>
    <td align="right">   13414.61</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">259_LVL31_SUITES FAN COIL</td>
    <td align="right">  34175.432</td>
    <td align="right">  34175.432</td>
    <td align="right">   1.002832</td>
    <td align="right"> 0.00075506</td>
    <td align="right">    891.288</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   34175.43</td>
    <td align="right">   34175.43</td>
    <td align="right">   1.002832</td>
    <td align="right">      22.00</td>
    <td align="right">      14.29</td>
    <td align="right"> 0.00707494</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707494</td>
    <td align="right">    42.7099</td>
    <td align="right">   34174.09</td>
    <td align="right">       0.00</td>
    <td align="right">   37429.69</td>
    <td align="right">   37429.69</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">260_LVL31_SUITES FAN COIL</td>
    <td align="right">  13197.200</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.002832</td>
    <td align="right"> 0.00047136</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">   13197.20</td>
    <td align="right">   12124.35</td>
    <td align="right">   1.002832</td>
    <td align="right">      24.52</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00849455</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.01480113</td>
    <td align="right">      22.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849455</td>
    <td align="right">    45.3242</td>
    <td align="right">   11224.72</td>
    <td align="right">       0.00</td>
    <td align="right">   14419.28</td>
    <td align="right">   13421.46</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">260_LVL31_SUITES FAN COIL</td>
    <td align="right">  34174.736</td>
    <td align="right">  34174.736</td>
    <td align="right">   1.002832</td>
    <td align="right"> 0.00075505</td>
    <td align="right">    891.262</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   34174.74</td>
    <td align="right">   34174.74</td>
    <td align="right">   1.002832</td>
    <td align="right">      22.00</td>
    <td align="right">      14.31</td>
    <td align="right"> 0.00709558</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709558</td>
    <td align="right">    42.8316</td>
    <td align="right">   34173.58</td>
    <td align="right">       0.00</td>
    <td align="right">   37429.28</td>
    <td align="right">   37429.28</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">261_LVL31_SUITES FAN COIL</td>
    <td align="right">  20298.894</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.592732</td>
    <td align="right"> 0.00072502</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">   20298.89</td>
    <td align="right">   19117.16</td>
    <td align="right">   1.592732</td>
    <td align="right">      24.52</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00834552</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00834552</td>
    <td align="right">    44.5364</td>
    <td align="right">   17829.30</td>
    <td align="right">       0.00</td>
    <td align="right">   22182.11</td>
    <td align="right">   20948.81</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">261_LVL31_SUITES FAN COIL</td>
    <td align="right">  54274.568</td>
    <td align="right">  54274.568</td>
    <td align="right">   1.592732</td>
    <td align="right"> 0.00119913</td>
    <td align="right">   1415.392</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   54274.57</td>
    <td align="right">   54274.57</td>
    <td align="right">   1.592732</td>
    <td align="right">      22.00</td>
    <td align="right">      14.39</td>
    <td align="right"> 0.00718016</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718016</td>
    <td align="right">    43.3323</td>
    <td align="right">   54273.50</td>
    <td align="right">       0.00</td>
    <td align="right">   59444.79</td>
    <td align="right">   59444.79</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">262_LVL31_SUITES FAN COIL</td>
    <td align="right">  13142.679</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.002832</td>
    <td align="right"> 0.00046942</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">   13142.68</td>
    <td align="right">   12113.36</td>
    <td align="right">   1.002832</td>
    <td align="right">      24.52</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00847493</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847493</td>
    <td align="right">    45.2197</td>
    <td align="right">   11224.97</td>
    <td align="right">       0.00</td>
    <td align="right">   14366.01</td>
    <td align="right">   13397.64</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">262_LVL31_SUITES FAN COIL</td>
    <td align="right">  34173.654</td>
    <td align="right">  34173.654</td>
    <td align="right">   1.002832</td>
    <td align="right"> 0.00075503</td>
    <td align="right">    891.207</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   34173.65</td>
    <td align="right">   34173.65</td>
    <td align="right">   1.002832</td>
    <td align="right">      22.00</td>
    <td align="right">      14.36</td>
    <td align="right"> 0.00714922</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00714922</td>
    <td align="right">    43.1494</td>
    <td align="right">   34172.78</td>
    <td align="right">       0.00</td>
    <td align="right">   37428.65</td>
    <td align="right">   37428.65</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">263_LVL31_SUITES FAN COIL</td>
    <td align="right">  13068.818</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.002832</td>
    <td align="right"> 0.00046678</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">   13068.82</td>
    <td align="right">   12098.18</td>
    <td align="right">   1.002832</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00844843</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844843</td>
    <td align="right">    45.0793</td>
    <td align="right">   11225.49</td>
    <td align="right">       0.00</td>
    <td align="right">   14284.46</td>
    <td align="right">   13356.90</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">263_LVL31_SUITES FAN COIL</td>
    <td align="right">  34174.114</td>
    <td align="right">  34174.114</td>
    <td align="right">   1.002832</td>
    <td align="right"> 0.00075504</td>
    <td align="right">    891.229</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   34174.11</td>
    <td align="right">   34174.11</td>
    <td align="right">   1.002832</td>
    <td align="right">      22.00</td>
    <td align="right">      14.34</td>
    <td align="right"> 0.00712792</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00712792</td>
    <td align="right">    43.0233</td>
    <td align="right">   34173.11</td>
    <td align="right">       0.00</td>
    <td align="right">   37428.92</td>
    <td align="right">   37428.92</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">264_LVL31_SUITES FAN COIL</td>
    <td align="right">   9961.530</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.707881</td>
    <td align="right"> 0.00035580</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    9961.53</td>
    <td align="right">    8685.66</td>
    <td align="right">   0.707881</td>
    <td align="right">      24.52</td>
    <td align="right">      16.75</td>
    <td align="right"> 0.00882097</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882097</td>
    <td align="right">    47.0413</td>
    <td align="right">    7923.24</td>
    <td align="right">       0.00</td>
    <td align="right">   10890.16</td>
    <td align="right">    9784.33</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">264_LVL31_SUITES FAN COIL</td>
    <td align="right">  24122.809</td>
    <td align="right">  24122.809</td>
    <td align="right">   0.707881</td>
    <td align="right"> 0.00053296</td>
    <td align="right">    629.093</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   24122.81</td>
    <td align="right">   24122.81</td>
    <td align="right">   0.707881</td>
    <td align="right">      22.00</td>
    <td align="right">      14.35</td>
    <td align="right"> 0.00714502</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00714502</td>
    <td align="right">    43.1250</td>
    <td align="right">   24122.13</td>
    <td align="right">       0.00</td>
    <td align="right">   26420.36</td>
    <td align="right">   26420.36</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">269_LVL33_CORRIDOR FAN COIL</td>
    <td align="right">   2561.267</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00009148</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">    2561.27</td>
    <td align="right">    2561.27</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5596.13</td>
    <td align="right">    3808.50</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">269_LVL33_CORRIDOR FAN COIL</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">270_LVL33_SUITES FAN COIL</td>
    <td align="right">   8016.892</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00028634</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    8016.89</td>
    <td align="right">    7460.73</td>
    <td align="right">   0.619396</td>
    <td align="right">      24.52</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00841665</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841665</td>
    <td align="right">    44.9121</td>
    <td align="right">    6933.31</td>
    <td align="right">       0.00</td>
    <td align="right">    8762.01</td>
    <td align="right">    8218.71</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">270_LVL33_SUITES FAN COIL</td>
    <td align="right">  21106.582</td>
    <td align="right">  21106.582</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00046632</td>
    <td align="right">    550.431</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   21106.58</td>
    <td align="right">   21106.58</td>
    <td align="right">   0.619396</td>
    <td align="right">      22.00</td>
    <td align="right">      14.38</td>
    <td align="right"> 0.00716995</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716995</td>
    <td align="right">    43.2707</td>
    <td align="right">   21106.21</td>
    <td align="right">       0.00</td>
    <td align="right">   23117.30</td>
    <td align="right">   23117.30</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">271_LVL33_SUITES FAN COIL</td>
    <td align="right">   6590.361</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023539</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">    6590.36</td>
    <td align="right">    6060.66</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00848849</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      31.00</td>
    <td align="right"> 0.01480590</td>
    <td align="right">      23.18</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848849</td>
    <td align="right">    45.2911</td>
    <td align="right">    5612.55</td>
    <td align="right">       0.00</td>
    <td align="right">    7200.56</td>
    <td align="right">    6706.41</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">271_LVL33_SUITES FAN COIL</td>
    <td align="right">  17087.816</td>
    <td align="right">  17087.816</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037753</td>
    <td align="right">    445.662</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   17087.82</td>
    <td align="right">   17087.82</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.24</td>
    <td align="right"> 0.00702519</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00702519</td>
    <td align="right">    42.4133</td>
    <td align="right">   17193.02</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.90</td>
    <td align="right">   18714.90</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">272_LVL33_SUITES FAN COIL</td>
    <td align="right">   6598.483</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023568</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">    6598.48</td>
    <td align="right">    6062.17</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00849445</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.59</td>
    <td align="right"> 0.01480151</td>
    <td align="right">      22.51</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849445</td>
    <td align="right">    45.3235</td>
    <td align="right">    5612.41</td>
    <td align="right">       0.00</td>
    <td align="right">    7209.51</td>
    <td align="right">    6710.68</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">272_LVL33_SUITES FAN COIL</td>
    <td align="right">  17087.432</td>
    <td align="right">  17087.432</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037753</td>
    <td align="right">    445.636</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   17087.43</td>
    <td align="right">   17087.43</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.30</td>
    <td align="right"> 0.00708369</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708369</td>
    <td align="right">    42.7609</td>
    <td align="right">   17086.83</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.68</td>
    <td align="right">   18714.68</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">273_LVL33_SUITES FAN COIL</td>
    <td align="right">  10137.037</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.796366</td>
    <td align="right"> 0.00036206</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">   10137.04</td>
    <td align="right">    9555.88</td>
    <td align="right">   0.796366</td>
    <td align="right">      24.52</td>
    <td align="right">      16.34</td>
    <td align="right"> 0.00833994</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833994</td>
    <td align="right">    44.5070</td>
    <td align="right">    8914.66</td>
    <td align="right">       0.00</td>
    <td align="right">   11077.36</td>
    <td align="right">   10466.93</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">273_LVL33_SUITES FAN COIL</td>
    <td align="right">  27137.368</td>
    <td align="right">  27137.368</td>
    <td align="right">   0.796366</td>
    <td align="right"> 0.00059957</td>
    <td align="right">    707.705</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   27137.37</td>
    <td align="right">   27137.37</td>
    <td align="right">   0.796366</td>
    <td align="right">      22.00</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00716600</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716600</td>
    <td align="right">    43.2481</td>
    <td align="right">   27136.81</td>
    <td align="right">       0.00</td>
    <td align="right">   29722.44</td>
    <td align="right">   29722.44</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">274_LVL33_SUITES FAN COIL</td>
    <td align="right">   6550.261</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023396</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">    6550.26</td>
    <td align="right">    6052.27</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00845988</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.97</td>
    <td align="right"> 0.01480037</td>
    <td align="right">      22.33</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845988</td>
    <td align="right">    45.1405</td>
    <td align="right">    5612.51</td>
    <td align="right">       0.00</td>
    <td align="right">    7159.73</td>
    <td align="right">    6687.19</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">274_LVL33_SUITES FAN COIL</td>
    <td align="right">  17086.880</td>
    <td align="right">  17086.880</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037751</td>
    <td align="right">    445.609</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   17086.88</td>
    <td align="right">   17086.88</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.35</td>
    <td align="right"> 0.00713710</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713710</td>
    <td align="right">    43.0773</td>
    <td align="right">   17086.43</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.36</td>
    <td align="right">   18714.36</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">275_LVL33_SUITES FAN COIL</td>
    <td align="right">   6527.352</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023314</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">    6527.35</td>
    <td align="right">    6047.60</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00844339</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844339</td>
    <td align="right">    45.0527</td>
    <td align="right">    5612.75</td>
    <td align="right">       0.00</td>
    <td align="right">    7134.44</td>
    <td align="right">    6674.50</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">275_LVL33_SUITES FAN COIL</td>
    <td align="right">  17087.116</td>
    <td align="right">  17087.116</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037752</td>
    <td align="right">    445.620</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   17087.12</td>
    <td align="right">   17087.12</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.33</td>
    <td align="right"> 0.00711413</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711413</td>
    <td align="right">    42.9412</td>
    <td align="right">   17086.60</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.49</td>
    <td align="right">   18714.49</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">276_LVL33_SUITES FAN COIL</td>
    <td align="right">   4984.136</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00017802</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    4984.14</td>
    <td align="right">    4343.48</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.76</td>
    <td align="right"> 0.00882435</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882435</td>
    <td align="right">    47.0588</td>
    <td align="right">    3961.65</td>
    <td align="right">       0.00</td>
    <td align="right">    5448.79</td>
    <td align="right">    4893.61</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">276_LVL33_SUITES FAN COIL</td>
    <td align="right">  12061.445</td>
    <td align="right">  12061.445</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026648</td>
    <td align="right">    314.551</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   12061.44</td>
    <td align="right">   12061.44</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.34</td>
    <td align="right"> 0.00713056</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713056</td>
    <td align="right">    43.0390</td>
    <td align="right">   12061.09</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.20</td>
    <td align="right">   13210.20</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">281_LVL34_CORRIDOR FAN COIL</td>
    <td align="right">  17928.866</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.400000</td>
    <td align="right"> 0.00064037</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">   17928.87</td>
    <td align="right">   17928.87</td>
    <td align="right">   1.400000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   39172.88</td>
    <td align="right">   26659.48</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">281_LVL34_CORRIDOR FAN COIL</td>
    <td align="right">  54517.423</td>
    <td align="right">  54517.423</td>
    <td align="right">   1.400000</td>
    <td align="right"> 0.00120450</td>
    <td align="right">   1358.536</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">   54517.42</td>
    <td align="right">   54517.42</td>
    <td align="right">   1.400000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">282_LVL34_SUITES FAN COIL</td>
    <td align="right">  47414.093</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.716376</td>
    <td align="right"> 0.00169349</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
