    <td align="right">7/21 10:30:00</td>
    <td align="right">   47414.09</td>
    <td align="right">   44617.64</td>
    <td align="right">   3.716376</td>
    <td align="right">      24.52</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00835032</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00835032</td>
    <td align="right">    44.5617</td>
    <td align="right">   41601.76</td>
    <td align="right">       0.00</td>
    <td align="right">   51813.45</td>
    <td align="right">   48910.59</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">282_LVL34_SUITES FAN COIL</td>
    <td align="right"> 126640.138</td>
    <td align="right"> 126640.138</td>
    <td align="right">   3.716376</td>
    <td align="right"> 0.00279796</td>
    <td align="right">   3302.524</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">  126640.14</td>
    <td align="right">  126640.14</td>
    <td align="right">   3.716376</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00720008</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720008</td>
    <td align="right">    43.4508</td>
    <td align="right">  126637.77</td>
    <td align="right">       0.00</td>
    <td align="right">  138704.20</td>
    <td align="right">  138704.20</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">283_LVL34_SUITES FAN COIL</td>
    <td align="right">  23622.417</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.858188</td>
    <td align="right"> 0.00084372</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">   23622.42</td>
    <td align="right">   22290.36</td>
    <td align="right">   1.858188</td>
    <td align="right">      24.52</td>
    <td align="right">      16.34</td>
    <td align="right"> 0.00833402</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833402</td>
    <td align="right">    44.4759</td>
    <td align="right">   20800.91</td>
    <td align="right">       0.00</td>
    <td align="right">   25813.33</td>
    <td align="right">   24404.32</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">283_LVL34_SUITES FAN COIL</td>
    <td align="right">  63320.176</td>
    <td align="right">  63320.176</td>
    <td align="right">   1.858188</td>
    <td align="right"> 0.00139898</td>
    <td align="right">   1651.261</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   63320.18</td>
    <td align="right">   63320.18</td>
    <td align="right">   1.858188</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00720207</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720207</td>
    <td align="right">    43.4629</td>
    <td align="right">   63318.99</td>
    <td align="right">       0.00</td>
    <td align="right">   69352.16</td>
    <td align="right">   69352.16</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">284_LVL34_SUITES FAN COIL</td>
    <td align="right">  56314.208</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.335772</td>
    <td align="right"> 0.00201138</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">   56314.21</td>
    <td align="right">   52266.36</td>
    <td align="right">   4.335772</td>
    <td align="right">      24.52</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00843287</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843287</td>
    <td align="right">    44.9977</td>
    <td align="right">   48532.63</td>
    <td align="right">       0.00</td>
    <td align="right">   61550.39</td>
    <td align="right">   57642.19</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">284_LVL34_SUITES FAN COIL</td>
    <td align="right"> 147745.248</td>
    <td align="right"> 147745.248</td>
    <td align="right">   4.335772</td>
    <td align="right"> 0.00326425</td>
    <td align="right">   3852.917</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">  147745.25</td>
    <td align="right">  147745.25</td>
    <td align="right">   4.335772</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00719997</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00719997</td>
    <td align="right">    43.4494</td>
    <td align="right">  147742.83</td>
    <td align="right">       0.00</td>
    <td align="right">  161820.64</td>
    <td align="right">  161820.64</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">285_LVL34_SUITES FAN COIL</td>
    <td align="right">  46148.101</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.509910</td>
    <td align="right"> 0.00164827</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">   46148.10</td>
    <td align="right">   42427.87</td>
    <td align="right">   3.509910</td>
    <td align="right">      24.52</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00849008</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      31.00</td>
    <td align="right"> 0.01480590</td>
    <td align="right">      23.18</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849008</td>
    <td align="right">    45.2994</td>
    <td align="right">   39287.83</td>
    <td align="right">       0.00</td>
    <td align="right">   50421.08</td>
    <td align="right">   46953.29</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">285_LVL34_SUITES FAN COIL</td>
    <td align="right"> 119613.743</td>
    <td align="right"> 119613.743</td>
    <td align="right">   3.509910</td>
    <td align="right"> 0.00264272</td>
    <td align="right">   3119.487</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">  119613.74</td>
    <td align="right">  119613.74</td>
    <td align="right">   3.509910</td>
    <td align="right">      22.00</td>
    <td align="right">      14.30</td>
    <td align="right"> 0.00708154</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708154</td>
    <td align="right">    42.7491</td>
    <td align="right">  119609.12</td>
    <td align="right">       0.00</td>
    <td align="right">  131003.76</td>
    <td align="right">  131003.76</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">286_LVL34_SUITES FAN COIL</td>
    <td align="right">  46233.664</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.509910</td>
    <td align="right"> 0.00165133</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">   46233.66</td>
    <td align="right">   42444.13</td>
    <td align="right">   3.509910</td>
    <td align="right">      24.52</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00849900</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.01480113</td>
    <td align="right">      22.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849900</td>
    <td align="right">    45.3477</td>
    <td align="right">   39286.42</td>
    <td align="right">       0.00</td>
    <td align="right">   50515.38</td>
    <td align="right">   46998.49</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">286_LVL34_SUITES FAN COIL</td>
    <td align="right"> 119611.330</td>
    <td align="right"> 119611.330</td>
    <td align="right">   3.509910</td>
    <td align="right"> 0.00264267</td>
    <td align="right">   3119.395</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">  119611.33</td>
    <td align="right">  119611.33</td>
    <td align="right">   3.509910</td>
    <td align="right">      22.00</td>
    <td align="right">      14.32</td>
    <td align="right"> 0.00710292</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00710292</td>
    <td align="right">    42.8753</td>
    <td align="right">  119607.36</td>
    <td align="right">       0.00</td>
    <td align="right">  131002.35</td>
    <td align="right">  131002.35</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">287_LVL34_SUITES FAN COIL</td>
    <td align="right">  46055.848</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.509910</td>
    <td align="right"> 0.00164498</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">   46055.85</td>
    <td align="right">   42408.46</td>
    <td align="right">   3.509910</td>
    <td align="right">      24.52</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848070</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848070</td>
    <td align="right">    45.2502</td>
    <td align="right">   39287.24</td>
    <td align="right">       0.00</td>
    <td align="right">   50319.44</td>
    <td align="right">   46903.00</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">287_LVL34_SUITES FAN COIL</td>
    <td align="right"> 119607.581</td>
    <td align="right"> 119607.581</td>
    <td align="right">   3.509910</td>
    <td align="right"> 0.00264258</td>
    <td align="right">   3119.204</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">  119607.58</td>
    <td align="right">  119607.58</td>
    <td align="right">   3.509910</td>
    <td align="right">      22.00</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00715661</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715661</td>
    <td align="right">    43.1933</td>
    <td align="right">  119604.59</td>
    <td align="right">       0.00</td>
    <td align="right">  131000.16</td>
    <td align="right">  131000.16</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">288_LVL34_SUITES FAN COIL</td>
    <td align="right">  21549.348</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.651723</td>
    <td align="right"> 0.00076968</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">   21549.35</td>
    <td align="right">   19931.51</td>
    <td align="right">   1.651723</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00845368</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845368</td>
    <td align="right">    45.1069</td>
    <td align="right">   18489.03</td>
    <td align="right">       0.00</td>
    <td align="right">   23554.10</td>
    <td align="right">   22013.14</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">288_LVL34_SUITES FAN COIL</td>
    <td align="right">  56286.667</td>
    <td align="right">  56286.667</td>
    <td align="right">   1.651723</td>
    <td align="right"> 0.00124359</td>
    <td align="right">   1467.897</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   56286.67</td>
    <td align="right">   56286.67</td>
    <td align="right">   1.651723</td>
    <td align="right">      22.00</td>
    <td align="right">      14.35</td>
    <td align="right"> 0.00713575</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713575</td>
    <td align="right">    43.0699</td>
    <td align="right">   56285.06</td>
    <td align="right">       0.00</td>
    <td align="right">   61647.57</td>
    <td align="right">   61647.57</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">289_LVL34_SUITES FAN COIL</td>
    <td align="right">  26153.360</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.858188</td>
    <td align="right"> 0.00093412</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">   26153.36</td>
    <td align="right">   22800.60</td>
    <td align="right">   1.858188</td>
    <td align="right">      24.52</td>
    <td align="right">      16.75</td>
    <td align="right"> 0.00882183</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882183</td>
    <td align="right">    47.0458</td>
    <td align="right">   20798.40</td>
    <td align="right">       0.00</td>
    <td align="right">   28591.45</td>
    <td align="right">   25685.66</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">289_LVL34_SUITES FAN COIL</td>
    <td align="right">  63322.252</td>
    <td align="right">  63322.252</td>
    <td align="right">   1.858188</td>
    <td align="right"> 0.00139903</td>
    <td align="right">   1651.357</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   63322.25</td>
    <td align="right">   63322.25</td>
    <td align="right">   1.858188</td>
    <td align="right">      22.00</td>
    <td align="right">      14.36</td>
    <td align="right"> 0.00715375</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715375</td>
    <td align="right">    43.1770</td>
    <td align="right">   63320.50</td>
    <td align="right">       0.00</td>
    <td align="right">   69353.37</td>
    <td align="right">   69353.37</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">294_LVL41_CORRIDOR FAN COIL</td>
    <td align="right">   2561.267</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00009148</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">    2561.27</td>
    <td align="right">    2561.27</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5596.13</td>
    <td align="right">    3808.50</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">294_LVL41_CORRIDOR FAN COIL</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">295_LVL41_SUITES FAN COIL</td>
    <td align="right">   6757.166</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00024135</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">    6757.17</td>
    <td align="right">    6370.41</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.34</td>
    <td align="right"> 0.00833935</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833935</td>
    <td align="right">    44.5039</td>
    <td align="right">    5943.12</td>
    <td align="right">       0.00</td>
    <td align="right">    7383.96</td>
    <td align="right">    6977.44</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">295_LVL41_SUITES FAN COIL</td>
    <td align="right">  18091.546</td>
    <td align="right">  18091.546</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039971</td>
    <td align="right">    471.800</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   18091.55</td>
    <td align="right">   18091.55</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.38</td>
    <td align="right"> 0.00717380</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00717380</td>
    <td align="right">    43.2945</td>
    <td align="right">   18091.18</td>
    <td align="right">       0.00</td>
    <td align="right">   19814.94</td>
    <td align="right">   19814.94</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">296_LVL41_SUITES FAN COIL</td>
    <td align="right">   3367.369</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012027</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">    3367.37</td>
    <td align="right">    3182.75</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.33</td>
    <td align="right"> 0.00832423</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00832423</td>
    <td align="right">    44.4242</td>
    <td align="right">    2971.56</td>
    <td align="right">       0.00</td>
    <td align="right">    3679.60</td>
    <td align="right">    3481.92</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">296_LVL41_SUITES FAN COIL</td>
    <td align="right">   9045.782</td>
    <td align="right">   9045.782</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019986</td>
    <td align="right">    235.898</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    9045.78</td>
    <td align="right">    9045.78</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.39</td>
    <td align="right"> 0.00718803</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718803</td>
    <td align="right">    43.3794</td>
    <td align="right">    9045.60</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.48</td>
    <td align="right">    9907.48</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">297_LVL41_SUITES FAN COIL</td>
    <td align="right">   8025.074</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00028663</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    8025.07</td>
    <td align="right">    7462.47</td>
    <td align="right">   0.619396</td>
    <td align="right">      24.52</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00842138</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842138</td>
    <td align="right">    44.9369</td>
    <td align="right">    6933.31</td>
    <td align="right">       0.00</td>
    <td align="right">    8771.04</td>
    <td align="right">    8223.38</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">297_LVL41_SUITES FAN COIL</td>
    <td align="right">  21106.597</td>
    <td align="right">  21106.597</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00046632</td>
    <td align="right">    550.424</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   21106.60</td>
    <td align="right">   21106.60</td>
    <td align="right">   0.619396</td>
    <td align="right">      22.00</td>
    <td align="right">      14.39</td>
    <td align="right"> 0.00718725</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718725</td>
    <td align="right">    43.3740</td>
    <td align="right">   21106.22</td>
    <td align="right">       0.00</td>
    <td align="right">   23117.31</td>
    <td align="right">   23117.31</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">298_LVL41_SUITES FAN COIL</td>
    <td align="right">   6589.080</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023534</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">    6589.08</td>
    <td align="right">    6060.70</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00848729</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      30.92</td>
    <td align="right"> 0.01480575</td>
    <td align="right">      23.15</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848729</td>
    <td align="right">    45.2829</td>
    <td align="right">    5612.71</td>
    <td align="right">       0.00</td>
    <td align="right">    7199.14</td>
    <td align="right">    6705.92</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">298_LVL41_SUITES FAN COIL</td>
    <td align="right">  17087.808</td>
    <td align="right">  17087.808</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037753</td>
    <td align="right">    445.639</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   17087.81</td>
    <td align="right">   17087.81</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.31</td>
    <td align="right"> 0.00709347</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709347</td>
    <td align="right">    42.8209</td>
    <td align="right">   17087.11</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.90</td>
    <td align="right">   18714.90</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">299_LVL41_SUITES FAN COIL</td>
    <td align="right">   6624.828</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023662</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">    6624.83</td>
    <td align="right">    6067.62</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.49</td>
    <td align="right"> 0.00851325</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.01480113</td>
    <td align="right">      22.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851325</td>
    <td align="right">    45.4225</td>
    <td align="right">    5612.38</td>
    <td align="right">       0.00</td>
    <td align="right">    7238.54</td>
    <td align="right">    6724.82</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">299_LVL41_SUITES FAN COIL</td>
    <td align="right">  17087.462</td>
    <td align="right">  17087.462</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037753</td>
    <td align="right">    445.613</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   17087.46</td>
    <td align="right">   17087.46</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.36</td>
    <td align="right"> 0.00715358</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715358</td>
    <td align="right">    43.1781</td>
    <td align="right">   17086.86</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.70</td>
    <td align="right">   18714.70</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">300_LVL41_SUITES FAN COIL</td>
    <td align="right">   6550.455</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023396</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">    6550.45</td>
    <td align="right">    6052.32</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00846002</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.97</td>
    <td align="right"> 0.01480037</td>
    <td align="right">      22.33</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846002</td>
    <td align="right">    45.1412</td>
    <td align="right">    5612.52</td>
    <td align="right">       0.00</td>
    <td align="right">    7159.95</td>
    <td align="right">    6687.30</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">300_LVL41_SUITES FAN COIL</td>
    <td align="right">  17086.887</td>
    <td align="right">  17086.887</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037751</td>
    <td align="right">    445.609</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   17086.89</td>
    <td align="right">   17086.89</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.35</td>
    <td align="right"> 0.00713713</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713713</td>
    <td align="right">    43.0775</td>
    <td align="right">   17086.43</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.36</td>
    <td align="right">   18714.36</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">301_LVL41_SUITES FAN COIL</td>
    <td align="right">   6528.753</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023319</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">    6528.75</td>
    <td align="right">    6047.90</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00844439</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844439</td>
    <td align="right">    45.0580</td>
    <td align="right">    5612.75</td>
    <td align="right">       0.00</td>
    <td align="right">    7135.98</td>
    <td align="right">    6675.28</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">301_LVL41_SUITES FAN COIL</td>
    <td align="right">  17087.125</td>
    <td align="right">  17087.125</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037752</td>
    <td align="right">    445.621</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   17087.13</td>
    <td align="right">   17087.13</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.32</td>
    <td align="right"> 0.00711219</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711219</td>
    <td align="right">    42.9297</td>
    <td align="right">   17086.60</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.50</td>
    <td align="right">   18714.50</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">302_LVL41_SUITES FAN COIL</td>
    <td align="right">   4986.757</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00017811</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    4986.76</td>
    <td align="right">    4343.97</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.76</td>
    <td align="right"> 0.00882700</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882700</td>
    <td align="right">    47.0727</td>
    <td align="right">    3961.65</td>
    <td align="right">       0.00</td>
    <td align="right">    5451.68</td>
    <td align="right">    4894.72</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">302_LVL41_SUITES FAN COIL</td>
    <td align="right">  12061.451</td>
    <td align="right">  12061.451</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026648</td>
    <td align="right">    314.551</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   12061.45</td>
    <td align="right">   12061.45</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.34</td>
    <td align="right"> 0.00712902</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00712902</td>
    <td align="right">    43.0298</td>
    <td align="right">   12061.09</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.21</td>
    <td align="right">   13210.21</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">307_LVL42_CORRIDOR FAN COIL</td>
    <td align="right">   1821.164</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00006505</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">    1821.16</td>
    <td align="right">    1821.16</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480113</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4918.09</td>
    <td align="right">    3528.67</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">307_LVL42_CORRIDOR FAN COIL</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">308_LVL42_SUITES FAN COIL</td>
    <td align="right">   4601.410</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016435</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    4601.41</td>
    <td align="right">    4267.60</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00843719</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843719</td>
    <td align="right">    45.0201</td>
    <td align="right">    3961.90</td>
    <td align="right">       0.00</td>
    <td align="right">    5029.30</td>
    <td align="right">    4707.96</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">308_LVL42_SUITES FAN COIL</td>
    <td align="right">  12060.577</td>
    <td align="right">  12060.577</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026646</td>
    <td align="right">    314.485</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   12060.58</td>
    <td align="right">   12060.58</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00734578</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00734578</td>
    <td align="right">    44.3174</td>
    <td align="right">   12060.43</td>
    <td align="right">       0.00</td>
    <td align="right">   13209.70</td>
    <td align="right">   13209.70</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">309_LVL42_SUITES FAN COIL</td>
    <td align="right">   8182.892</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00029227</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">    8182.89</td>
    <td align="right">    7495.06</td>
    <td align="right">   0.619396</td>
    <td align="right">      24.52</td>
    <td align="right">      16.49</td>
    <td align="right"> 0.00851290</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      29.15</td>
    <td align="right"> 0.01480252</td>
    <td align="right">      22.66</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851290</td>
    <td align="right">    45.4211</td>
    <td align="right">    6932.88</td>
    <td align="right">       0.00</td>
    <td align="right">    8940.93</td>
    <td align="right">    8306.68</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">309_LVL42_SUITES FAN COIL</td>
    <td align="right">  21108.580</td>
    <td align="right">  21108.580</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00046637</td>
    <td align="right">    550.509</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   21108.58</td>
    <td align="right">   21108.58</td>
    <td align="right">   0.619396</td>
    <td align="right">      22.00</td>
    <td align="right">      14.28</td>
    <td align="right"> 0.00706549</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00706549</td>
    <td align="right">    42.6543</td>
    <td align="right">   21107.69</td>
    <td align="right">       0.00</td>
    <td align="right">   23118.47</td>
    <td align="right">   23118.47</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">310_LVL42_SUITES FAN COIL</td>
    <td align="right">   6122.551</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.471921</td>
    <td align="right"> 0.00021868</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    6122.55</td>
    <td align="right">    5687.40</td>
    <td align="right">   0.471921</td>
    <td align="right">      24.52</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00842764</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842764</td>
    <td align="right">    44.9701</td>
    <td align="right">    5282.48</td>
    <td align="right">       0.00</td>
    <td align="right">    6691.76</td>
    <td align="right">    6270.08</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">310_LVL42_SUITES FAN COIL</td>
    <td align="right">  16081.114</td>
    <td align="right">  16081.114</td>
    <td align="right">   0.471921</td>
    <td align="right"> 0.00035529</td>
    <td align="right">    419.359</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   16081.11</td>
    <td align="right">   16081.11</td>
    <td align="right">   0.471921</td>
    <td align="right">      22.00</td>
    <td align="right">      14.42</td>
    <td align="right"> 0.00721930</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00721930</td>
    <td align="right">    43.5647</td>
    <td align="right">   16080.85</td>
    <td align="right">       0.00</td>
    <td align="right">   17613.13</td>
    <td align="right">   17613.13</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">311_LVL42_SUITES FAN COIL</td>
    <td align="right">  10165.163</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.796366</td>
    <td align="right"> 0.00036307</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">   10165.16</td>
    <td align="right">    9562.00</td>
    <td align="right">   0.796366</td>
    <td align="right">      24.52</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00835258</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00835258</td>
    <td align="right">    44.5737</td>
    <td align="right">    8914.65</td>
    <td align="right">       0.00</td>
    <td align="right">   11108.40</td>
    <td align="right">   10483.83</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">311_LVL42_SUITES FAN COIL</td>
    <td align="right">  27137.225</td>
    <td align="right">  27137.225</td>
    <td align="right">   0.796366</td>
    <td align="right"> 0.00059956</td>
    <td align="right">    707.686</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   27137.23</td>
    <td align="right">   27137.23</td>
    <td align="right">   0.796366</td>
    <td align="right">      22.00</td>
    <td align="right">      14.40</td>
    <td align="right"> 0.00719818</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00719818</td>
    <td align="right">    43.4397</td>
    <td align="right">   27136.70</td>
    <td align="right">       0.00</td>
    <td align="right">   29722.36</td>
    <td align="right">   29722.36</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">312_LVL42_SUITES FAN COIL</td>
    <td align="right">   6586.240</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023524</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    6586.24</td>
    <td align="right">    6059.77</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00848558</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848558</td>
    <td align="right">    45.2759</td>
    <td align="right">    5612.46</td>
    <td align="right">       0.00</td>
    <td align="right">    7196.02</td>
    <td align="right">    6704.15</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">312_LVL42_SUITES FAN COIL</td>
    <td align="right">  17086.799</td>
    <td align="right">  17086.799</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037751</td>
    <td align="right">    445.602</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   17086.80</td>
    <td align="right">   17086.80</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.36</td>
    <td align="right"> 0.00715361</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715361</td>
    <td align="right">    43.1755</td>
    <td align="right">   17086.37</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.31</td>
    <td align="right">   18714.31</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">313_LVL42_SUITES FAN COIL</td>
    <td align="right">   6543.256</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023371</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">    6543.26</td>
    <td align="right">    6050.95</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00845475</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845475</td>
    <td align="right">    45.1125</td>
    <td align="right">    5612.74</td>
    <td align="right">       0.00</td>
    <td align="right">    7152.00</td>
    <td align="right">    6683.39</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">313_LVL42_SUITES FAN COIL</td>
    <td align="right">  17087.023</td>
    <td align="right">  17087.023</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037752</td>
    <td align="right">    445.611</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   17087.02</td>
    <td align="right">   17087.02</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.35</td>
    <td align="right"> 0.00713776</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713776</td>
    <td align="right">    43.0818</td>
    <td align="right">   17086.53</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.44</td>
    <td align="right">   18714.44</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">314_LVL42_SUITES FAN COIL</td>
    <td align="right">   4984.431</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00017803</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    4984.43</td>
    <td align="right">    4343.50</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.76</td>
    <td align="right"> 0.00882470</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882470</td>
    <td align="right">    47.0609</td>
    <td align="right">    3961.60</td>
    <td align="right">       0.00</td>
    <td align="right">    5449.12</td>
    <td align="right">    4893.71</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">314_LVL42_SUITES FAN COIL</td>
    <td align="right">  12061.381</td>
    <td align="right">  12061.381</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026648</td>
    <td align="right">    314.544</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   12061.38</td>
    <td align="right">   12061.38</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.36</td>
    <td align="right"> 0.00715445</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715445</td>
    <td align="right">    43.1812</td>
    <td align="right">   12061.05</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.17</td>
    <td align="right">   13210.17</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">319_LVL43_CORRIDOR FAN COIL</td>
    <td align="right">   1821.164</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00006505</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">    1821.16</td>
    <td align="right">    1821.16</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480113</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4918.09</td>
    <td align="right">    3528.67</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">319_LVL43_CORRIDOR FAN COIL</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">320_LVL43_SUITES FAN COIL</td>
    <td align="right">   4570.313</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016324</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    4570.31</td>
    <td align="right">    4261.04</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.40</td>
    <td align="right"> 0.00840568</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840568</td>
    <td align="right">    44.8537</td>
    <td align="right">    3961.98</td>
    <td align="right">       0.00</td>
    <td align="right">    4994.97</td>
    <td align="right">    4690.26</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">320_LVL43_SUITES FAN COIL</td>
    <td align="right">  12060.722</td>
    <td align="right">  12060.722</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026647</td>
    <td align="right">    314.509</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   12060.72</td>
    <td align="right">   12060.72</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.46</td>
    <td align="right"> 0.00725644</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00725644</td>
    <td align="right">    43.7855</td>
    <td align="right">   12060.55</td>
    <td align="right">       0.00</td>
    <td align="right">   13209.78</td>
    <td align="right">   13209.78</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">321_LVL43_SUITES FAN COIL</td>
    <td align="right">   8005.924</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00028595</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">    8005.92</td>
    <td align="right">    7458.56</td>
    <td align="right">   0.619396</td>
    <td align="right">      24.52</td>
    <td align="right">      16.40</td>
    <td align="right"> 0.00841019</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      30.28</td>
    <td align="right"> 0.01480458</td>
    <td align="right">      22.98</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841019</td>
    <td align="right">    44.8772</td>
    <td align="right">    6933.59</td>
    <td align="right">       0.00</td>
    <td align="right">    8749.90</td>
    <td align="right">    8212.53</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">321_LVL43_SUITES FAN COIL</td>
    <td align="right">  21108.864</td>
    <td align="right">  21108.864</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00046637</td>
    <td align="right">    550.540</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   21108.86</td>
    <td align="right">   21108.86</td>
    <td align="right">   0.619396</td>
    <td align="right">      21.99</td>
    <td align="right">      14.22</td>
    <td align="right"> 0.00700236</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00700236</td>
    <td align="right">    42.2783</td>
    <td align="right">   21232.54</td>
    <td align="right">       0.00</td>
    <td align="right">   23118.63</td>
    <td align="right">   23118.63</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">322_LVL43_SUITES FAN COIL</td>
    <td align="right">   6077.850</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.471921</td>
    <td align="right"> 0.00021708</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">    6077.85</td>
    <td align="right">    5677.92</td>
    <td align="right">   0.471921</td>
    <td align="right">      24.52</td>
    <td align="right">      16.39</td>
    <td align="right"> 0.00839369</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.97</td>
    <td align="right"> 0.01480037</td>
    <td align="right">      22.33</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00839369</td>
    <td align="right">    44.7910</td>
    <td align="right">    5282.57</td>
    <td align="right">       0.00</td>
    <td align="right">    6642.42</td>
    <td align="right">    6244.43</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">322_LVL43_SUITES FAN COIL</td>
    <td align="right">  16081.257</td>
    <td align="right">  16081.257</td>
    <td align="right">   0.471921</td>
    <td align="right"> 0.00035530</td>
    <td align="right">    419.377</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   16081.26</td>
    <td align="right">   16081.26</td>
    <td align="right">   0.471921</td>
    <td align="right">      22.00</td>
    <td align="right">      14.38</td>
    <td align="right"> 0.00716983</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716983</td>
    <td align="right">    43.2702</td>
    <td align="right">   16080.96</td>
    <td align="right">       0.00</td>
    <td align="right">   17613.21</td>
    <td align="right">   17613.21</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">323_LVL43_SUITES FAN COIL</td>
    <td align="right">  10128.866</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.796366</td>
    <td align="right"> 0.00036177</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">   10128.87</td>
    <td align="right">    9554.10</td>
    <td align="right">   0.796366</td>
    <td align="right">      24.52</td>
    <td align="right">      16.34</td>
    <td align="right"> 0.00833626</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833626</td>
    <td align="right">    44.4876</td>
    <td align="right">    8914.67</td>
    <td align="right">       0.00</td>
    <td align="right">   11068.34</td>
    <td align="right">   10462.00</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">323_LVL43_SUITES FAN COIL</td>
    <td align="right">  27137.450</td>
    <td align="right">  27137.450</td>
    <td align="right">   0.796366</td>
    <td align="right"> 0.00059957</td>
    <td align="right">    707.710</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   27137.45</td>
    <td align="right">   27137.45</td>
    <td align="right">   0.796366</td>
    <td align="right">      22.00</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00716011</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716011</td>
    <td align="right">    43.2131</td>
    <td align="right">   27136.86</td>
    <td align="right">       0.00</td>
    <td align="right">   29722.49</td>
    <td align="right">   29722.49</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">324_LVL43_SUITES FAN COIL</td>
    <td align="right">   6571.153</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023470</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">    6571.15</td>
    <td align="right">    6056.67</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00847477</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.97</td>
    <td align="right"> 0.01480037</td>
    <td align="right">      22.33</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847477</td>
    <td align="right">    45.2187</td>
    <td align="right">    5612.54</td>
    <td align="right">       0.00</td>
    <td align="right">    7182.80</td>
    <td align="right">    6698.74</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">324_LVL43_SUITES FAN COIL</td>
    <td align="right">  17086.958</td>
    <td align="right">  17086.958</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037752</td>
    <td align="right">    445.602</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   17086.96</td>
    <td align="right">   17086.96</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00716179</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716179</td>
    <td align="right">    43.2249</td>
    <td align="right">   17086.48</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.40</td>
    <td align="right">   18714.40</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">325_LVL43_SUITES FAN COIL</td>
    <td align="right">   6522.613</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023297</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">    6522.61</td>
    <td align="right">    6046.60</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00844001</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844001</td>
    <td align="right">    45.0349</td>
    <td align="right">    5612.75</td>
    <td align="right">       0.00</td>
    <td align="right">    7129.21</td>
    <td align="right">    6671.83</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">325_LVL43_SUITES FAN COIL</td>
    <td align="right">  17087.183</td>
    <td align="right">  17087.183</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037752</td>
    <td align="right">    445.626</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   17087.18</td>
    <td align="right">   17087.18</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.31</td>
    <td align="right"> 0.00709942</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709942</td>
    <td align="right">    42.8537</td>
    <td align="right">   17086.64</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.53</td>
    <td align="right">   18714.53</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">326_LVL43_SUITES FAN COIL</td>
    <td align="right">   4981.343</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00017792</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    4981.34</td>
    <td align="right">    4342.99</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.75</td>
    <td align="right"> 0.00882149</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882149</td>
    <td align="right">    47.0435</td>
    <td align="right">    3961.69</td>
    <td align="right">       0.00</td>
    <td align="right">    5445.72</td>
    <td align="right">    4892.45</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">326_LVL43_SUITES FAN COIL</td>
    <td align="right">  12061.551</td>
    <td align="right">  12061.551</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026649</td>
    <td align="right">    314.566</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   12061.55</td>
    <td align="right">   12061.55</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.29</td>
    <td align="right"> 0.00707573</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707573</td>
    <td align="right">    42.7124</td>
    <td align="right">   12153.89</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.27</td>
    <td align="right">   13210.27</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">331_LVL44_CORRIDOR FAN COIL</td>
    <td align="right">   2941.015</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00010504</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:40:00</td>
    <td align="right">    2941.02</td>
    <td align="right">    2941.02</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01479388</td>
    <td align="right">      20.79</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5715.95</td>
    <td align="right">    3858.63</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">331_LVL44_CORRIDOR FAN COIL</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">332_LVL44_AMENITY FAN COIL</td>
    <td align="right">   6806.423</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.471921</td>
    <td align="right"> 0.00024311</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    6806.42</td>
    <td align="right">    5820.41</td>
    <td align="right">   0.471921</td>
    <td align="right">      24.52</td>
    <td align="right">      16.86</td>
    <td align="right"> 0.00894673</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      30.59</td>
    <td align="right"> 0.01480514</td>
    <td align="right">      23.06</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00894673</td>
    <td align="right">    47.7048</td>
    <td align="right">    5282.14</td>
    <td align="right">       0.00</td>
    <td align="right">    7442.47</td>
    <td align="right">    6589.49</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">332_LVL44_AMENITY FAN COIL</td>
    <td align="right">  16082.952</td>
    <td align="right">  16082.952</td>
    <td align="right">   0.471921</td>
    <td align="right"> 0.00035533</td>
    <td align="right">    419.482</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   16082.95</td>
    <td align="right">   16082.95</td>
    <td align="right">   0.471921</td>
    <td align="right">      21.99</td>
    <td align="right">      14.15</td>
    <td align="right"> 0.00692991</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00692991</td>
    <td align="right">    41.8458</td>
    <td align="right">   16193.25</td>
    <td align="right">       0.00</td>
    <td align="right">   17614.20</td>
    <td align="right">   17614.20</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">333_LVL44_AMENITY FAN COIL</td>
    <td align="right">  18220.535</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.297782</td>
    <td align="right"> 0.00065078</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 11:40:00</td>
    <td align="right">   18220.54</td>
    <td align="right">   15915.02</td>
    <td align="right">   1.297782</td>
    <td align="right">      24.52</td>
    <td align="right">      16.74</td>
    <td align="right"> 0.00880959</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      29.64</td>
    <td align="right"> 0.01480343</td>
    <td align="right">      22.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00880959</td>
    <td align="right">    46.9833</td>
    <td align="right">   14525.83</td>
    <td align="right">       0.00</td>
    <td align="right">   19918.70</td>
    <td align="right">   17919.30</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">333_LVL44_AMENITY FAN COIL</td>
    <td align="right">  44224.828</td>
    <td align="right">  44224.828</td>
    <td align="right">   1.297782</td>
    <td align="right"> 0.00097709</td>
    <td align="right">   1153.459</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   44224.83</td>
    <td align="right">   44224.83</td>
    <td align="right">   1.297782</td>
    <td align="right">      22.00</td>
    <td align="right">      14.22</td>
    <td align="right"> 0.00699830</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00699830</td>
    <td align="right">    42.2488</td>
    <td align="right">   44676.23</td>
    <td align="right">       0.00</td>
    <td align="right">   48437.14</td>
    <td align="right">   48437.14</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">334_LVL44_AMENITY FAN COIL</td>
    <td align="right">   3587.502</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.235960</td>
    <td align="right"> 0.00012813</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    3587.50</td>
    <td align="right">    2942.19</td>
    <td align="right">   0.235960</td>
    <td align="right">      24.52</td>
    <td align="right">      17.09</td>
    <td align="right"> 0.00922579</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      24.86</td>
    <td align="right"> 0.01479473</td>
    <td align="right">      21.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00922579</td>
    <td align="right">    49.1682</td>
    <td align="right">    2919.27</td>
    <td align="right">       0.00</td>
    <td align="right">    3924.52</td>
    <td align="right">    3358.73</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">334_LVL44_AMENITY FAN COIL</td>
    <td align="right">   8041.397</td>
    <td align="right">   8041.397</td>
    <td align="right">   0.235960</td>
    <td align="right"> 0.00017766</td>
    <td align="right">    209.735</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    8041.40</td>
    <td align="right">    8041.40</td>
    <td align="right">   0.235960</td>
    <td align="right">      22.00</td>
    <td align="right">      14.18</td>
    <td align="right"> 0.00696187</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00696187</td>
    <td align="right">    42.0359</td>
    <td align="right">    8098.11</td>
    <td align="right">       0.00</td>
    <td align="right">    8807.05</td>
    <td align="right">    8807.05</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">335_LVL44_AMENITY FAN COIL</td>
    <td align="right">   3827.110</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.235960</td>
    <td align="right"> 0.00013669</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    3827.11</td>
    <td align="right">    2979.75</td>
    <td align="right">   0.235960</td>
    <td align="right">      24.52</td>
    <td align="right">      17.39</td>
    <td align="right"> 0.00958923</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      24.86</td>
    <td align="right"> 0.01479473</td>
    <td align="right">      21.43</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00958923</td>
    <td align="right">    51.0764</td>
    <td align="right">    2914.55</td>
    <td align="right">       0.00</td>
    <td align="right">    4186.74</td>
    <td align="right">    3421.61</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">335_LVL44_AMENITY FAN COIL</td>
    <td align="right">   8041.725</td>
    <td align="right">   8041.725</td>
    <td align="right">   0.235960</td>
    <td align="right"> 0.00017767</td>
    <td align="right">    209.749</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    8041.73</td>
    <td align="right">    8041.73</td>
    <td align="right">   0.235960</td>
    <td align="right">      21.99</td>
    <td align="right">      14.13</td>
    <td align="right"> 0.00690835</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00690835</td>
    <td align="right">    41.7192</td>
    <td align="right">    8090.64</td>
    <td align="right">       0.00</td>
    <td align="right">    8807.25</td>
    <td align="right">    8807.25</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">336_LVL44_AMENITY FAN COIL</td>
    <td align="right">   4673.705</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016693</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    4673.70</td>
    <td align="right">    4282.22</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.49</td>
    <td align="right"> 0.00851092</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      29.01</td>
    <td align="right"> 0.01480226</td>
    <td align="right">      22.62</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851092</td>
    <td align="right">    45.4126</td>
    <td align="right">    3961.42</td>
    <td align="right">       0.00</td>
    <td align="right">    5106.65</td>
    <td align="right">    4745.34</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">336_LVL44_AMENITY FAN COIL</td>
    <td align="right">  12062.266</td>
    <td align="right">  12062.266</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026650</td>
    <td align="right">    314.587</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   12062.27</td>
    <td align="right">   12062.27</td>
    <td align="right">   0.353941</td>
    <td align="right">      21.99</td>
    <td align="right">      14.26</td>
    <td align="right"> 0.00703819</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00703819</td>
    <td align="right">    42.4926</td>
    <td align="right">   12125.29</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.68</td>
    <td align="right">   13210.68</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">337_LVL44_AMENITY FAN COIL</td>
    <td align="right">   8171.327</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.589901</td>
    <td align="right"> 0.00029186</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">    8171.33</td>
    <td align="right">    7212.83</td>
    <td align="right">   0.589901</td>
    <td align="right">      24.52</td>
    <td align="right">      16.69</td>
    <td align="right"> 0.00874263</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.01480113</td>
    <td align="right">      22.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00874263</td>
    <td align="right">    46.6326</td>
    <td align="right">    6602.22</td>
    <td align="right">       0.00</td>
    <td align="right">    8931.88</td>
    <td align="right">    8096.31</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">337_LVL44_AMENITY FAN COIL</td>
    <td align="right">  20102.054</td>
    <td align="right">  20102.054</td>
    <td align="right">   0.589901</td>
    <td align="right"> 0.00044413</td>
    <td align="right">    524.289</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   20102.05</td>
    <td align="right">   20102.05</td>
    <td align="right">   0.589901</td>
    <td align="right">      22.00</td>
    <td align="right">      14.24</td>
    <td align="right"> 0.00701921</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00701921</td>
    <td align="right">    42.3731</td>
    <td align="right">   20308.62</td>
    <td align="right">       0.00</td>
    <td align="right">   22016.80</td>
    <td align="right">   22016.80</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">338_LVL44_AMENITY FAN COIL</td>
    <td align="right">   4936.918</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00017633</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">    4936.92</td>
    <td align="right">    4334.10</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.71</td>
    <td align="right"> 0.00877725</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      28.59</td>
    <td align="right"> 0.01480151</td>
    <td align="right">      22.51</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00877725</td>
    <td align="right">    46.8156</td>
    <td align="right">    3961.16</td>
    <td align="right">       0.00</td>
    <td align="right">    5396.75</td>
    <td align="right">    4872.87</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">338_LVL44_AMENITY FAN COIL</td>
    <td align="right">  12062.045</td>
    <td align="right">  12062.045</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026650</td>
    <td align="right">    314.584</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   12062.04</td>
    <td align="right">   12062.04</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.25</td>
    <td align="right"> 0.00703293</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00703293</td>
    <td align="right">    42.4599</td>
    <td align="right">   12135.87</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.55</td>
    <td align="right">   13210.55</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">343_LVL45_CORRIDOR FAN COIL</td>
    <td align="right">   1828.534</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.250000</td>
    <td align="right"> 0.00006893</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:40:00</td>
    <td align="right">    1828.53</td>
    <td align="right">    1828.53</td>
    <td align="right">   0.250000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01479388</td>
    <td align="right">      20.79</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5287.47</td>
    <td align="right">    4038.26</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">343_LVL45_CORRIDOR FAN COIL</td>
    <td align="right">   9735.029</td>
    <td align="right">   9735.029</td>
    <td align="right">   0.250000</td>
    <td align="right"> 0.00021508</td>
    <td align="right">    242.038</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">    9735.03</td>
    <td align="right">    9735.03</td>
    <td align="right">   0.250000</td>
    <td align="right">      18.00</td>
    <td align="right">      16.08</td>
    <td align="right"> 0.01072930</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.01072930</td>
    <td align="right">    82.4774</td>
    <td align="right">    9735.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">344_LVL45_MECH PTAC</td>
    <td align="right">   2860.996</td>
    <td align="right">   2860.996</td>
    <td align="right">   0.073457</td>
    <td align="right"> 0.00006321</td>
    <td align="right">     71.384</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    2861.00</td>
    <td align="right">    2861.00</td>
    <td align="right">   0.073457</td>
    <td align="right">      17.99</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00643398</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      17.99</td>
    <td align="right"> 0.00643398</td>
    <td align="right">    49.8166</td>
    <td align="right">    2860.86</td>
    <td align="right">       0.00</td>
    <td align="right">    2937.05</td>
    <td align="right">    2937.05</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">344_LVL45_MECH PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.073457</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">   0.073457</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">345_LVL45_MECH PTAC</td>
    <td align="right">   5463.088</td>
    <td align="right">   5463.088</td>
    <td align="right">   0.140277</td>
    <td align="right"> 0.00012070</td>
    <td align="right">    136.300</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">    5463.09</td>
    <td align="right">    5463.09</td>
    <td align="right">   0.140277</td>
    <td align="right">      18.00</td>
    <td align="right">      12.20</td>
    <td align="right"> 0.00654255</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00654255</td>
    <td align="right">    50.6408</td>
    <td align="right">    5462.94</td>
    <td align="right">       0.00</td>
    <td align="right">    5608.52</td>
    <td align="right">    5608.52</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">345_LVL45_MECH PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.140277</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">   0.140277</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">346_LVL45_MECH PTAC</td>
    <td align="right">   4180.723</td>
    <td align="right">   4180.723</td>
    <td align="right">   0.107350</td>
    <td align="right"> 0.00009237</td>
    <td align="right">    104.311</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    4180.72</td>
    <td align="right">    4180.72</td>
    <td align="right">   0.107350</td>
    <td align="right">      18.00</td>
    <td align="right">      12.14</td>
    <td align="right"> 0.00648369</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00648369</td>
    <td align="right">    50.1899</td>
    <td align="right">    4180.60</td>
    <td align="right">       0.00</td>
    <td align="right">    4292.02</td>
    <td align="right">    4292.02</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">346_LVL45_MECH PTAC</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.107350</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">   0.107350</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">349_LVL45_ELEV FAN COIL</td>
    <td align="right">   1416.747</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.110162</td>
    <td align="right"> 0.00005060</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 12:10:00</td>
    <td align="right">    1416.75</td>
    <td align="right">    1412.11</td>
    <td align="right">   0.110162</td>
    <td align="right">      24.52</td>
    <td align="right">      16.07</td>
    <td align="right"> 0.00801838</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      30.03</td>
    <td align="right"> 0.01480413</td>
    <td align="right">      22.91</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00801838</td>
    <td align="right">    42.8099</td>
    <td align="right">    1340.56</td>
    <td align="right">       0.00</td>
    <td align="right">    1423.75</td>
    <td align="right">    1380.49</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">349_LVL45_ELEV FAN COIL</td>
    <td align="right">    403.493</td>
    <td align="right">    403.493</td>
    <td align="right">   0.011842</td>
    <td align="right"> 0.00000891</td>
    <td align="right">     10.516</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     403.49</td>
    <td align="right">     403.49</td>
    <td align="right">   0.011842</td>
    <td align="right">      22.00</td>
    <td align="right">      15.18</td>
    <td align="right"> 0.00805253</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00805253</td>
    <td align="right">    48.5224</td>
    <td align="right">     409.10</td>
    <td align="right">       0.00</td>
    <td align="right">     441.95</td>
    <td align="right">     441.95</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">350_LVL45_ELEV FAN COIL</td>
    <td align="right">    897.947</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.069739</td>
    <td align="right"> 0.00003207</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">     897.95</td>
    <td align="right">     894.20</td>
    <td align="right">   0.069739</td>
    <td align="right">      24.52</td>
    <td align="right">      16.07</td>
    <td align="right"> 0.00802344</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      29.84</td>
    <td align="right"> 0.01480378</td>
    <td align="right">      22.86</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00802344</td>
    <td align="right">    42.8366</td>
    <td align="right">     848.65</td>
    <td align="right">       0.00</td>
    <td align="right">     902.40</td>
    <td align="right">     874.65</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">350_LVL45_ELEV FAN COIL</td>
    <td align="right">   1054.177</td>
    <td align="right">   1054.177</td>
    <td align="right">   0.030938</td>
    <td align="right"> 0.00002329</td>
    <td align="right">     27.475</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    1054.18</td>
    <td align="right">    1054.18</td>
    <td align="right">   0.030938</td>
    <td align="right">      22.00</td>
    <td align="right">      15.14</td>
    <td align="right"> 0.00800488</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800488</td>
    <td align="right">    48.2390</td>
    <td align="right">    1064.51</td>
    <td align="right">       0.00</td>
    <td align="right">    1154.65</td>
    <td align="right">    1154.65</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SUITE ERVS</td>
    <td align="right"> 448893.540</td>
    <td align="right"> 281736.678</td>
    <td align="right">  13.180827</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">  528491.42</td>
    <td align="right">  280186.70</td>
    <td align="right">  13.180827</td>
    <td align="right">      28.39</td>
    <td align="right">      22.45</td>
    <td align="right"> 0.01480114</td>
    <td align="right">       9.45</td>
    <td align="right">       9.45</td>
    <td align="right"> 0.00924000</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.01480114</td>
    <td align="right">      22.45</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00858741</td>
    <td align="right">    45.8125</td>
    <td align="right">11233495.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SUITE ERVS</td>
    <td align="right"> 452057.404</td>
    <td align="right"> 452057.404</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">  452057.40</td>
    <td align="right">  452057.40</td>
    <td align="right">     -999.0</td>
    <td align="right">     -16.40</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">      12.20</td>
    <td align="right">       5.60</td>
    <td align="right"> 0.00300000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">  -999.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00714909</td>
    <td align="right">    43.1488</td>
    <td align="right">11670348.65</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">AHU_1 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AHU_1</td>
    <td align="right">  45076.137</td>
    <td align="right">  29470.698</td>
    <td align="right">   1.512304</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">   53061.04</td>
    <td align="right">   28343.71</td>
    <td align="right">   1.512304</td>
    <td align="right">      28.65</td>
    <td align="right">      22.52</td>
    <td align="right"> 0.01480162</td>
    <td align="right">      19.11</td>
    <td align="right">      15.18</td>
    <td align="right"> 0.00924000</td>
    <td align="right">      28.65</td>
    <td align="right"> 0.01480162</td>
    <td align="right">      22.52</td>
    <td align="right">    95.5538</td>
    <td align="right">      26.66</td>
    <td align="right"> 0.01797579</td>
    <td align="right">    80.6679</td>
    <td align="right">   31561.66</td>
    <td align="right">       0.00</td>
    <td align="right">   45114.86</td>
    <td align="right">   29382.62</td>
  </tr>
  <tr>
    <td align="right">AHU_1 HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AHU_1</td>
    <td align="right">  66012.396</td>
    <td align="right">  66012.396</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   66012.40</td>
    <td align="right">   66012.40</td>
    <td align="right">     -999.0</td>
    <td align="right">     -16.40</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">      20.00</td>
    <td align="right">       9.32</td>
    <td align="right"> 0.00300000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.49</td>
    <td align="right"> 0.01329735</td>
    <td align="right">    81.9909</td>
    <td align="right">   44276.89</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">AHU_2 COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AHU_2</td>
    <td align="right">  24634.954</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.844520</td>
    <td align="right"> 0.00087990</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:50:00</td>
    <td align="right">   24634.95</td>
    <td align="right">   14018.60</td>
    <td align="right">   0.844520</td>
    <td align="right">      29.01</td>
    <td align="right">      22.62</td>
    <td align="right"> 0.01480226</td>
    <td align="right">      16.13</td>
    <td align="right">      15.13</td>
    <td align="right"> 0.01039598</td>
    <td align="right">      29.01</td>
    <td align="right"> 0.01480226</td>
    <td align="right">      22.62</td>
    <td align="right">    54.1265</td>
    <td align="right">      24.94</td>
    <td align="right"> 0.01177435</td>
    <td align="right">    59.0803</td>
    <td align="right">   22448.82</td>
    <td align="right">       0.00</td>
    <td align="right">   24820.11</td>
    <td align="right">   13858.31</td>
  </tr>
  <tr>
    <td align="right">AHU_2 HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AHU_2</td>
    <td align="right">  36863.460</td>
    <td align="right">  36863.460</td>
    <td align="right">   0.844520</td>
    <td align="right"> 0.00081445</td>
    <td align="right">    510.038</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   36863.46</td>
    <td align="right">   36863.46</td>
    <td align="right">   0.844520</td>
    <td align="right">     -16.40</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">      20.00</td>
    <td align="right">       9.32</td>
    <td align="right"> 0.00300000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">    54.1265</td>
    <td align="right">      21.19</td>
    <td align="right"> 0.00821332</td>
    <td align="right">    51.9943</td>
    <td align="right">   20608.49</td>
    <td align="right">       0.00</td>
    <td align="right">   24603.97</td>
    <td align="right">   24603.97</td>
  </tr>
  <tr>
    <td align="right">ERV-1 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ERV-1</td>
    <td align="right">   1465.902</td>
    <td align="right">    922.718</td>
    <td align="right">   0.043583</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:10:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">    1723.80</td>
    <td align="right">     953.04</td>
    <td align="right">   0.043583</td>
    <td align="right">      29.92</td>
    <td align="right">      22.88</td>
    <td align="right"> 0.01480393</td>
    <td align="right">      11.42</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00924000</td>
    <td align="right">      29.92</td>
    <td align="right"> 0.01480393</td>
    <td align="right">      22.88</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00881181</td>
    <td align="right">    46.9980</td>
    <td align="right">    3386.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ERV-1 HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ERV-1</td>
    <td align="right">   1494.747</td>
    <td align="right">   1494.747</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    1494.75</td>
    <td align="right">    1494.75</td>
    <td align="right">     -999.0</td>
    <td align="right">     -16.40</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">      12.20</td>
    <td align="right">       5.60</td>
    <td align="right"> 0.00300000</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right">  -999.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707039</td>
    <td align="right">    42.6830</td>
    <td align="right">    2955.94</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">105_LVL-6_VESTIBULE PTAC</td>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4672.922</td>
    <td align="right">   4672.922</td>
    <td align="right">   0.120000</td>
    <td align="right"> 0.00010324</td>
    <td align="right">    116.446</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">105_LVL-6_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.120000</td>
    <td align="right"> 0.14320599</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0631</td>
    <td align="right">   0.064360</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4672.92</td>
    <td align="right">    4672.92</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14320599</td>
    <td align="right">   0.120000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.10323197</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4672.92</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4797.56</td>
    <td align="right">    4797.56</td>
    <td align="right"> 0.14320599</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      49.45</td>
    <td align="right">      23.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70435.8</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">105_LVL-6_VESTIBULE PTAC</td>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.120000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">105_LVL-6_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.120000</td>
    <td align="right"> 0.14320599</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">     1.2003</td>
    <td align="right"> 0.14320599</td>
    <td align="right">   0.120000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     25.440</td>
    <td align="right">     -13.44</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480226</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.13755044</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">106_LVL-6_STORAGE PTAC</td>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4672.922</td>
    <td align="right">   4672.922</td>
    <td align="right">   0.120000</td>
    <td align="right"> 0.00010324</td>
    <td align="right">    116.446</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">106_LVL-6_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.120000</td>
    <td align="right"> 0.14320599</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0631</td>
    <td align="right">   0.064360</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4672.92</td>
    <td align="right">    4672.92</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14320599</td>
    <td align="right">   0.120000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.10323197</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4672.92</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4797.56</td>
    <td align="right">    4797.56</td>
    <td align="right"> 0.14320599</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      49.45</td>
    <td align="right">      23.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70435.8</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">106_LVL-6_STORAGE PTAC</td>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.120000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">106_LVL-6_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.120000</td>
    <td align="right"> 0.14320599</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">     1.1932</td>
    <td align="right"> 0.14320599</td>
    <td align="right">   0.120000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     25.440</td>
    <td align="right">     -13.51</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.13755044</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">116_LVL-1_VESTIBULE PTAC</td>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    934.584</td>
    <td align="right">    934.584</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.289</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">116_LVL-1_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0126</td>
    <td align="right">   0.012872</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02064639</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     934.58</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
    <td align="right"> 0.02864120</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      49.45</td>
    <td align="right">      23.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70435.8</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">116_LVL-1_VESTIBULE PTAC</td>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">116_LVL-1_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">     1.2003</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      5.088</td>
    <td align="right">       6.91</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480226</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.02751009</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">117_LVL-1_ELEC FAN COIL</td>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.015711</td>
    <td align="right"> 0.00000000</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">117_LVL-1_ELEC SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.015711</td>
    <td align="right"> 0.01874970</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.01874970</td>
    <td align="right">   0.015711</td>
    <td align="right">      24.52</td>
    <td align="right">      16.05</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    45013.3</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42.7129</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.01874970</td>
    <td align="right">      24.52</td>
    <td align="right">      16.14</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    45013.3</td>
    <td align="right">      24.52</td>
    <td align="right">      16.14</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    45013.3</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">117_LVL-1_ELEC FAN COIL</td>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    535.339</td>
    <td align="right">    535.339</td>
    <td align="right">   0.015711</td>
    <td align="right"> 0.00001183</td>
    <td align="right">     13.952</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">117_LVL-1_ELEC SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.015711</td>
    <td align="right"> 0.01874970</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0072</td>
    <td align="right">   0.007373</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     535.34</td>
    <td align="right">     535.34</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.01874970</td>
    <td align="right">   0.015711</td>
    <td align="right">      22.00</td>
    <td align="right">      15.17</td>
    <td align="right"> 0.00803435</td>
    <td align="right">    42528.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01182646</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     535.34</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.38</td>
    <td align="right"> 0.00803435</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00803435</td>
    <td align="right">    48.4142</td>
    <td align="right">     547.10</td>
    <td align="right">       0.00</td>
    <td align="right">     586.36</td>
    <td align="right">     586.36</td>
    <td align="right"> 0.01874970</td>
    <td align="right">      16.60</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00803435</td>
    <td align="right">    37021.7</td>
    <td align="right">      47.27</td>
    <td align="right">      23.27</td>
    <td align="right"> 0.00803435</td>
    <td align="right">    68294.8</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">118_LVL-1_MECH PTAC</td>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    934.584</td>
    <td align="right">    934.584</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.289</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">118_LVL-1_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0126</td>
    <td align="right">   0.012872</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.65</td>
    <td align="right"> 0.00803179</td>
    <td align="right">    38442.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02064638</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     934.58</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00803179</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00803179</td>
    <td align="right">    62.0085</td>
    <td align="right">     583.09</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
    <td align="right"> 0.02864120</td>
    <td align="right">      16.60</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00803179</td>
    <td align="right">    37015.2</td>
    <td align="right">      49.45</td>
    <td align="right">      23.86</td>
    <td align="right"> 0.00803179</td>
    <td align="right">    70516.3</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">118_LVL-1_MECH PTAC</td>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">118_LVL-1_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">     1.1932</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      5.088</td>
    <td align="right">       6.84</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.02751009</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">119_LVL-1_MECH PTAC</td>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    934.584</td>
    <td align="right">    934.584</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.289</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">119_LVL-1_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0126</td>
    <td align="right">   0.012872</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02064639</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     934.58</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
    <td align="right"> 0.02864120</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      49.45</td>
    <td align="right">      23.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70435.8</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">119_LVL-1_MECH PTAC</td>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">119_LVL-1_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">     1.1932</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      5.088</td>
    <td align="right">       6.84</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.02751009</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">122_LVL-1_ELEC PTAC</td>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    934.583</td>
    <td align="right">    934.583</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.286</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">122_LVL-1_ELEC PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0126</td>
    <td align="right">   0.012872</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.76</td>
    <td align="right"> 0.00814676</td>
    <td align="right">    38734.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02064636</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     934.58</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00814676</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00814676</td>
    <td align="right">    62.8844</td>
    <td align="right">     112.36</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
    <td align="right"> 0.02864120</td>
    <td align="right">      16.60</td>
    <td align="right">      13.29</td>
    <td align="right"> 0.00814676</td>
    <td align="right">    37306.3</td>
    <td align="right">      49.44</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00814676</td>
    <td align="right">    70807.4</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">122_LVL-1_ELEC PTAC</td>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">122_LVL-1_ELEC PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">     1.1932</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      5.088</td>
    <td align="right">       6.84</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.02751009</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">123_LVL-1_ELEC PTAC</td>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    934.584</td>
    <td align="right">    934.584</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.289</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">123_LVL-1_ELEC PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0126</td>
    <td align="right">   0.012872</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02064639</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     934.58</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
    <td align="right"> 0.02864120</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      49.45</td>
    <td align="right">      23.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70435.8</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">123_LVL-1_ELEC PTAC</td>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">123_LVL-1_ELEC PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">     1.1932</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      5.088</td>
    <td align="right">       6.84</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.02751009</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">127_LVL1_VESTIBULE PTAC</td>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    934.662</td>
    <td align="right">    934.662</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.316</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">127_LVL1_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0126</td>
    <td align="right">   0.012873</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     934.66</td>
    <td align="right">     934.66</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      12.35</td>
    <td align="right"> 0.00669172</td>
    <td align="right">    35043.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02064812</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     934.66</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00669172</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00669172</td>
    <td align="right">    51.7815</td>
    <td align="right">     783.45</td>
    <td align="right">       0.00</td>
    <td align="right">     959.55</td>
    <td align="right">     959.55</td>
    <td align="right"> 0.02864120</td>
    <td align="right">      16.60</td>
    <td align="right">      11.85</td>
    <td align="right"> 0.00669172</td>
    <td align="right">    33622.4</td>
    <td align="right">      49.53</td>
    <td align="right">      22.99</td>
    <td align="right"> 0.00669172</td>
    <td align="right">    67124.9</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">127_LVL1_VESTIBULE PTAC</td>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">127_LVL1_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">      12.04</td>
    <td align="right">      12.04</td>
    <td align="right">     1.2045</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      5.088</td>
    <td align="right">       6.96</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480151</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.02751009</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">128_LVL1_VESTIBULE PTAC</td>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    934.647</td>
    <td align="right">    934.647</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.315</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">128_LVL1_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0126</td>
    <td align="right">   0.012873</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     934.65</td>
    <td align="right">     934.65</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      12.41</td>
    <td align="right"> 0.00675809</td>
    <td align="right">    35212.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02064777</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     934.65</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00675809</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00675809</td>
    <td align="right">    52.2878</td>
    <td align="right">     568.44</td>
    <td align="right">       0.00</td>
    <td align="right">     959.54</td>
    <td align="right">     959.54</td>
    <td align="right"> 0.02864120</td>
    <td align="right">      16.60</td>
    <td align="right">      11.92</td>
    <td align="right"> 0.00675809</td>
    <td align="right">    33790.5</td>
    <td align="right">      49.53</td>
    <td align="right">      23.04</td>
    <td align="right"> 0.00675809</td>
    <td align="right">    67292.7</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">128_LVL1_VESTIBULE PTAC</td>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">128_LVL1_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">      12.02</td>
    <td align="right">      12.02</td>
    <td align="right">     1.2015</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      5.088</td>
    <td align="right">       6.93</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480204</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.02751009</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">129_LVL1_VESTIBULE PTAC</td>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    934.643</td>
    <td align="right">    934.643</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.312</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">129_LVL1_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0126</td>
    <td align="right">   0.012873</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     934.64</td>
    <td align="right">     934.64</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      12.54</td>
    <td align="right"> 0.00688726</td>
    <td align="right">    35540.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02064768</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     934.64</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00688726</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00688726</td>
    <td align="right">    53.2757</td>
    <td align="right">     399.58</td>
    <td align="right">       0.00</td>
    <td align="right">     959.54</td>
    <td align="right">     959.54</td>
    <td align="right"> 0.02864120</td>
    <td align="right">      16.60</td>
    <td align="right">      12.05</td>
    <td align="right"> 0.00688726</td>
    <td align="right">    34117.5</td>
    <td align="right">      49.52</td>
    <td align="right">      23.12</td>
    <td align="right"> 0.00688726</td>
    <td align="right">    67619.6</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">129_LVL1_VESTIBULE PTAC</td>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">129_LVL1_VESTIBULE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">      11.83</td>
    <td align="right">      11.83</td>
    <td align="right">     1.1834</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      5.088</td>
    <td align="right">       6.75</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480529</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.02751009</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">130_LVL1_CORRIDOR FAN COIL</td>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6456.502</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00023061</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">130_LVL1_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2780</td>
    <td align="right">   0.277969</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6456.50</td>
    <td align="right">    6456.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.23058346</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6456.50</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480151</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6168.60</td>
    <td align="right">    4037.93</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">130_LVL1_CORRIDOR FAN COIL</td>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">130_LVL1_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1052</td>
    <td align="right">   0.107267</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.17205328</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7788.20</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">131_LVL1_AMENITY FAN COIL</td>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7328.884</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00026177</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.0599</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">131_LVL1_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.3155</td>
    <td align="right">   0.315527</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7328.88</td>
    <td align="right">    6486.99</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.67</td>
    <td align="right"> 0.00872531</td>
    <td align="right">    46856.8</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.26173918</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    7328.88</td>
    <td align="right">      30.86</td>
    <td align="right"> 0.01480565</td>
    <td align="right">      23.14</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00872531</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00872531</td>
    <td align="right">    46.5397</td>
    <td align="right">    5941.96</td>
    <td align="right">       0.00</td>
    <td align="right">    8010.79</td>
    <td align="right">    7275.44</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      24.52</td>
    <td align="right">      16.76</td>
    <td align="right"> 0.00872531</td>
    <td align="right">    46856.8</td>
    <td align="right">      13.27</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00826577</td>
    <td align="right">    34213.1</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">131_LVL1_AMENITY FAN COIL</td>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18091.491</td>
    <td align="right">  18091.491</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039971</td>
    <td align="right">    471.852</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">131_LVL1_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2443</td>
    <td align="right">   0.249174</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18091.49</td>
    <td align="right">   18091.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.24</td>
    <td align="right"> 0.00702370</td>
    <td align="right">    39957.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.39966861</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18091.49</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.81</td>
    <td align="right"> 0.00702370</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00702370</td>
    <td align="right">    42.3985</td>
    <td align="right">   18327.30</td>
    <td align="right">       0.00</td>
    <td align="right">   19814.91</td>
    <td align="right">   19814.91</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      16.60</td>
    <td align="right">      12.19</td>
    <td align="right"> 0.00702370</td>
    <td align="right">    34462.9</td>
    <td align="right">      47.32</td>
    <td align="right">      22.60</td>
    <td align="right"> 0.00702370</td>
    <td align="right">    65737.4</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">132_LVL1_AMENITY FAN COIL</td>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7805.594</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.589901</td>
    <td align="right"> 0.00027879</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6793</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">132_LVL1_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.589901</td>
    <td align="right"> 0.70397786</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.3361</td>
    <td align="right">   0.336051</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7805.59</td>
    <td align="right">    7140.48</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.70397786</td>
    <td align="right">   0.589901</td>
    <td align="right">      24.52</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00852057</td>
    <td align="right">    46335.5</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.27876409</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    7805.59</td>
    <td align="right">      29.01</td>
    <td align="right"> 0.01480226</td>
    <td align="right">      22.62</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852057</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00852057</td>
    <td align="right">    45.4626</td>
    <td align="right">    6602.61</td>
    <td align="right">       0.00</td>
    <td align="right">    8528.80</td>
    <td align="right">    7917.55</td>
    <td align="right"> 0.70397786</td>
    <td align="right">      24.52</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00852057</td>
    <td align="right">    46335.5</td>
    <td align="right">      13.50</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00817684</td>
    <td align="right">    34220.3</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">132_LVL1_AMENITY FAN COIL</td>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  20102.733</td>
    <td align="right">  20102.733</td>
    <td align="right">   0.589901</td>
    <td align="right"> 0.00044415</td>
    <td align="right">    524.295</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">132_LVL1_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.589901</td>
    <td align="right"> 0.70397786</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2714</td>
    <td align="right">   0.276875</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   20102.73</td>
    <td align="right">   20102.73</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.70397786</td>
    <td align="right">   0.589901</td>
    <td align="right">      22.00</td>
    <td align="right">      14.25</td>
    <td align="right"> 0.00703444</td>
    <td align="right">    39982.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.44410002</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   20102.73</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.86</td>
    <td align="right"> 0.00703444</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00703444</td>
    <td align="right">    42.4665</td>
    <td align="right">   20267.15</td>
    <td align="right">       0.00</td>
    <td align="right">   22017.19</td>
    <td align="right">   22017.19</td>
    <td align="right"> 0.70397786</td>
    <td align="right">      16.60</td>
    <td align="right">      12.20</td>
    <td align="right"> 0.00703444</td>
    <td align="right">    34490.1</td>
    <td align="right">      47.32</td>
    <td align="right">      22.61</td>
    <td align="right"> 0.00703444</td>
    <td align="right">    65765.5</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">133_LVL1_SUITES FAN COIL</td>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3009.304</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.235960</td>
    <td align="right"> 0.00010748</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3601</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">133_LVL1_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.235960</td>
    <td align="right"> 0.28159114</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1296</td>
    <td align="right">   0.129558</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3009.30</td>
    <td align="right">    2832.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28159114</td>
    <td align="right">   0.235960</td>
    <td align="right">      24.52</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00834887</td>
    <td align="right">    45899.6</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.10747238</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3009.30</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00834887</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00834887</td>
    <td align="right">    44.5556</td>
    <td align="right">    2641.23</td>
    <td align="right">       0.00</td>
    <td align="right">    3288.51</td>
    <td align="right">    3104.69</td>
    <td align="right"> 0.28159114</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00834887</td>
    <td align="right">    45899.6</td>
    <td align="right">      13.71</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00809048</td>
    <td align="right">    34221.2</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">133_LVL1_SUITES FAN COIL</td>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8041.414</td>
    <td align="right">   8041.414</td>
    <td align="right">   0.235960</td>
    <td align="right"> 0.00017767</td>
    <td align="right">    209.725</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">133_LVL1_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.235960</td>
    <td align="right"> 0.28159114</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1086</td>
    <td align="right">   0.110754</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8041.41</td>
    <td align="right">    8041.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28159114</td>
    <td align="right">   0.235960</td>
    <td align="right">      21.99</td>
    <td align="right">      14.24</td>
    <td align="right"> 0.00702457</td>
    <td align="right">    39956.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.17764709</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8041.41</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.91</td>
    <td align="right"> 0.00702457</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00702457</td>
    <td align="right">    42.4104</td>
    <td align="right">    8088.86</td>
    <td align="right">       0.00</td>
    <td align="right">    8807.06</td>
    <td align="right">    8807.06</td>
    <td align="right"> 0.28159114</td>
    <td align="right">      16.60</td>
    <td align="right">      12.19</td>
    <td align="right"> 0.00702457</td>
    <td align="right">    34465.1</td>
    <td align="right">      47.33</td>
    <td align="right">      22.61</td>
    <td align="right"> 0.00702457</td>
    <td align="right">    65741.2</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">134_LVL1_SUITES FAN COIL</td>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  28230.223</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.212128</td>
    <td align="right"> 0.00100830</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3652</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">134_LVL1_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   2.212128</td>
    <td align="right"> 2.63991697</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     1.2154</td>
    <td align="right">   1.215383</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">   28230.22</td>
    <td align="right">   26559.63</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.63991697</td>
    <td align="right">   2.212128</td>
    <td align="right">      24.52</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00835157</td>
    <td align="right">    45907.0</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 1.00819647</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   28230.22</td>
    <td align="right">      27.97</td>
    <td align="right"> 0.01480037</td>
    <td align="right">      22.33</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00835157</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00835157</td>
    <td align="right">    44.5685</td>
    <td align="right">   24762.78</td>
    <td align="right">       0.00</td>
    <td align="right">   30849.68</td>
    <td align="right">   29117.89</td>
    <td align="right"> 2.63991697</td>
    <td align="right">      24.52</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00835157</td>
    <td align="right">    45907.0</td>
    <td align="right">      13.71</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00809192</td>
    <td align="right">    34221.1</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">134_LVL1_SUITES FAN COIL</td>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  75380.403</td>
    <td align="right">  75380.403</td>
    <td align="right">   2.212128</td>
    <td align="right"> 0.00166544</td>
    <td align="right">   1965.892</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">134_LVL1_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   2.212128</td>
    <td align="right"> 2.63991697</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     1.0177</td>
    <td align="right">   1.038213</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   75380.40</td>
    <td align="right">   75380.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.63991697</td>
    <td align="right">   2.212128</td>
    <td align="right">      22.00</td>
    <td align="right">      14.33</td>
    <td align="right"> 0.00712130</td>
    <td align="right">    40205.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 1.66526801</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   75380.40</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00712130</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00712130</td>
    <td align="right">    42.9802</td>
    <td align="right">   75379.07</td>
    <td align="right">       0.00</td>
    <td align="right">   82561.65</td>
    <td align="right">   82561.65</td>
    <td align="right"> 2.63991697</td>
    <td align="right">      16.60</td>
    <td align="right">      12.29</td>
    <td align="right"> 0.00712130</td>
    <td align="right">    34710.0</td>
    <td align="right">      47.32</td>
    <td align="right">      22.67</td>
    <td align="right"> 0.00712130</td>
    <td align="right">    65984.4</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">135_LVL1_SUITES FAN COIL</td>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8076.817</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00028848</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5506</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">135_LVL1_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.73917675</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.3477</td>
    <td align="right">   0.347728</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8076.82</td>
    <td align="right">    7473.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.73917675</td>
    <td align="right">   0.619396</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00845134</td>
    <td align="right">    46160.4</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.28845037</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    8076.82</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845134</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845134</td>
    <td align="right">    45.0952</td>
    <td align="right">    6933.26</td>
    <td align="right">       0.00</td>
    <td align="right">    8828.16</td>
    <td align="right">    8252.52</td>
    <td align="right"> 0.73917675</td>
    <td align="right">      24.52</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00845134</td>
    <td align="right">    46160.4</td>
    <td align="right">      13.58</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00814307</td>
    <td align="right">    34217.2</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">135_LVL1_SUITES FAN COIL</td>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  21108.403</td>
    <td align="right">  21108.403</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00046636</td>
    <td align="right">    550.524</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">135_LVL1_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.73917675</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2850</td>
    <td align="right">   0.290726</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   21108.40</td>
    <td align="right">   21108.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.73917675</td>
    <td align="right">   0.619396</td>
    <td align="right">      22.00</td>
    <td align="right">      14.24</td>
    <td align="right"> 0.00702132</td>
    <td align="right">    39948.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.46631680</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   21108.40</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.91</td>
    <td align="right"> 0.00702132</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00702132</td>
    <td align="right">    42.3900</td>
    <td align="right">   21249.43</td>
    <td align="right">       0.00</td>
    <td align="right">   23118.37</td>
    <td align="right">   23118.37</td>
    <td align="right"> 0.73917675</td>
    <td align="right">      16.60</td>
    <td align="right">      12.19</td>
    <td align="right"> 0.00702132</td>
    <td align="right">    34456.9</td>
    <td align="right">      47.33</td>
    <td align="right">      22.60</td>
    <td align="right"> 0.00702132</td>
    <td align="right">    65732.7</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">136_LVL1_SUITES FAN COIL</td>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9393.227</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.707881</td>
    <td align="right"> 0.00033550</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7035</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">136_LVL1_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.707881</td>
    <td align="right"> 0.84477343</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.4044</td>
    <td align="right">   0.404402</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9393.23</td>
    <td align="right">    8574.63</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.84477343</td>
    <td align="right">   0.707881</td>
    <td align="right">      24.52</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00853358</td>
    <td align="right">    46369.6</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.33546380</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    9393.23</td>
    <td align="right">      28.18</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      22.39</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853358</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853358</td>
    <td align="right">    45.5284</td>
    <td align="right">    7923.60</td>
    <td align="right">       0.00</td>
    <td align="right">   10263.77</td>
    <td align="right">    9515.46</td>
    <td align="right"> 0.84477343</td>
    <td align="right">      24.52</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00853358</td>
    <td align="right">    46369.6</td>
    <td align="right">      13.48</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00818290</td>
    <td align="right">    34219.9</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">136_LVL1_SUITES FAN COIL</td>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  24123.498</td>
    <td align="right">  24123.498</td>
    <td align="right">   0.707881</td>
    <td align="right"> 0.00053298</td>
    <td align="right">    629.176</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">136_LVL1_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.707881</td>
    <td align="right"> 0.84477343</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.3257</td>
    <td align="right">   0.332252</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   24123.50</td>
    <td align="right">   24123.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.84477343</td>
    <td align="right">   0.707881</td>
    <td align="right">      22.00</td>
    <td align="right">      14.21</td>
    <td align="right"> 0.00699426</td>
    <td align="right">    39880.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.53292485</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   24123.50</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.86</td>
    <td align="right"> 0.00699426</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00699426</td>
    <td align="right">    42.2272</td>
    <td align="right">   24316.84</td>
    <td align="right">       0.00</td>
    <td align="right">   26420.76</td>
    <td align="right">   26420.76</td>
    <td align="right"> 0.84477343</td>
    <td align="right">      16.60</td>
    <td align="right">      12.16</td>
    <td align="right"> 0.00699426</td>
    <td align="right">    34388.4</td>
    <td align="right">      47.33</td>
    <td align="right">      22.59</td>
    <td align="right"> 0.00699426</td>
    <td align="right">    65663.9</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">137_LVL1_WC_PUBLIC PTAC</td>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    934.584</td>
    <td align="right">    934.584</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.289</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">137_LVL1_WC_PUBLIC PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0126</td>
    <td align="right">   0.012872</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02064639</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     934.58</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
    <td align="right"> 0.02864120</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      49.45</td>
    <td align="right">      23.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70435.8</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">137_LVL1_WC_PUBLIC PTAC</td>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">137_LVL1_WC_PUBLIC PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">      11.85</td>
    <td align="right">      11.85</td>
    <td align="right">     1.1851</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      5.088</td>
    <td align="right">       6.76</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480499</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.02751009</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">138_LVL1_WC_PUBLIC PTAC</td>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    934.584</td>
    <td align="right">    934.584</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.289</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">138_LVL1_WC_PUBLIC PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0126</td>
    <td align="right">   0.012872</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02064639</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     934.58</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
    <td align="right"> 0.02864120</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      49.45</td>
    <td align="right">      23.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70435.8</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">138_LVL1_WC_PUBLIC PTAC</td>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">138_LVL1_WC_PUBLIC PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">      12.07</td>
    <td align="right">      12.07</td>
    <td align="right">     1.2066</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      5.088</td>
    <td align="right">       6.98</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480113</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.02751009</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">139_LVL1_STORAGE PTAC</td>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    934.806</td>
    <td align="right">    934.806</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.323</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">139_LVL1_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0126</td>
    <td align="right">   0.012875</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">     934.81</td>
    <td align="right">     934.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      17.99</td>
    <td align="right">      12.11</td>
    <td align="right"> 0.00645218</td>
    <td align="right">    34431.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02065129</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     934.81</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      17.99</td>
    <td align="right"> 0.00645218</td>
    <td align="right">      17.99</td>
    <td align="right"> 0.00645218</td>
    <td align="right">    49.9624</td>
    <td align="right">     669.74</td>
    <td align="right">       0.00</td>
    <td align="right">     959.63</td>
    <td align="right">     959.63</td>
    <td align="right"> 0.02864120</td>
    <td align="right">      16.60</td>
    <td align="right">      11.61</td>
    <td align="right"> 0.00645218</td>
    <td align="right">    33016.0</td>
    <td align="right">      49.55</td>
    <td align="right">      22.83</td>
    <td align="right"> 0.00645218</td>
    <td align="right">    66521.0</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">139_LVL1_STORAGE PTAC</td>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">139_LVL1_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">      12.06</td>
    <td align="right">      12.06</td>
    <td align="right">     1.2058</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      5.088</td>
    <td align="right">       6.97</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.02751009</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">140_LVL1_STORAGE PTAC</td>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    934.579</td>
    <td align="right">    934.579</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.279</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">140_LVL1_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0126</td>
    <td align="right">   0.012872</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      14.12</td>
    <td align="right"> 0.00853857</td>
    <td align="right">    39727.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02064626</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     934.58</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00853857</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00853857</td>
    <td align="right">    65.8673</td>
    <td align="right">     105.79</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
    <td align="right"> 0.02864120</td>
    <td align="right">      16.60</td>
    <td align="right">      13.67</td>
    <td align="right"> 0.00853857</td>
    <td align="right">    38298.3</td>
    <td align="right">      49.42</td>
    <td align="right">      24.18</td>
    <td align="right"> 0.00853857</td>
    <td align="right">    71799.3</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">140_LVL1_STORAGE PTAC</td>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">140_LVL1_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 12:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">      11.90</td>
    <td align="right">      11.90</td>
    <td align="right">     1.1898</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      5.088</td>
    <td align="right">       6.81</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480413</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.02751009</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">141_LVL1_STORAGE PTAC</td>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1929.806</td>
    <td align="right">   1929.806</td>
    <td align="right">   0.049552</td>
    <td align="right"> 0.00004264</td>
    <td align="right">     48.150</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">141_LVL1_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.049552</td>
    <td align="right"> 0.05913446</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0261</td>
    <td align="right">   0.026579</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1929.81</td>
    <td align="right">    1929.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05913446</td>
    <td align="right">   0.049552</td>
    <td align="right">      18.00</td>
    <td align="right">      12.12</td>
    <td align="right"> 0.00646413</td>
    <td align="right">    34466.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.04263236</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1929.81</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00646413</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00646413</td>
    <td align="right">    50.0407</td>
    <td align="right">    1929.75</td>
    <td align="right">       0.00</td>
    <td align="right">    1981.17</td>
    <td align="right">    1981.17</td>
    <td align="right"> 0.05913446</td>
    <td align="right">      16.60</td>
    <td align="right">      11.62</td>
    <td align="right"> 0.00646413</td>
    <td align="right">    33046.2</td>
    <td align="right">      49.55</td>
    <td align="right">      22.84</td>
    <td align="right"> 0.00646413</td>
    <td align="right">    66549.1</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">141_LVL1_STORAGE PTAC</td>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.049552</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">141_LVL1_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.049552</td>
    <td align="right"> 0.05913446</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">      11.99</td>
    <td align="right">      11.99</td>
    <td align="right">     1.1994</td>
    <td align="right"> 0.05913446</td>
    <td align="right">   0.049552</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     10.505</td>
    <td align="right">       1.49</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480241</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.05679909</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">142_LVL1_STORAGE PTAC</td>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    934.605</td>
    <td align="right">    934.605</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.327</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">142_LVL1_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0126</td>
    <td align="right">   0.012872</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">     934.61</td>
    <td align="right">     934.61</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      11.78</td>
    <td align="right"> 0.00612415</td>
    <td align="right">    33607.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02064686</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     934.61</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00612415</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00612415</td>
    <td align="right">    47.4266</td>
    <td align="right">     267.50</td>
    <td align="right">       0.00</td>
    <td align="right">     959.52</td>
    <td align="right">     959.52</td>
    <td align="right"> 0.02864120</td>
    <td align="right">      16.60</td>
    <td align="right">      11.27</td>
    <td align="right"> 0.00612415</td>
    <td align="right">    32185.5</td>
    <td align="right">      49.57</td>
    <td align="right">      22.62</td>
    <td align="right"> 0.00612415</td>
    <td align="right">    65687.0</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">142_LVL1_STORAGE PTAC</td>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">142_LVL1_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">      11.88</td>
    <td align="right">      11.88</td>
    <td align="right">     1.1876</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      5.088</td>
    <td align="right">       6.79</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480453</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.02751009</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">143_LVL1_STORAGE FAN COIL</td>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4125.562</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.297560</td>
    <td align="right"> 0.00014735</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3618</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">143_LVL1_STORAGE SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.297560</td>
    <td align="right"> 0.35510287</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1776</td>
    <td align="right">   0.177616</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4125.56</td>
    <td align="right">    3882.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35510287</td>
    <td align="right">   0.297560</td>
    <td align="right">      24.52</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00834977</td>
    <td align="right">    45901.4</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.14733774</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4125.56</td>
    <td align="right">      28.05</td>
    <td align="right"> 0.01480053</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00834977</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00834977</td>
    <td align="right">    44.5615</td>
    <td align="right">    3620.29</td>
    <td align="right">       0.00</td>
    <td align="right">    4146.97</td>
    <td align="right">    3908.35</td>
    <td align="right"> 0.35510287</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00834977</td>
    <td align="right">    45901.4</td>
    <td align="right">      13.73</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00808380</td>
    <td align="right">    34223.2</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">143_LVL1_STORAGE FAN COIL</td>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4060.697</td>
    <td align="right">   4060.697</td>
    <td align="right">   0.119146</td>
    <td align="right"> 0.00008972</td>
    <td align="right">    105.910</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">143_LVL1_STORAGE SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.297560</td>
    <td align="right"> 0.35510287</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0548</td>
    <td align="right">   0.055928</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4060.70</td>
    <td align="right">    4060.70</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14218706</td>
    <td align="right">   0.119146</td>
    <td align="right">      21.99</td>
    <td align="right">      14.16</td>
    <td align="right"> 0.00693589</td>
    <td align="right">    39729.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.08970699</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4060.70</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.90</td>
    <td align="right"> 0.00693589</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00693589</td>
    <td align="right">    41.8854</td>
    <td align="right">    4081.25</td>
    <td align="right">       0.00</td>
    <td align="right">    4447.20</td>
    <td align="right">    4447.20</td>
    <td align="right"> 0.14218706</td>
    <td align="right">      16.60</td>
    <td align="right">      12.10</td>
    <td align="right"> 0.00693589</td>
    <td align="right">    34240.6</td>
    <td align="right">      47.33</td>
    <td align="right">      22.55</td>
    <td align="right"> 0.00693589</td>
    <td align="right">    65517.7</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">144_LVL1_GARBAGE FAN COIL</td>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11683.579</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.861884</td>
    <td align="right"> 0.00041730</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.1720</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">144_LVL1_GARBAGE SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.861884</td>
    <td align="right"> 1.02855823</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.5030</td>
    <td align="right">   0.503008</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11683.58</td>
    <td align="right">   11187.90</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.02855823</td>
    <td align="right">   0.861884</td>
    <td align="right">      24.52</td>
    <td align="right">      16.26</td>
    <td align="right"> 0.00824765</td>
    <td align="right">    45642.7</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.41725999</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   11683.58</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00824765</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00824765</td>
    <td align="right">    44.0205</td>
    <td align="right">   10487.26</td>
    <td align="right">       0.00</td>
    <td align="right">   11741.68</td>
    <td align="right">   11171.76</td>
    <td align="right"> 1.02855823</td>
    <td align="right">      24.52</td>
    <td align="right">      16.36</td>
    <td align="right"> 0.00824765</td>
    <td align="right">    45642.7</td>
    <td align="right">      13.87</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00802835</td>
    <td align="right">    34227.0</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">144_LVL1_GARBAGE FAN COIL</td>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8606.417</td>
    <td align="right">   8606.417</td>
    <td align="right">   0.252553</td>
    <td align="right"> 0.00019015</td>
    <td align="right">    224.487</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">144_LVL1_GARBAGE SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.861884</td>
    <td align="right"> 1.02855823</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1162</td>
    <td align="right">   0.118536</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8606.42</td>
    <td align="right">    8606.42</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30139305</td>
    <td align="right">   0.252553</td>
    <td align="right">      22.00</td>
    <td align="right">      14.12</td>
    <td align="right"> 0.00689147</td>
    <td align="right">    39620.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.19012887</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8606.42</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.86</td>
    <td align="right"> 0.00689147</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00689147</td>
    <td align="right">    41.6117</td>
    <td align="right">    8696.18</td>
    <td align="right">       0.00</td>
    <td align="right">    9426.11</td>
    <td align="right">    9426.11</td>
    <td align="right"> 0.30139305</td>
    <td align="right">      16.60</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00689147</td>
    <td align="right">    34128.2</td>
    <td align="right">      47.33</td>
    <td align="right">      22.52</td>
    <td align="right"> 0.00689147</td>
    <td align="right">    65403.3</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">173_LVL3_CORRIDOR FAN COIL</td>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4131.851</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00014758</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">173_LVL3_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1779</td>
    <td align="right">   0.177887</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4131.85</td>
    <td align="right">    4131.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.14756233</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4131.85</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480292</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5915.04</td>
    <td align="right">    3938.89</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">173_LVL3_CORRIDOR FAN COIL</td>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">173_LVL3_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1052</td>
    <td align="right">   0.107267</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.17205328</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7788.20</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">174_LVL3_SUITES FAN COIL</td>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4560.514</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016289</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4473</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">174_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1963</td>
    <td align="right">   0.196342</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4560.51</td>
    <td align="right">    4258.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.39</td>
    <td align="right"> 0.00839578</td>
    <td align="right">    46019.4</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.16287132</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4560.51</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00839578</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00839578</td>
    <td align="right">    44.8016</td>
    <td align="right">    3961.98</td>
    <td align="right">       0.00</td>
    <td align="right">    4984.16</td>
    <td align="right">    4684.59</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      24.52</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00839578</td>
    <td align="right">    46019.4</td>
    <td align="right">      13.65</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00811504</td>
    <td align="right">    34219.4</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">174_LVL3_SUITES FAN COIL</td>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12060.798</td>
    <td align="right">  12060.798</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026647</td>
    <td align="right">    314.528</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">174_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1628</td>
    <td align="right">   0.166113</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12060.80</td>
    <td align="right">   12060.80</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.39</td>
    <td align="right"> 0.00717953</td>
    <td align="right">    40353.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.26644140</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12060.80</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00717953</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00717953</td>
    <td align="right">    43.3272</td>
    <td align="right">   12060.62</td>
    <td align="right">       0.00</td>
    <td align="right">   13209.83</td>
    <td align="right">   13209.83</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      16.60</td>
    <td align="right">      12.34</td>
    <td align="right"> 0.00717953</td>
    <td align="right">    34857.5</td>
    <td align="right">      47.32</td>
    <td align="right">      22.71</td>
    <td align="right"> 0.00717953</td>
    <td align="right">    66131.7</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">175_LVL3_SUITES FAN COIL</td>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4608.759</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016461</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5380</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">175_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1984</td>
    <td align="right">   0.198419</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4608.76</td>
    <td align="right">    4269.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00844457</td>
    <td align="right">    46143.5</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.16459433</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4608.76</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844457</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844457</td>
    <td align="right">    45.0585</td>
    <td align="right">    3961.97</td>
    <td align="right">       0.00</td>
    <td align="right">    5037.42</td>
    <td align="right">    4712.12</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      24.52</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00844457</td>
    <td align="right">    46143.5</td>
    <td align="right">      13.59</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00813971</td>
    <td align="right">    34217.4</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">175_LVL3_SUITES FAN COIL</td>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12060.729</td>
    <td align="right">  12060.729</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026647</td>
    <td align="right">    314.513</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">175_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1628</td>
    <td align="right">   0.166112</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12060.73</td>
    <td align="right">   12060.73</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.44</td>
    <td align="right"> 0.00723807</td>
    <td align="right">    40502.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.26643990</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12060.73</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00723807</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00723807</td>
    <td align="right">    43.6760</td>
    <td align="right">   12060.56</td>
    <td align="right">       0.00</td>
    <td align="right">   13209.79</td>
    <td align="right">   13209.79</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      16.60</td>
    <td align="right">      12.40</td>
    <td align="right"> 0.00723807</td>
    <td align="right">    35005.7</td>
    <td align="right">      47.31</td>
    <td align="right">      22.75</td>
    <td align="right"> 0.00723807</td>
    <td align="right">    66279.8</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">176_LVL3_SUITES FAN COIL</td>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13823.661</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00049374</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5364</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">176_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.061822</td>
    <td align="right"> 1.26716014</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.5952</td>
    <td align="right">   0.595144</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13823.66</td>
    <td align="right">   12807.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.26716014</td>
    <td align="right">   1.061822</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00844369</td>
    <td align="right">    46141.3</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.49368954</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   13823.66</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844369</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844369</td>
    <td align="right">    45.0539</td>
    <td align="right">   11885.88</td>
    <td align="right">       0.00</td>
    <td align="right">   15109.36</td>
    <td align="right">   14134.89</td>
    <td align="right"> 1.26716014</td>
    <td align="right">      24.52</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00844369</td>
    <td align="right">    46141.3</td>
    <td align="right">      13.59</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00813927</td>
    <td align="right">    34217.5</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">176_LVL3_SUITES FAN COIL</td>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  36181.748</td>
    <td align="right">  36181.748</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00079939</td>
    <td align="right">    943.493</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">176_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.061822</td>
    <td align="right"> 1.26716014</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.4885</td>
    <td align="right">   0.498330</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36181.75</td>
    <td align="right">   36181.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.26716014</td>
    <td align="right">   1.061822</td>
    <td align="right">      22.00</td>
    <td align="right">      14.49</td>
    <td align="right"> 0.00729244</td>
    <td align="right">    40641.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.79930997</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   36181.75</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00729244</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00729244</td>
    <td align="right">    43.9994</td>
    <td align="right">   36181.29</td>
    <td align="right">       0.00</td>
    <td align="right">   39629.10</td>
    <td align="right">   39629.10</td>
    <td align="right"> 1.26716014</td>
    <td align="right">      16.60</td>
    <td align="right">      12.46</td>
    <td align="right"> 0.00729244</td>
    <td align="right">    35143.3</td>
    <td align="right">      47.31</td>
    <td align="right">      22.78</td>
    <td align="right"> 0.00729244</td>
    <td align="right">    66417.3</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">177_LVL3_SUITES FAN COIL</td>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3461.136</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012362</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5497</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">177_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1490</td>
    <td align="right">   0.149011</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 11:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3461.14</td>
    <td align="right">    3202.80</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00845083</td>
    <td align="right">    46159.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.12360883</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3461.14</td>
    <td align="right">      29.23</td>
    <td align="right"> 0.01480267</td>
    <td align="right">      22.69</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845083</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845083</td>
    <td align="right">    45.0923</td>
    <td align="right">    2971.41</td>
    <td align="right">       0.00</td>
    <td align="right">    3783.10</td>
    <td align="right">    3536.61</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      24.52</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00845083</td>
    <td align="right">    46159.2</td>
    <td align="right">      13.58</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00814281</td>
    <td align="right">    34217.2</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">177_LVL3_SUITES FAN COIL</td>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9046.296</td>
    <td align="right">   9046.296</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019987</td>
    <td align="right">    235.925</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">177_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1221</td>
    <td align="right">   0.124594</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9046.30</td>
    <td align="right">    9046.30</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.30</td>
    <td align="right"> 0.00708394</td>
    <td align="right">    40108.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.19984647</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9046.30</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708394</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708394</td>
    <td align="right">    42.7625</td>
    <td align="right">    9045.97</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.78</td>
    <td align="right">    9907.78</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      16.60</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00708394</td>
    <td align="right">    34615.5</td>
    <td align="right">      47.32</td>
    <td align="right">      22.65</td>
    <td align="right"> 0.00708394</td>
    <td align="right">    65891.0</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">178_LVL3_SUITES FAN COIL</td>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7142.090</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00025509</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8250</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">178_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.3075</td>
    <td align="right">   0.307485</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7142.09</td>
    <td align="right">    6450.84</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00859892</td>
    <td align="right">    46536.3</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.25506813</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    7142.09</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00859892</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00859892</td>
    <td align="right">    45.8713</td>
    <td align="right">    5942.89</td>
    <td align="right">       0.00</td>
    <td align="right">    7804.90</td>
    <td align="right">    7186.56</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      24.52</td>
    <td align="right">      16.66</td>
    <td align="right"> 0.00859892</td>
    <td align="right">    46536.3</td>
    <td align="right">      13.41</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00821254</td>
    <td align="right">    34217.6</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">178_LVL3_SUITES FAN COIL</td>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18091.171</td>
    <td align="right">  18091.171</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039970</td>
    <td align="right">    471.761</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">178_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2443</td>
    <td align="right">   0.249169</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18091.17</td>
    <td align="right">   18091.17</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.47</td>
    <td align="right"> 0.00726691</td>
    <td align="right">    40575.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.39966154</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18091.17</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00726691</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00726691</td>
    <td align="right">    43.8483</td>
    <td align="right">   18090.88</td>
    <td align="right">       0.00</td>
    <td align="right">   19814.72</td>
    <td align="right">   19814.72</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      16.60</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00726691</td>
    <td align="right">    35078.7</td>
    <td align="right">      47.31</td>
    <td align="right">      22.77</td>
    <td align="right"> 0.00726691</td>
    <td align="right">    66352.9</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">179_LVL3_SUITES FAN COIL</td>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4586.550</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016382</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4967</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">179_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1975</td>
    <td align="right">   0.197463</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4586.55</td>
    <td align="right">    4264.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00842234</td>
    <td align="right">    46086.4</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.16380117</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4586.55</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.01480113</td>
    <td align="right">      22.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842234</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842234</td>
    <td align="right">    44.9431</td>
    <td align="right">    3961.80</td>
    <td align="right">       0.00</td>
    <td align="right">    5012.90</td>
    <td align="right">    4699.45</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      24.52</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00842234</td>
    <td align="right">    46086.4</td>
    <td align="right">      13.62</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00812859</td>
    <td align="right">    34218.3</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">179_LVL3_SUITES FAN COIL</td>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12061.428</td>
    <td align="right">  12061.428</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026648</td>
    <td align="right">    314.558</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">179_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1628</td>
    <td align="right">   0.166122</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12061.43</td>
    <td align="right">   12061.43</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.31</td>
    <td align="right"> 0.00709765</td>
    <td align="right">    40144.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.26645533</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12061.43</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709765</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709765</td>
    <td align="right">    42.8425</td>
    <td align="right">   12061.08</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.19</td>
    <td align="right">   13210.19</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      16.60</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00709765</td>
    <td align="right">    34650.2</td>
    <td align="right">      47.32</td>
    <td align="right">      22.65</td>
    <td align="right"> 0.00709765</td>
    <td align="right">    65925.3</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">180_LVL3_SUITES FAN COIL</td>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13506.223</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00048240</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3373</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">180_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.061822</td>
    <td align="right"> 1.26716014</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.5815</td>
    <td align="right">   0.581477</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13506.22</td>
    <td align="right">   12739.11</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.26716014</td>
    <td align="right">   1.061822</td>
    <td align="right">      24.52</td>
    <td align="right">      16.34</td>
    <td align="right"> 0.00833659</td>
    <td align="right">    45869.0</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.48235276</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   13506.22</td>
    <td align="right">      28.05</td>
    <td align="right"> 0.01480053</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833659</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833659</td>
    <td align="right">    44.4891</td>
    <td align="right">   11886.43</td>
    <td align="right">       0.00</td>
    <td align="right">   14758.97</td>
    <td align="right">   13950.03</td>
    <td align="right"> 1.26716014</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00833659</td>
    <td align="right">    45869.0</td>
    <td align="right">      13.73</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00808391</td>
    <td align="right">    34221.7</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">180_LVL3_SUITES FAN COIL</td>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  36182.819</td>
    <td align="right">  36182.819</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00079942</td>
    <td align="right">    943.607</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">180_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.061822</td>
    <td align="right"> 1.26716014</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.4885</td>
    <td align="right">   0.498345</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36182.82</td>
    <td align="right">   36182.82</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.26716014</td>
    <td align="right">   1.061822</td>
    <td align="right">      22.00</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00715775</td>
    <td align="right">    40298.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.79933363</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   36182.82</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715775</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715775</td>
    <td align="right">    43.1981</td>
    <td align="right">   36182.15</td>
    <td align="right">       0.00</td>
    <td align="right">   39629.73</td>
    <td align="right">   39629.73</td>
    <td align="right"> 1.26716014</td>
    <td align="right">      16.60</td>
    <td align="right">      12.32</td>
    <td align="right"> 0.00715775</td>
    <td align="right">    34802.3</td>
    <td align="right">      47.32</td>
    <td align="right">      22.69</td>
    <td align="right"> 0.00715775</td>
    <td align="right">    66076.8</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">181_LVL3_SUITES FAN COIL</td>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3435.919</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012272</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4863</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">181_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1479</td>
    <td align="right">   0.147925</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3435.92</td>
    <td align="right">    3197.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00841676</td>
    <td align="right">    46072.7</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.12270824</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3435.92</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841676</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841676</td>
    <td align="right">    44.9124</td>
    <td align="right">    2971.47</td>
    <td align="right">       0.00</td>
    <td align="right">    3755.26</td>
    <td align="right">    3522.38</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      24.52</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00841676</td>
    <td align="right">    46072.7</td>
    <td align="right">      13.62</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00812576</td>
    <td align="right">    34218.5</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">181_LVL3_SUITES FAN COIL</td>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9046.118</td>
    <td align="right">   9046.118</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019986</td>
    <td align="right">    235.924</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">181_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1221</td>
    <td align="right">   0.124592</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9046.12</td>
    <td align="right">    9046.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.29</td>
    <td align="right"> 0.00707202</td>
    <td align="right">    40078.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.19984252</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9046.12</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707202</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707202</td>
    <td align="right">    42.6899</td>
    <td align="right">    9045.85</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.67</td>
    <td align="right">    9907.67</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      16.60</td>
    <td align="right">      12.24</td>
    <td align="right"> 0.00707202</td>
    <td align="right">    34585.3</td>
    <td align="right">      47.32</td>
    <td align="right">      22.64</td>
    <td align="right"> 0.00707202</td>
    <td align="right">    65860.5</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">182_LVL3_SUITES FAN COIL</td>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7114.222</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00025410</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7904</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">182_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.3063</td>
    <td align="right">   0.306285</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7114.22</td>
    <td align="right">    6445.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00858032</td>
    <td align="right">    46488.5</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.25407286</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    7114.22</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00858032</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00858032</td>
    <td align="right">    45.7746</td>
    <td align="right">    5942.59</td>
    <td align="right">       0.00</td>
    <td align="right">    7774.19</td>
    <td align="right">    7172.36</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      24.52</td>
    <td align="right">      16.64</td>
    <td align="right"> 0.00858032</td>
    <td align="right">    46488.5</td>
    <td align="right">      13.43</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00820425</td>
    <td align="right">    34218.2</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">182_LVL3_SUITES FAN COIL</td>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18092.217</td>
    <td align="right">  18092.217</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039973</td>
    <td align="right">    471.836</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">182_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2443</td>
    <td align="right">   0.249184</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18092.22</td>
    <td align="right">   18092.22</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.32</td>
    <td align="right"> 0.00710480</td>
    <td align="right">    40162.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.39968466</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18092.22</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00710480</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00710480</td>
    <td align="right">    42.8855</td>
    <td align="right">   18091.67</td>
    <td align="right">       0.00</td>
    <td align="right">   19815.33</td>
    <td align="right">   19815.33</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      16.60</td>
    <td align="right">      12.27</td>
    <td align="right"> 0.00710480</td>
    <td align="right">    34668.3</td>
    <td align="right">      47.32</td>
    <td align="right">      22.66</td>
    <td align="right"> 0.00710480</td>
    <td align="right">    65943.5</td>
  </tr>
  <tr>
