    <td align="right">183_LVL3_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">183_LVL3_SUITES FAN COIL</td>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7129.116</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00025463</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8084</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">183_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.3069</td>
    <td align="right">   0.306927</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7129.12</td>
    <td align="right">    6448.44</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00859000</td>
    <td align="right">    46514.0</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.25460477</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    7129.12</td>
    <td align="right">      24.86</td>
    <td align="right"> 0.01479473</td>
    <td align="right">      21.43</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00859000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00859000</td>
    <td align="right">    45.8232</td>
    <td align="right">    5943.34</td>
    <td align="right">       0.00</td>
    <td align="right">    7790.60</td>
    <td align="right">    7180.18</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      24.52</td>
    <td align="right">      16.65</td>
    <td align="right"> 0.00859000</td>
    <td align="right">    46514.0</td>
    <td align="right">      13.42</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00820857</td>
    <td align="right">    34217.9</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">183_LVL3_SUITES FAN COIL</td>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18092.149</td>
    <td align="right">  18092.149</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039972</td>
    <td align="right">    471.833</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">183_LVL3_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2443</td>
    <td align="right">   0.249183</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18092.15</td>
    <td align="right">   18092.15</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.32</td>
    <td align="right"> 0.00711134</td>
    <td align="right">    40178.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.39968314</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18092.15</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711134</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711134</td>
    <td align="right">    42.9242</td>
    <td align="right">   18091.62</td>
    <td align="right">       0.00</td>
    <td align="right">   19815.29</td>
    <td align="right">   19815.29</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      16.60</td>
    <td align="right">      12.28</td>
    <td align="right"> 0.00711134</td>
    <td align="right">    34684.8</td>
    <td align="right">      47.32</td>
    <td align="right">      22.66</td>
    <td align="right"> 0.00711134</td>
    <td align="right">    65959.9</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">184_LVL3_MECH PTAC</td>
    <td align="right">184_LVL3_MECH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    934.584</td>
    <td align="right">    934.584</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.289</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">184_LVL3_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0126</td>
    <td align="right">   0.012872</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02064639</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     934.58</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
    <td align="right"> 0.02864120</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      49.45</td>
    <td align="right">      23.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70435.8</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">184_LVL3_MECH PTAC</td>
    <td align="right">184_LVL3_MECH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">184_LVL3_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">     1.1932</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      5.088</td>
    <td align="right">       6.84</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.02751009</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">189_LVL4_CORRIDOR FAN COIL</td>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4131.851</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00014758</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">189_LVL4_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1779</td>
    <td align="right">   0.177887</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4131.85</td>
    <td align="right">    4131.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.14756233</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4131.85</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480292</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5915.04</td>
    <td align="right">    3938.89</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">189_LVL4_CORRIDOR FAN COIL</td>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">189_LVL4_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1052</td>
    <td align="right">   0.107267</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.17205328</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7788.20</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">190_LVL4_SUITES FAN COIL</td>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3473.980</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012408</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5819</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">190_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1496</td>
    <td align="right">   0.149564</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 11:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3473.98</td>
    <td align="right">    3205.48</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00846817</td>
    <td align="right">    46203.3</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.12406755</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3473.98</td>
    <td align="right">      29.51</td>
    <td align="right"> 0.01480317</td>
    <td align="right">      22.76</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846817</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846817</td>
    <td align="right">    45.1837</td>
    <td align="right">    2971.39</td>
    <td align="right">       0.00</td>
    <td align="right">    3797.29</td>
    <td align="right">    3543.73</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      24.52</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00846817</td>
    <td align="right">    46203.3</td>
    <td align="right">      13.56</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00815132</td>
    <td align="right">    34216.5</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">190_LVL4_SUITES FAN COIL</td>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9046.297</td>
    <td align="right">   9046.297</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019987</td>
    <td align="right">    235.920</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">190_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1221</td>
    <td align="right">   0.124594</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9046.30</td>
    <td align="right">    9046.30</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.32</td>
    <td align="right"> 0.00711038</td>
    <td align="right">    40175.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.19984648</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9046.30</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711038</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711038</td>
    <td align="right">    42.9203</td>
    <td align="right">    9045.98</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.78</td>
    <td align="right">    9907.78</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      16.60</td>
    <td align="right">      12.28</td>
    <td align="right"> 0.00711038</td>
    <td align="right">    34682.4</td>
    <td align="right">      47.32</td>
    <td align="right">      22.66</td>
    <td align="right"> 0.00711038</td>
    <td align="right">    65957.9</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">191_LVL4_SUITES FAN COIL</td>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7186.495</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00025668</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8807</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">191_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.3094</td>
    <td align="right">   0.309397</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7186.50</td>
    <td align="right">    6459.63</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00862891</td>
    <td align="right">    46612.5</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.25665399</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    7186.50</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00862891</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00862891</td>
    <td align="right">    46.0295</td>
    <td align="right">    5942.78</td>
    <td align="right">       0.00</td>
    <td align="right">    7853.84</td>
    <td align="right">    7208.50</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      24.52</td>
    <td align="right">      16.68</td>
    <td align="right"> 0.00862891</td>
    <td align="right">    46612.5</td>
    <td align="right">      13.38</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00822565</td>
    <td align="right">    34216.5</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">191_LVL4_SUITES FAN COIL</td>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18091.101</td>
    <td align="right">  18091.101</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039970</td>
    <td align="right">    471.739</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">191_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2443</td>
    <td align="right">   0.249168</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18091.10</td>
    <td align="right">   18091.10</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.52</td>
    <td align="right"> 0.00732520</td>
    <td align="right">    40724.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.39966000</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18091.10</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00732520</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00732520</td>
    <td align="right">    44.1957</td>
    <td align="right">   18090.83</td>
    <td align="right">       0.00</td>
    <td align="right">   19814.68</td>
    <td align="right">   19814.68</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      16.60</td>
    <td align="right">      12.49</td>
    <td align="right"> 0.00732520</td>
    <td align="right">    35226.3</td>
    <td align="right">      47.31</td>
    <td align="right">      22.81</td>
    <td align="right"> 0.00732520</td>
    <td align="right">    66500.4</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">192_LVL4_SUITES FAN COIL</td>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4591.185</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016398</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5051</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">192_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1977</td>
    <td align="right">   0.197662</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4591.19</td>
    <td align="right">    4265.45</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00842684</td>
    <td align="right">    46098.3</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.16396670</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4591.19</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842684</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842684</td>
    <td align="right">    44.9655</td>
    <td align="right">    3961.92</td>
    <td align="right">       0.00</td>
    <td align="right">    5018.02</td>
    <td align="right">    4702.18</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      24.52</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00842684</td>
    <td align="right">    46098.3</td>
    <td align="right">      13.61</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00813085</td>
    <td align="right">    34218.1</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">192_LVL4_SUITES FAN COIL</td>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12060.718</td>
    <td align="right">  12060.718</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026647</td>
    <td align="right">    314.504</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">192_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1628</td>
    <td align="right">   0.166112</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12060.72</td>
    <td align="right">   12060.72</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.48</td>
    <td align="right"> 0.00727549</td>
    <td align="right">    40597.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.26643965</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12060.72</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00727549</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00727549</td>
    <td align="right">    43.8991</td>
    <td align="right">   12060.55</td>
    <td align="right">       0.00</td>
    <td align="right">   13209.78</td>
    <td align="right">   13209.78</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      16.60</td>
    <td align="right">      12.44</td>
    <td align="right"> 0.00727549</td>
    <td align="right">    35100.4</td>
    <td align="right">      47.31</td>
    <td align="right">      22.77</td>
    <td align="right"> 0.00727549</td>
    <td align="right">    66374.6</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">193_LVL4_SUITES FAN COIL</td>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4637.630</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016564</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5924</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">193_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1997</td>
    <td align="right">   0.199662</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4637.63</td>
    <td align="right">    4275.22</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00847381</td>
    <td align="right">    46217.8</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.16562542</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4637.63</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847381</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847381</td>
    <td align="right">    45.2128</td>
    <td align="right">    3961.91</td>
    <td align="right">       0.00</td>
    <td align="right">    5069.29</td>
    <td align="right">    4728.13</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      24.52</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00847381</td>
    <td align="right">    46217.8</td>
    <td align="right">      13.55</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00815407</td>
    <td align="right">    34216.3</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">193_LVL4_SUITES FAN COIL</td>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12060.638</td>
    <td align="right">  12060.638</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026647</td>
    <td align="right">    314.489</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">193_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1628</td>
    <td align="right">   0.166111</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12060.64</td>
    <td align="right">   12060.64</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.53</td>
    <td align="right"> 0.00733455</td>
    <td align="right">    40748.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.26643788</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12060.64</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00733455</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00733455</td>
    <td align="right">    44.2508</td>
    <td align="right">   12060.48</td>
    <td align="right">       0.00</td>
    <td align="right">   13209.73</td>
    <td align="right">   13209.73</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      16.60</td>
    <td align="right">      12.50</td>
    <td align="right"> 0.00733455</td>
    <td align="right">    35250.0</td>
    <td align="right">      47.31</td>
    <td align="right">      22.81</td>
    <td align="right"> 0.00733455</td>
    <td align="right">    66524.0</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">194_LVL4_SUITES FAN COIL</td>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13924.643</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00049735</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5998</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">194_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.061822</td>
    <td align="right"> 1.26716014</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.5995</td>
    <td align="right">   0.599491</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13924.64</td>
    <td align="right">   12828.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.26716014</td>
    <td align="right">   1.061822</td>
    <td align="right">      24.52</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00847777</td>
    <td align="right">    46227.9</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.49729595</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   13924.64</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847777</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847777</td>
    <td align="right">    45.2338</td>
    <td align="right">   11885.69</td>
    <td align="right">       0.00</td>
    <td align="right">   15220.85</td>
    <td align="right">   14190.82</td>
    <td align="right"> 1.26716014</td>
    <td align="right">      24.52</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00847777</td>
    <td align="right">    46227.9</td>
    <td align="right">      13.55</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00815599</td>
    <td align="right">    34216.1</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">194_LVL4_SUITES FAN COIL</td>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  36181.319</td>
    <td align="right">  36181.319</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00079938</td>
    <td align="right">    943.366</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">194_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.061822</td>
    <td align="right"> 1.26716014</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.4885</td>
    <td align="right">   0.498325</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36181.32</td>
    <td align="right">   36181.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.26716014</td>
    <td align="right">   1.061822</td>
    <td align="right">      22.00</td>
    <td align="right">      14.65</td>
    <td align="right"> 0.00746300</td>
    <td align="right">    41075.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.79930048</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   36181.32</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00746300</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00746300</td>
    <td align="right">    45.0153</td>
    <td align="right">   36180.94</td>
    <td align="right">       0.00</td>
    <td align="right">   39628.85</td>
    <td align="right">   39628.85</td>
    <td align="right"> 1.26716014</td>
    <td align="right">      16.60</td>
    <td align="right">      12.63</td>
    <td align="right"> 0.00746300</td>
    <td align="right">    35575.2</td>
    <td align="right">      47.30</td>
    <td align="right">      22.90</td>
    <td align="right"> 0.00746300</td>
    <td align="right">    66848.9</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">195_LVL4_SUITES FAN COIL</td>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4606.345</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016452</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5340</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">195_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1983</td>
    <td align="right">   0.198315</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4606.34</td>
    <td align="right">    4268.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00844238</td>
    <td align="right">    46137.3</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.16450810</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4606.34</td>
    <td align="right">      28.18</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      22.39</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844238</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844238</td>
    <td align="right">    45.0487</td>
    <td align="right">    3961.75</td>
    <td align="right">       0.00</td>
    <td align="right">    5034.75</td>
    <td align="right">    4710.64</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      24.52</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00844238</td>
    <td align="right">    46137.3</td>
    <td align="right">      13.59</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00813863</td>
    <td align="right">    34217.5</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">195_LVL4_SUITES FAN COIL</td>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12061.357</td>
    <td align="right">  12061.357</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026648</td>
    <td align="right">    314.547</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">195_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1628</td>
    <td align="right">   0.166121</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12061.36</td>
    <td align="right">   12061.36</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.35</td>
    <td align="right"> 0.00714082</td>
    <td align="right">    40254.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.26645376</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12061.36</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00714082</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00714082</td>
    <td align="right">    43.0996</td>
    <td align="right">   12061.03</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.15</td>
    <td align="right">   13210.15</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      16.60</td>
    <td align="right">      12.31</td>
    <td align="right"> 0.00714082</td>
    <td align="right">    34759.5</td>
    <td align="right">      47.32</td>
    <td align="right">      22.68</td>
    <td align="right"> 0.00714082</td>
    <td align="right">    66034.5</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">196_LVL4_SUITES FAN COIL</td>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13538.129</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00048354</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3573</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">196_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.061822</td>
    <td align="right"> 1.26716014</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.5829</td>
    <td align="right">   0.582851</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13538.13</td>
    <td align="right">   12746.06</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.26716014</td>
    <td align="right">   1.061822</td>
    <td align="right">      24.52</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00834734</td>
    <td align="right">    45896.3</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.48349224</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   13538.13</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00834734</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00834734</td>
    <td align="right">    44.5458</td>
    <td align="right">   11886.33</td>
    <td align="right">       0.00</td>
    <td align="right">   14794.18</td>
    <td align="right">   13969.25</td>
    <td align="right"> 1.26716014</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00834734</td>
    <td align="right">    45896.3</td>
    <td align="right">      13.72</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00808966</td>
    <td align="right">    34221.3</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">196_LVL4_SUITES FAN COIL</td>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  36182.580</td>
    <td align="right">  36182.580</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00079941</td>
    <td align="right">    943.574</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">196_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.061822</td>
    <td align="right"> 1.26716014</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.4885</td>
    <td align="right">   0.498342</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36182.58</td>
    <td align="right">   36182.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.26716014</td>
    <td align="right">   1.061822</td>
    <td align="right">      22.00</td>
    <td align="right">      14.40</td>
    <td align="right"> 0.00719774</td>
    <td align="right">    40399.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.79932835</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   36182.58</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00719774</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00719774</td>
    <td align="right">    43.4362</td>
    <td align="right">   36181.97</td>
    <td align="right">       0.00</td>
    <td align="right">   39629.59</td>
    <td align="right">   39629.59</td>
    <td align="right"> 1.26716014</td>
    <td align="right">      16.60</td>
    <td align="right">      12.36</td>
    <td align="right"> 0.00719774</td>
    <td align="right">    34903.6</td>
    <td align="right">      47.31</td>
    <td align="right">      22.72</td>
    <td align="right"> 0.00719774</td>
    <td align="right">    66177.9</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">197_LVL4_SUITES FAN COIL</td>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3441.459</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012292</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5002</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">197_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1482</td>
    <td align="right">   0.148164</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3441.46</td>
    <td align="right">    3198.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00842424</td>
    <td align="right">    46091.7</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.12290609</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3441.46</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842424</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842424</td>
    <td align="right">    44.9518</td>
    <td align="right">    2971.47</td>
    <td align="right">       0.00</td>
    <td align="right">    3761.38</td>
    <td align="right">    3525.54</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      24.52</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00842424</td>
    <td align="right">    46091.7</td>
    <td align="right">      13.62</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00812954</td>
    <td align="right">    34218.3</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">197_LVL4_SUITES FAN COIL</td>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9046.064</td>
    <td align="right">   9046.064</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019986</td>
    <td align="right">    235.920</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">197_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1221</td>
    <td align="right">   0.124591</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9046.06</td>
    <td align="right">    9046.06</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.30</td>
    <td align="right"> 0.00708943</td>
    <td align="right">    40123.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.19984134</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9046.06</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708943</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708943</td>
    <td align="right">    42.7933</td>
    <td align="right">    9045.81</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.64</td>
    <td align="right">    9907.64</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      16.60</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00708943</td>
    <td align="right">    34629.3</td>
    <td align="right">      47.32</td>
    <td align="right">      22.65</td>
    <td align="right"> 0.00708943</td>
    <td align="right">    65904.4</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">198_LVL4_SUITES FAN COIL</td>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7169.937</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00025609</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8603</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">198_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.3087</td>
    <td align="right">   0.308684</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7169.94</td>
    <td align="right">    6456.14</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.58</td>
    <td align="right"> 0.00861792</td>
    <td align="right">    46584.1</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.25606263</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    7169.94</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861792</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861792</td>
    <td align="right">    45.9729</td>
    <td align="right">    5942.50</td>
    <td align="right">       0.00</td>
    <td align="right">    7835.60</td>
    <td align="right">    7200.21</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      24.52</td>
    <td align="right">      16.67</td>
    <td align="right"> 0.00861792</td>
    <td align="right">    46584.1</td>
    <td align="right">      13.39</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00822088</td>
    <td align="right">    34216.9</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">198_LVL4_SUITES FAN COIL</td>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18092.116</td>
    <td align="right">  18092.116</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039972</td>
    <td align="right">    471.798</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">198_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2443</td>
    <td align="right">   0.249182</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18092.12</td>
    <td align="right">   18092.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00720926</td>
    <td align="right">    40427.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.39968242</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18092.12</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720926</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720926</td>
    <td align="right">    43.5084</td>
    <td align="right">   18091.60</td>
    <td align="right">       0.00</td>
    <td align="right">   19815.27</td>
    <td align="right">   19815.27</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      16.60</td>
    <td align="right">      12.37</td>
    <td align="right"> 0.00720926</td>
    <td align="right">    34932.7</td>
    <td align="right">      47.31</td>
    <td align="right">      22.73</td>
    <td align="right"> 0.00720926</td>
    <td align="right">    66207.8</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">199_LVL4_SUITES FAN COIL</td>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7147.310</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00025528</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8312</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">199_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.3077</td>
    <td align="right">   0.307710</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7147.31</td>
    <td align="right">    6452.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.57</td>
    <td align="right"> 0.00860227</td>
    <td align="right">    46545.3</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.25525456</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    7147.31</td>
    <td align="right">      24.86</td>
    <td align="right"> 0.01479473</td>
    <td align="right">      21.43</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00860227</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00860227</td>
    <td align="right">    45.8877</td>
    <td align="right">    5943.34</td>
    <td align="right">       0.00</td>
    <td align="right">    7810.65</td>
    <td align="right">    7189.31</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      24.52</td>
    <td align="right">      16.66</td>
    <td align="right"> 0.00860227</td>
    <td align="right">    46545.3</td>
    <td align="right">      13.41</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00821401</td>
    <td align="right">    34217.4</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">199_LVL4_SUITES FAN COIL</td>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18092.046</td>
    <td align="right">  18092.046</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039972</td>
    <td align="right">    471.800</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">199_LVL4_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2443</td>
    <td align="right">   0.249181</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18092.05</td>
    <td align="right">   18092.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00720000</td>
    <td align="right">    40404.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.39968087</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18092.05</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720000</td>
    <td align="right">    43.4528</td>
    <td align="right">   18091.55</td>
    <td align="right">       0.00</td>
    <td align="right">   19815.23</td>
    <td align="right">   19815.23</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      16.60</td>
    <td align="right">      12.37</td>
    <td align="right"> 0.00720000</td>
    <td align="right">    34909.3</td>
    <td align="right">      47.32</td>
    <td align="right">      22.72</td>
    <td align="right"> 0.00720000</td>
    <td align="right">    66184.3</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">200_LVL4_STORAGE PTAC</td>
    <td align="right">200_LVL4_STORAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    934.584</td>
    <td align="right">    934.584</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.289</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">200_LVL4_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0126</td>
    <td align="right">   0.012872</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02064639</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     934.58</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
    <td align="right"> 0.02864120</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      49.45</td>
    <td align="right">      23.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70435.8</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">200_LVL4_STORAGE PTAC</td>
    <td align="right">200_LVL4_STORAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">200_LVL4_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">     1.1932</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      5.088</td>
    <td align="right">       6.84</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.02751009</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">205_LVL5_CORRIDOR FAN COIL</td>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4131.851</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00014758</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">205_LVL5_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1779</td>
    <td align="right">   0.177887</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4131.85</td>
    <td align="right">    4131.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.14756233</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4131.85</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480252</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5915.04</td>
    <td align="right">    3938.89</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">205_LVL5_CORRIDOR FAN COIL</td>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">205_LVL5_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1052</td>
    <td align="right">   0.107267</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.17205328</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7788.20</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">206_LVL5_SUITES FAN COIL</td>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7182.752</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00025655</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8761</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">206_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.3092</td>
    <td align="right">   0.309236</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7182.75</td>
    <td align="right">    6458.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.59</td>
    <td align="right"> 0.00862642</td>
    <td align="right">    46606.1</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.25652030</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    7182.75</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00862642</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00862642</td>
    <td align="right">    46.0167</td>
    <td align="right">    5942.73</td>
    <td align="right">       0.00</td>
    <td align="right">    7849.72</td>
    <td align="right">    7206.63</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      24.52</td>
    <td align="right">      16.68</td>
    <td align="right"> 0.00862642</td>
    <td align="right">    46606.1</td>
    <td align="right">      13.38</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00822457</td>
    <td align="right">    34216.6</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">206_LVL5_SUITES FAN COIL</td>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18091.431</td>
    <td align="right">  18091.431</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039971</td>
    <td align="right">    471.783</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">206_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2443</td>
    <td align="right">   0.249173</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18091.43</td>
    <td align="right">   18091.43</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.42</td>
    <td align="right"> 0.00721703</td>
    <td align="right">    40448.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.39966729</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18091.43</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00721703</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00721703</td>
    <td align="right">    43.5519</td>
    <td align="right">   18091.09</td>
    <td align="right">       0.00</td>
    <td align="right">   19814.88</td>
    <td align="right">   19814.88</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      16.60</td>
    <td align="right">      12.38</td>
    <td align="right"> 0.00721703</td>
    <td align="right">    34952.4</td>
    <td align="right">      47.31</td>
    <td align="right">      22.73</td>
    <td align="right"> 0.00721703</td>
    <td align="right">    66226.9</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">207_LVL5_SUITES FAN COIL</td>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3467.571</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012385</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5654</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">207_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1493</td>
    <td align="right">   0.149288</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3467.57</td>
    <td align="right">    3204.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00845930</td>
    <td align="right">    46181.3</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.12383866</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3467.57</td>
    <td align="right">      30.83</td>
    <td align="right"> 0.01480560</td>
    <td align="right">      23.13</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845930</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845930</td>
    <td align="right">    45.1354</td>
    <td align="right">    2971.48</td>
    <td align="right">       0.00</td>
    <td align="right">    3790.21</td>
    <td align="right">    3540.27</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      24.52</td>
    <td align="right">      16.54</td>
    <td align="right"> 0.00845930</td>
    <td align="right">    46181.3</td>
    <td align="right">      13.57</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00814698</td>
    <td align="right">    34216.9</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">207_LVL5_SUITES FAN COIL</td>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9046.399</td>
    <td align="right">   9046.399</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019987</td>
    <td align="right">    235.929</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">207_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1221</td>
    <td align="right">   0.124596</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9046.40</td>
    <td align="right">    9046.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.29</td>
    <td align="right"> 0.00707409</td>
    <td align="right">    40083.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.19984874</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9046.40</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707409</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707409</td>
    <td align="right">    42.7045</td>
    <td align="right">    9046.05</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.84</td>
    <td align="right">    9907.84</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      16.60</td>
    <td align="right">      12.24</td>
    <td align="right"> 0.00707409</td>
    <td align="right">    34590.5</td>
    <td align="right">      47.32</td>
    <td align="right">      22.64</td>
    <td align="right"> 0.00707409</td>
    <td align="right">    65866.2</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">208_LVL5_SUITES FAN COIL</td>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6804.123</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00024302</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.9035</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">208_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2929</td>
    <td align="right">   0.292935</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6804.12</td>
    <td align="right">    6103.89</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00864116</td>
    <td align="right">    46643.1</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.24299819</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6804.12</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00864116</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00864116</td>
    <td align="right">    46.0953</td>
    <td align="right">    5612.31</td>
    <td align="right">       0.00</td>
    <td align="right">    7436.12</td>
    <td align="right">    6816.10</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      24.52</td>
    <td align="right">      16.69</td>
    <td align="right"> 0.00864116</td>
    <td align="right">    46643.1</td>
    <td align="right">      13.36</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00823092</td>
    <td align="right">    34216.1</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">208_LVL5_SUITES FAN COIL</td>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17087.218</td>
    <td align="right">  17087.218</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037752</td>
    <td align="right">    445.621</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">208_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2307</td>
    <td align="right">   0.235342</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17087.22</td>
    <td align="right">   17087.22</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.33</td>
    <td align="right"> 0.00711825</td>
    <td align="right">    40196.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.37748269</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   17087.22</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711825</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711825</td>
    <td align="right">    42.9663</td>
    <td align="right">   17086.67</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.55</td>
    <td align="right">   18714.55</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      16.60</td>
    <td align="right">      12.28</td>
    <td align="right"> 0.00711825</td>
    <td align="right">    34702.3</td>
    <td align="right">      47.32</td>
    <td align="right">      22.67</td>
    <td align="right"> 0.00711825</td>
    <td align="right">    65977.6</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">209_LVL5_SUITES FAN COIL</td>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3546.718</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012668</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7639</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">209_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1527</td>
    <td align="right">   0.152695</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3546.72</td>
    <td align="right">    3220.55</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.54</td>
    <td align="right"> 0.00856606</td>
    <td align="right">    46452.8</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.12666526</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3546.72</td>
    <td align="right">      24.86</td>
    <td align="right"> 0.01479473</td>
    <td align="right">      21.43</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856606</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856606</td>
    <td align="right">    45.6979</td>
    <td align="right">    2971.61</td>
    <td align="right">       0.00</td>
    <td align="right">    3875.64</td>
    <td align="right">    3580.98</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      24.52</td>
    <td align="right">      16.63</td>
    <td align="right"> 0.00856606</td>
    <td align="right">    46452.8</td>
    <td align="right">      13.45</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00819782</td>
    <td align="right">    34218.7</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">209_LVL5_SUITES FAN COIL</td>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9046.437</td>
    <td align="right">   9046.437</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019987</td>
    <td align="right">    235.927</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">209_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1221</td>
    <td align="right">   0.124596</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9046.44</td>
    <td align="right">    9046.44</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.30</td>
    <td align="right"> 0.00708501</td>
    <td align="right">    40110.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.19984957</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9046.44</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708501</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708501</td>
    <td align="right">    42.7700</td>
    <td align="right">    9046.08</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.86</td>
    <td align="right">    9907.86</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      16.60</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00708501</td>
    <td align="right">    34618.2</td>
    <td align="right">      47.32</td>
    <td align="right">      22.65</td>
    <td align="right"> 0.00708501</td>
    <td align="right">    65893.9</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">210_LVL5_SUITES FAN COIL</td>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  19530.624</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.504247</td>
    <td align="right"> 0.00069758</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5132</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">210_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.504247</td>
    <td align="right"> 1.79514354</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.8409</td>
    <td align="right">   0.840843</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   19530.62</td>
    <td align="right">   18131.84</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.79514354</td>
    <td align="right">   1.504247</td>
    <td align="right">      24.52</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00843119</td>
    <td align="right">    46109.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.69750445</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   19530.62</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843119</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843119</td>
    <td align="right">    44.9887</td>
    <td align="right">   16837.97</td>
    <td align="right">       0.00</td>
    <td align="right">   21346.53</td>
    <td align="right">   19994.43</td>
    <td align="right"> 1.79514354</td>
    <td align="right">      24.52</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00843119</td>
    <td align="right">    46109.2</td>
    <td align="right">      13.61</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00813303</td>
    <td align="right">    34218.0</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">210_LVL5_SUITES FAN COIL</td>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  51258.281</td>
    <td align="right">  51258.281</td>
    <td align="right">   1.504247</td>
    <td align="right"> 0.00113249</td>
    <td align="right">   1336.699</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">210_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.504247</td>
    <td align="right"> 1.79514354</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.6921</td>
    <td align="right">   0.705979</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   51258.28</td>
    <td align="right">   51258.28</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.79514354</td>
    <td align="right">   1.504247</td>
    <td align="right">      22.00</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00722267</td>
    <td align="right">    40463.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 1.13237356</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   51258.28</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00722267</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00722267</td>
    <td align="right">    43.5844</td>
    <td align="right">   51257.49</td>
    <td align="right">       0.00</td>
    <td align="right">   56141.70</td>
    <td align="right">   56141.70</td>
    <td align="right"> 1.79514354</td>
    <td align="right">      16.60</td>
    <td align="right">      12.39</td>
    <td align="right"> 0.00722267</td>
    <td align="right">    34966.7</td>
    <td align="right">      47.31</td>
    <td align="right">      22.74</td>
    <td align="right"> 0.00722267</td>
    <td align="right">    66240.9</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">211_LVL5_SUITES FAN COIL</td>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4603.867</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016444</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5293</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">211_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1982</td>
    <td align="right">   0.198208</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4603.87</td>
    <td align="right">    4267.98</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00843986</td>
    <td align="right">    46130.9</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.16441961</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4603.87</td>
    <td align="right">      28.18</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      22.39</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843986</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843986</td>
    <td align="right">    45.0354</td>
    <td align="right">    3961.76</td>
    <td align="right">       0.00</td>
    <td align="right">    5032.02</td>
    <td align="right">    4709.25</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      24.52</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00843986</td>
    <td align="right">    46130.9</td>
    <td align="right">      13.60</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00813737</td>
    <td align="right">    34217.6</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">211_LVL5_SUITES FAN COIL</td>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12061.304</td>
    <td align="right">  12061.304</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026648</td>
    <td align="right">    314.545</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">211_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1628</td>
    <td align="right">   0.166120</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12061.30</td>
    <td align="right">   12061.30</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.36</td>
    <td align="right"> 0.00714553</td>
    <td align="right">    40266.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.26645260</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12061.30</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00714553</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00714553</td>
    <td align="right">    43.1275</td>
    <td align="right">   12060.99</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.12</td>
    <td align="right">   13210.12</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      16.60</td>
    <td align="right">      12.31</td>
    <td align="right"> 0.00714553</td>
    <td align="right">    34771.4</td>
    <td align="right">      47.32</td>
    <td align="right">      22.69</td>
    <td align="right"> 0.00714553</td>
    <td align="right">    66046.3</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">212_LVL5_SUITES FAN COIL</td>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13533.670</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00048338</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3545</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">212_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.061822</td>
    <td align="right"> 1.26716014</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.5827</td>
    <td align="right">   0.582659</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13533.67</td>
    <td align="right">   12745.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.26716014</td>
    <td align="right">   1.061822</td>
    <td align="right">      24.52</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00834584</td>
    <td align="right">    45892.5</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.48333300</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   13533.67</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00834584</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00834584</td>
    <td align="right">    44.5379</td>
    <td align="right">   11886.33</td>
    <td align="right">       0.00</td>
    <td align="right">   14789.26</td>
    <td align="right">   13966.57</td>
    <td align="right"> 1.26716014</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00834584</td>
    <td align="right">    45892.5</td>
    <td align="right">      13.72</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00808886</td>
    <td align="right">    34221.3</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">212_LVL5_SUITES FAN COIL</td>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  36182.572</td>
    <td align="right">  36182.572</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00079941</td>
    <td align="right">    943.569</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">212_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.061822</td>
    <td align="right"> 1.26716014</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.4885</td>
    <td align="right">   0.498342</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36182.57</td>
    <td align="right">   36182.57</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.26716014</td>
    <td align="right">   1.061822</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00720507</td>
    <td align="right">    40418.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.79932816</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   36182.57</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720507</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720507</td>
    <td align="right">    43.4799</td>
    <td align="right">   36181.96</td>
    <td align="right">       0.00</td>
    <td align="right">   39629.58</td>
    <td align="right">   39629.58</td>
    <td align="right"> 1.26716014</td>
    <td align="right">      16.60</td>
    <td align="right">      12.37</td>
    <td align="right"> 0.00720507</td>
    <td align="right">    34922.1</td>
    <td align="right">      47.31</td>
    <td align="right">      22.73</td>
    <td align="right"> 0.00720507</td>
    <td align="right">    66196.5</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">213_LVL5_SUITES FAN COIL</td>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3441.351</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012291</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">213_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1482</td>
    <td align="right">   0.148159</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3441.35</td>
    <td align="right">    3198.66</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00842409</td>
    <td align="right">    46091.3</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.12290227</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3441.35</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842409</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842409</td>
    <td align="right">    44.9509</td>
    <td align="right">    2971.47</td>
    <td align="right">       0.00</td>
    <td align="right">    3761.26</td>
    <td align="right">    3525.48</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      24.52</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00842409</td>
    <td align="right">    46091.3</td>
    <td align="right">      13.62</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00812946</td>
    <td align="right">    34218.3</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">213_LVL5_SUITES FAN COIL</td>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9046.063</td>
    <td align="right">   9046.063</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019986</td>
    <td align="right">    235.919</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">213_LVL5_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1221</td>
    <td align="right">   0.124591</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9046.06</td>
    <td align="right">    9046.06</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.31</td>
    <td align="right"> 0.00709224</td>
    <td align="right">    40130.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.19984133</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9046.06</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709224</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709224</td>
    <td align="right">    42.8101</td>
    <td align="right">    9045.81</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.64</td>
    <td align="right">    9907.64</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      16.60</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00709224</td>
    <td align="right">    34636.5</td>
    <td align="right">      47.32</td>
    <td align="right">      22.65</td>
    <td align="right"> 0.00709224</td>
    <td align="right">    65911.6</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">214_LVL5_STORAGE PTAC</td>
    <td align="right">214_LVL5_STORAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    934.584</td>
    <td align="right">    934.584</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.289</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">214_LVL5_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0126</td>
    <td align="right">   0.012872</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02064639</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     934.58</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
    <td align="right"> 0.02864120</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      49.45</td>
    <td align="right">      23.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70435.8</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">214_LVL5_STORAGE PTAC</td>
    <td align="right">214_LVL5_STORAGE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">214_LVL5_STORAGE PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">     1.1932</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      5.088</td>
    <td align="right">       6.84</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.02751009</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">219_LVL6_CORRIDOR FAN COIL</td>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4131.851</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00014758</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">219_LVL6_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1779</td>
    <td align="right">   0.177887</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 11:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4131.85</td>
    <td align="right">    4131.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.14756233</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4131.85</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480292</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5915.04</td>
    <td align="right">    3938.89</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">219_LVL6_CORRIDOR FAN COIL</td>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">219_LVL6_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1052</td>
    <td align="right">   0.107267</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.17205328</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7788.20</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">220_LVL6_SUITES FAN COIL</td>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7165.463</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00025593</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8543</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">220_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.3085</td>
    <td align="right">   0.308491</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7165.46</td>
    <td align="right">    6455.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.58</td>
    <td align="right"> 0.00861472</td>
    <td align="right">    46576.4</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.25590285</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    7165.46</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861472</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861472</td>
    <td align="right">    45.9548</td>
    <td align="right">    5942.81</td>
    <td align="right">       0.00</td>
    <td align="right">    7830.66</td>
    <td align="right">    7198.15</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      24.52</td>
    <td align="right">      16.67</td>
    <td align="right"> 0.00861472</td>
    <td align="right">    46576.4</td>
    <td align="right">      13.39</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00821948</td>
    <td align="right">    34217.0</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">220_LVL6_SUITES FAN COIL</td>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18091.570</td>
    <td align="right">  18091.570</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039971</td>
    <td align="right">    471.743</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">220_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2443</td>
    <td align="right">   0.249175</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18091.57</td>
    <td align="right">   18091.57</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.53</td>
    <td align="right"> 0.00733803</td>
    <td align="right">    40756.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.39967036</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18091.57</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00733803</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00733803</td>
    <td align="right">    44.2741</td>
    <td align="right">   18091.20</td>
    <td align="right">       0.00</td>
    <td align="right">   19814.96</td>
    <td align="right">   19814.96</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      16.60</td>
    <td align="right">      12.50</td>
    <td align="right"> 0.00733803</td>
    <td align="right">    35258.7</td>
    <td align="right">      47.31</td>
    <td align="right">      22.81</td>
    <td align="right"> 0.00733803</td>
    <td align="right">    66533.3</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">221_LVL6_SUITES FAN COIL</td>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3484.217</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012445</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6071</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">221_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1500</td>
    <td align="right">   0.150004</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3484.22</td>
    <td align="right">    3207.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848173</td>
    <td align="right">    46238.4</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.12443314</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3484.22</td>
    <td align="right">      30.83</td>
    <td align="right"> 0.01480560</td>
    <td align="right">      23.13</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848173</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848173</td>
    <td align="right">    45.2535</td>
    <td align="right">    2971.48</td>
    <td align="right">       0.00</td>
    <td align="right">    3806.77</td>
    <td align="right">    3547.96</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      24.52</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00848173</td>
    <td align="right">    46238.4</td>
    <td align="right">      13.55</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00815831</td>
    <td align="right">    34221.7</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">221_LVL6_SUITES FAN COIL</td>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9046.488</td>
    <td align="right">   9046.488</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019987</td>
    <td align="right">    235.915</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">221_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1221</td>
    <td align="right">   0.124597</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9046.49</td>
    <td align="right">    9046.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00716183</td>
    <td align="right">    40305.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.19985071</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9046.49</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716183</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716183</td>
    <td align="right">    43.2289</td>
    <td align="right">    9046.12</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.89</td>
    <td align="right">    9907.89</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      16.60</td>
    <td align="right">      12.33</td>
    <td align="right"> 0.00716183</td>
    <td align="right">    34812.7</td>
    <td align="right">      47.32</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.00716183</td>
    <td align="right">    66088.5</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">222_LVL6_SUITES FAN COIL</td>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6803.959</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00024302</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.9032</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">222_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2929</td>
    <td align="right">   0.292928</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6803.96</td>
    <td align="right">    6103.91</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00864099</td>
    <td align="right">    46642.8</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.24299232</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6803.96</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00864099</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00864099</td>
    <td align="right">    46.0941</td>
    <td align="right">    5612.39</td>
    <td align="right">       0.00</td>
    <td align="right">    7435.94</td>
    <td align="right">    6816.05</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      24.52</td>
    <td align="right">      16.69</td>
    <td align="right"> 0.00864099</td>
    <td align="right">    46642.8</td>
    <td align="right">      13.36</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00823085</td>
    <td align="right">    34216.1</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">222_LVL6_SUITES FAN COIL</td>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17087.357</td>
    <td align="right">  17087.357</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037752</td>
    <td align="right">    445.625</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">222_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2307</td>
    <td align="right">   0.235344</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17087.36</td>
    <td align="right">   17087.36</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.32</td>
    <td align="right"> 0.00711208</td>
    <td align="right">    40180.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.37748576</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   17087.36</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711208</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711208</td>
    <td align="right">    42.9300</td>
    <td align="right">   17086.77</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.64</td>
    <td align="right">   18714.64</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      16.60</td>
    <td align="right">      12.28</td>
    <td align="right"> 0.00711208</td>
    <td align="right">    34686.7</td>
    <td align="right">      47.32</td>
    <td align="right">      22.66</td>
    <td align="right"> 0.00711208</td>
    <td align="right">    65962.1</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">223_LVL6_SUITES FAN COIL</td>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3546.708</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012668</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7638</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">223_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1527</td>
    <td align="right">   0.152695</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3546.71</td>
    <td align="right">    3220.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.54</td>
    <td align="right"> 0.00856601</td>
    <td align="right">    46452.8</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.12666489</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3546.71</td>
    <td align="right">      25.12</td>
    <td align="right"> 0.01479520</td>
    <td align="right">      21.51</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856601</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856601</td>
    <td align="right">    45.6973</td>
    <td align="right">    2971.58</td>
    <td align="right">       0.00</td>
    <td align="right">    3875.63</td>
    <td align="right">    3580.99</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      24.52</td>
    <td align="right">      16.63</td>
    <td align="right"> 0.00856601</td>
    <td align="right">    46452.8</td>
    <td align="right">      13.45</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00819779</td>
    <td align="right">    34218.7</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">223_LVL6_SUITES FAN COIL</td>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9046.555</td>
    <td align="right">   9046.555</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019987</td>
    <td align="right">    235.934</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">223_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1221</td>
    <td align="right">   0.124598</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9046.56</td>
    <td align="right">    9046.56</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.27</td>
    <td align="right"> 0.00705811</td>
    <td align="right">    40042.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.19985220</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9046.56</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.91</td>
    <td align="right"> 0.00705811</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00705811</td>
    <td align="right">    42.6104</td>
    <td align="right">    9099.79</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.93</td>
    <td align="right">    9907.93</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      16.60</td>
    <td align="right">      12.22</td>
    <td align="right"> 0.00705811</td>
    <td align="right">    34550.1</td>
    <td align="right">      47.32</td>
    <td align="right">      22.63</td>
    <td align="right"> 0.00705811</td>
    <td align="right">    65826.1</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">224_LVL6_SUITES FAN COIL</td>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18331.364</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.415762</td>
    <td align="right"> 0.00065474</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4894</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">224_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.415762</td>
    <td align="right"> 1.68954686</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.7892</td>
    <td align="right">   0.789212</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18331.36</td>
    <td align="right">   17054.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.68954686</td>
    <td align="right">   1.415762</td>
    <td align="right">      24.52</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00841840</td>
    <td align="right">    46076.8</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.65467483</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   18331.36</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841840</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841840</td>
    <td align="right">    44.9210</td>
    <td align="right">   15847.73</td>
    <td align="right">       0.00</td>
    <td align="right">   20035.22</td>
    <td align="right">   18789.71</td>
    <td align="right"> 1.68954686</td>
    <td align="right">      24.52</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00841840</td>
    <td align="right">    46076.8</td>
    <td align="right">      13.62</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00812659</td>
    <td align="right">    34218.5</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">224_LVL6_SUITES FAN COIL</td>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  48243.459</td>
    <td align="right">  48243.459</td>
    <td align="right">   1.415762</td>
    <td align="right"> 0.00106588</td>
    <td align="right">   1258.060</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">224_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.415762</td>
    <td align="right"> 1.68954686</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.6513</td>
    <td align="right">   0.664456</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   48243.46</td>
    <td align="right">   48243.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.68954686</td>
    <td align="right">   1.415762</td>
    <td align="right">      22.00</td>
    <td align="right">      14.44</td>
    <td align="right"> 0.00723959</td>
    <td align="right">    40506.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 1.06577155</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   48243.46</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00723959</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00723959</td>
    <td align="right">    43.6859</td>
    <td align="right">   48242.63</td>
    <td align="right">       0.00</td>
    <td align="right">   52839.46</td>
    <td align="right">   52839.46</td>
    <td align="right"> 1.68954686</td>
    <td align="right">      16.60</td>
    <td align="right">      12.40</td>
    <td align="right"> 0.00723959</td>
    <td align="right">    35009.5</td>
    <td align="right">      47.31</td>
    <td align="right">      22.75</td>
    <td align="right"> 0.00723959</td>
    <td align="right">    66283.9</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">225_LVL6_SUITES FAN COIL</td>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4623.032</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016512</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5652</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">225_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1990</td>
    <td align="right">   0.199033</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4623.03</td>
    <td align="right">    4272.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00845920</td>
    <td align="right">    46180.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.16510406</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4623.03</td>
    <td align="right">      28.18</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      22.39</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845920</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845920</td>
    <td align="right">    45.1369</td>
    <td align="right">    3961.80</td>
    <td align="right">       0.00</td>
    <td align="right">    5053.18</td>
    <td align="right">    4719.99</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      24.52</td>
    <td align="right">      16.54</td>
    <td align="right"> 0.00845920</td>
    <td align="right">    46180.2</td>
    <td align="right">      13.57</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00814693</td>
    <td align="right">    34216.9</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">225_LVL6_SUITES FAN COIL</td>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12061.406</td>
    <td align="right">  12061.406</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026648</td>
    <td align="right">    314.523</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">225_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1628</td>
    <td align="right">   0.166122</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12061.41</td>
    <td align="right">   12061.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.45</td>
    <td align="right"> 0.00724623</td>
    <td align="right">    40521.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.26645485</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12061.41</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00724623</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00724623</td>
    <td align="right">    43.7288</td>
    <td align="right">   12061.07</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.18</td>
    <td align="right">   13210.18</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      16.60</td>
    <td align="right">      12.41</td>
    <td align="right"> 0.00724623</td>
    <td align="right">    35026.3</td>
    <td align="right">      47.31</td>
    <td align="right">      22.75</td>
    <td align="right"> 0.00724623</td>
    <td align="right">    66301.4</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">226_LVL6_SUITES FAN COIL</td>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13500.871</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00048221</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3339</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">226_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.061822</td>
    <td align="right"> 1.26716014</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.5813</td>
    <td align="right">   0.581247</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13500.87</td>
    <td align="right">   12737.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.26716014</td>
    <td align="right">   1.061822</td>
    <td align="right">      24.52</td>
    <td align="right">      16.34</td>
    <td align="right"> 0.00833478</td>
    <td align="right">    45864.4</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.48216163</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   13500.87</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833478</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833478</td>
    <td align="right">    44.4796</td>
    <td align="right">   11886.36</td>
    <td align="right">       0.00</td>
    <td align="right">   14753.06</td>
    <td align="right">   13946.80</td>
    <td align="right"> 1.26716014</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00833478</td>
    <td align="right">    45864.4</td>
    <td align="right">      13.73</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00808293</td>
    <td align="right">    34221.8</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">226_LVL6_SUITES FAN COIL</td>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  36182.814</td>
    <td align="right">  36182.814</td>
    <td align="right">   1.061822</td>
    <td align="right"> 0.00079942</td>
    <td align="right">    943.571</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">226_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.061822</td>
    <td align="right"> 1.26716014</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.4885</td>
    <td align="right">   0.498345</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36182.81</td>
    <td align="right">   36182.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.26716014</td>
    <td align="right">   1.061822</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00720878</td>
    <td align="right">    40427.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.79933351</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   36182.81</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720878</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720878</td>
    <td align="right">    43.5026</td>
    <td align="right">   36182.14</td>
    <td align="right">       0.00</td>
    <td align="right">   39629.72</td>
    <td align="right">   39629.72</td>
    <td align="right"> 1.26716014</td>
    <td align="right">      16.60</td>
    <td align="right">      12.37</td>
    <td align="right"> 0.00720878</td>
    <td align="right">    34931.5</td>
    <td align="right">      47.31</td>
    <td align="right">      22.73</td>
    <td align="right"> 0.00720878</td>
    <td align="right">    66206.0</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">227_LVL6_SUITES FAN COIL</td>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3460.073</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012358</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5469</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">227_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1490</td>
    <td align="right">   0.148965</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3460.07</td>
    <td align="right">    3202.62</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00844932</td>
    <td align="right">    46155.5</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.12357089</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3460.07</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844932</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844932</td>
    <td align="right">    45.0838</td>
    <td align="right">    2971.47</td>
    <td align="right">       0.00</td>
    <td align="right">    3781.93</td>
    <td align="right">    3536.04</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      24.52</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00844932</td>
    <td align="right">    46155.5</td>
    <td align="right">      13.58</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00814206</td>
    <td align="right">    34217.3</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">227_LVL6_SUITES FAN COIL</td>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9046.132</td>
    <td align="right">   9046.132</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019986</td>
    <td align="right">    235.898</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">227_LVL6_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1221</td>
    <td align="right">   0.124592</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9046.13</td>
    <td align="right">    9046.13</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00722163</td>
    <td align="right">    40459.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.19984284</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9046.13</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00722163</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00722163</td>
    <td align="right">    43.5828</td>
    <td align="right">    9045.86</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.68</td>
    <td align="right">    9907.68</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      16.60</td>
    <td align="right">      12.39</td>
    <td align="right"> 0.00722163</td>
    <td align="right">    34964.1</td>
    <td align="right">      47.31</td>
    <td align="right">      22.74</td>
    <td align="right"> 0.00722163</td>
    <td align="right">    66239.3</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">228_LVL6_MECH PTAC</td>
    <td align="right">228_LVL6_MECH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    934.580</td>
    <td align="right">    934.580</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.00002065</td>
    <td align="right">     23.282</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">228_LVL6_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0126</td>
    <td align="right">   0.012872</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">     934.58</td>
    <td align="right">     934.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.94</td>
    <td align="right"> 0.00834571</td>
    <td align="right">    39238.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02064630</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     934.58</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00834571</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00834571</td>
    <td align="right">    64.3994</td>
    <td align="right">     159.42</td>
    <td align="right">       0.00</td>
    <td align="right">     959.51</td>
    <td align="right">     959.51</td>
    <td align="right"> 0.02864120</td>
    <td align="right">      16.60</td>
    <td align="right">      13.48</td>
    <td align="right"> 0.00834571</td>
    <td align="right">    37810.0</td>
    <td align="right">      49.43</td>
    <td align="right">      24.06</td>
    <td align="right"> 0.00834571</td>
    <td align="right">    71311.0</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">228_LVL6_MECH PTAC</td>
    <td align="right">228_LVL6_MECH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.024000</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">228_LVL6_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.024000</td>
    <td align="right"> 0.02864120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 11:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">      11.92</td>
    <td align="right">      11.92</td>
    <td align="right">     1.1924</td>
    <td align="right"> 0.02864120</td>
    <td align="right">   0.024000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      5.088</td>
    <td align="right">       6.84</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480367</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.02751009</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">233_LVL7_CORRIDOR FAN COIL</td>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2670.653</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.250000</td>
    <td align="right"> 0.00009539</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">233_LVL7_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.250000</td>
    <td align="right"> 0.29834582</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1150</td>
    <td align="right">   0.114978</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2670.65</td>
    <td align="right">    2670.65</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29834582</td>
    <td align="right">   0.250000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.09537802</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    2670.65</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480398</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6611.25</td>
    <td align="right">    4600.52</td>
    <td align="right"> 0.29834582</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">233_LVL7_CORRIDOR FAN COIL</td>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9735.576</td>
    <td align="right">   9735.576</td>
    <td align="right">   0.250000</td>
    <td align="right"> 0.00021510</td>
    <td align="right">    243.298</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">233_LVL7_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.250000</td>
    <td align="right"> 0.29834582</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1314</td>
    <td align="right">   0.134088</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9735.58</td>
    <td align="right">    9735.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29834582</td>
    <td align="right">   0.250000</td>
    <td align="right">      18.00</td>
    <td align="right">      10.22</td>
    <td align="right"> 0.00463309</td>
    <td align="right">    29828.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.21507371</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9735.58</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00463309</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00463309</td>
    <td align="right">    35.9656</td>
    <td align="right">    9735.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.29834582</td>
    <td align="right">      16.60</td>
    <td align="right">       9.68</td>
    <td align="right"> 0.00463309</td>
    <td align="right">    28410.4</td>
    <td align="right">      16.60</td>
    <td align="right">       9.68</td>
    <td align="right"> 0.00463309</td>
    <td align="right">    28410.4</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">234_LVL7_AMENITY FAN COIL</td>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3730.175</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00013323</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2261</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">234_LVL7_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1606</td>
    <td align="right">   0.160594</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3730.18</td>
    <td align="right">    3255.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.75</td>
    <td align="right"> 0.00881468</td>
    <td align="right">    47082.3</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.13321713</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3730.18</td>
    <td align="right">      29.92</td>
    <td align="right"> 0.01480393</td>
    <td align="right">      22.88</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00881468</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00881468</td>
    <td align="right">    47.0151</td>
    <td align="right">    2970.71</td>
    <td align="right">       0.00</td>
    <td align="right">    4077.87</td>
    <td align="right">    3666.36</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      24.52</td>
    <td align="right">      16.84</td>
    <td align="right"> 0.00881468</td>
    <td align="right">    47082.3</td>
    <td align="right">      13.18</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830033</td>
    <td align="right">    34209.8</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">234_LVL7_AMENITY FAN COIL</td>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9046.465</td>
    <td align="right">   9046.465</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019987</td>
    <td align="right">    235.930</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">234_LVL7_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1221</td>
    <td align="right">   0.124597</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9046.46</td>
    <td align="right">    9046.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.29</td>
    <td align="right"> 0.00707039</td>
    <td align="right">    40073.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.19985019</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9046.46</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.91</td>
    <td align="right"> 0.00707039</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707039</td>
    <td align="right">    42.6830</td>
    <td align="right">    9102.56</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.87</td>
    <td align="right">    9907.87</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      16.60</td>
    <td align="right">      12.24</td>
    <td align="right"> 0.00707039</td>
    <td align="right">    34581.1</td>
    <td align="right">      47.32</td>
    <td align="right">      22.64</td>
    <td align="right"> 0.00707039</td>
    <td align="right">    65857.0</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">235_LVL7_SUITES FAN COIL</td>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3401.593</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012149</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4004</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">235_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1464</td>
    <td align="right">   0.146447</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3401.59</td>
    <td align="right">    3190.10</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.37</td>
    <td align="right"> 0.00837055</td>
    <td align="right">    45954.9</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.12148235</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3401.59</td>
    <td align="right">      28.05</td>
    <td align="right"> 0.01480053</td>
    <td align="right">      22.36</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837055</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00837055</td>
    <td align="right">    44.6694</td>
    <td align="right">    2971.46</td>
    <td align="right">       0.00</td>
    <td align="right">    3717.38</td>
    <td align="right">    3502.40</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      24.52</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00837055</td>
    <td align="right">    45954.9</td>
    <td align="right">      13.69</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00810194</td>
    <td align="right">    34220.4</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">235_LVL7_SUITES FAN COIL</td>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9046.320</td>
    <td align="right">   9046.320</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019987</td>
    <td align="right">    235.927</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">235_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1221</td>
    <td align="right">   0.124595</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9046.32</td>
    <td align="right">    9046.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.29</td>
    <td align="right"> 0.00707416</td>
    <td align="right">    40083.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.19984701</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9046.32</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.91</td>
    <td align="right"> 0.00707416</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707416</td>
    <td align="right">    42.7043</td>
    <td align="right">    9105.29</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.79</td>
    <td align="right">    9907.79</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      16.60</td>
    <td align="right">      12.24</td>
    <td align="right"> 0.00707416</td>
    <td align="right">    34590.7</td>
    <td align="right">      47.32</td>
    <td align="right">      22.64</td>
    <td align="right"> 0.00707416</td>
    <td align="right">    65866.3</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">236_LVL7_SUITES FAN COIL</td>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6720.131</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00024002</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.2960</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">236_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2893</td>
    <td align="right">   0.289319</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6720.13</td>
    <td align="right">    6362.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.32</td>
    <td align="right"> 0.00831439</td>
    <td align="right">    45812.4</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.23999855</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6720.13</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00831439</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00831439</td>
    <td align="right">    44.3725</td>
    <td align="right">    5943.13</td>
    <td align="right">       0.00</td>
    <td align="right">    7343.09</td>
    <td align="right">    6954.89</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      24.52</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00831439</td>
    <td align="right">    45812.4</td>
    <td align="right">      13.76</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00807188</td>
    <td align="right">    34222.6</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">236_LVL7_SUITES FAN COIL</td>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18091.647</td>
    <td align="right">  18091.647</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039971</td>
    <td align="right">    471.794</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">236_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2443</td>
    <td align="right">   0.249176</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18091.65</td>
    <td align="right">   18091.65</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.40</td>
    <td align="right"> 0.00719758</td>
    <td align="right">    40398.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.39967206</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18091.65</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00719758</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00719758</td>
    <td align="right">    43.4368</td>
    <td align="right">   18091.25</td>
    <td align="right">       0.00</td>
    <td align="right">   19815.00</td>
    <td align="right">   19815.00</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      16.60</td>
    <td align="right">      12.36</td>
    <td align="right"> 0.00719758</td>
    <td align="right">    34903.2</td>
    <td align="right">      47.32</td>
    <td align="right">      22.72</td>
    <td align="right"> 0.00719758</td>
    <td align="right">    66177.8</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">237_LVL7_SUITES FAN COIL</td>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7965.793</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00028451</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4312</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">237_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.73917675</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.3430</td>
    <td align="right">   0.342948</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7965.79</td>
    <td align="right">    7449.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.73917675</td>
    <td align="right">   0.619396</td>
    <td align="right">      24.52</td>
    <td align="right">      16.38</td>
    <td align="right"> 0.00838709</td>
    <td align="right">    45997.1</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.28448533</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    7965.79</td>
    <td align="right">      27.97</td>
    <td align="right"> 0.01480037</td>
    <td align="right">      22.33</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00838709</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00838709</td>
    <td align="right">    44.7561</td>
    <td align="right">    6933.42</td>
    <td align="right">       0.00</td>
    <td align="right">    8705.60</td>
    <td align="right">    8189.20</td>
    <td align="right"> 0.73917675</td>
    <td align="right">      24.52</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00838709</td>
    <td align="right">    45997.1</td>
    <td align="right">      13.66</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00811056</td>
    <td align="right">    34219.7</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">237_LVL7_SUITES FAN COIL</td>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  21106.533</td>
    <td align="right">  21106.533</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00046632</td>
    <td align="right">    550.408</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">237_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.73917675</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2850</td>
    <td align="right">   0.290700</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   21106.53</td>
    <td align="right">   21106.53</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.73917675</td>
    <td align="right">   0.619396</td>
    <td align="right">      22.00</td>
    <td align="right">      14.43</td>
    <td align="right"> 0.00722536</td>
    <td align="right">    40470.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.46627549</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   21106.53</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00722536</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00722536</td>
    <td align="right">    43.6011</td>
    <td align="right">   21106.16</td>
    <td align="right">       0.00</td>
    <td align="right">   23117.27</td>
    <td align="right">   23117.27</td>
    <td align="right"> 0.73917675</td>
    <td align="right">      16.60</td>
    <td align="right">      12.39</td>
    <td align="right"> 0.00722536</td>
    <td align="right">    34973.5</td>
    <td align="right">      47.31</td>
    <td align="right">      22.74</td>
    <td align="right"> 0.00722536</td>
    <td align="right">    66247.9</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">238_LVL7_SUITES FAN COIL</td>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3394.684</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012125</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3833</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">238_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1462</td>
    <td align="right">   0.146150</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3394.68</td>
    <td align="right">    3188.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.36</td>
    <td align="right"> 0.00836134</td>
    <td align="right">    45931.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.12123562</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3394.68</td>
    <td align="right">      28.80</td>
    <td align="right"> 0.01480188</td>
    <td align="right">      22.57</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836134</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00836134</td>
    <td align="right">    44.6216</td>
    <td align="right">    2971.37</td>
    <td align="right">       0.00</td>
    <td align="right">    3709.75</td>
    <td align="right">    3498.27</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      24.52</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00836134</td>
    <td align="right">    45931.2</td>
    <td align="right">      13.70</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00809710</td>
    <td align="right">    34220.7</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">238_LVL7_SUITES FAN COIL</td>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9046.241</td>
    <td align="right">   9046.241</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019987</td>
    <td align="right">    235.897</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">238_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1221</td>
    <td align="right">   0.124594</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9046.24</td>
    <td align="right">    9046.24</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.44</td>
    <td align="right"> 0.00723601</td>
    <td align="right">    40495.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.19984525</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9046.24</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.91</td>
    <td align="right"> 0.00723601</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00723601</td>
    <td align="right">    43.6694</td>
    <td align="right">    9097.91</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.74</td>
    <td align="right">    9907.74</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      16.60</td>
    <td align="right">      12.40</td>
    <td align="right"> 0.00723601</td>
    <td align="right">    35000.5</td>
    <td align="right">      47.31</td>
    <td align="right">      22.75</td>
    <td align="right"> 0.00723601</td>
    <td align="right">    66275.9</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">239_LVL7_SUITES FAN COIL</td>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6496.137</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023202</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4947</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">239_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2797</td>
    <td align="right">   0.279675</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6496.14</td>
    <td align="right">    6040.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00842124</td>
    <td align="right">    46083.7</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.23199896</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6496.14</td>
    <td align="right">      28.18</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      22.39</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842124</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842124</td>
    <td align="right">    44.9370</td>
    <td align="right">    5612.57</td>
    <td align="right">       0.00</td>
    <td align="right">    7099.98</td>
    <td align="right">    6656.74</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      24.52</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00842124</td>
    <td align="right">    46083.7</td>
    <td align="right">      13.62</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00812803</td>
    <td align="right">    34218.4</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">239_LVL7_SUITES FAN COIL</td>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17087.095</td>
    <td align="right">  17087.095</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037752</td>
    <td align="right">    445.634</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">239_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2307</td>
    <td align="right">   0.235340</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17087.09</td>
    <td align="right">   17087.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.29</td>
    <td align="right"> 0.00707051</td>
    <td align="right">    40075.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.37747996</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   17087.09</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.86</td>
    <td align="right"> 0.00707051</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707051</td>
    <td align="right">    42.6808</td>
    <td align="right">   17223.73</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.48</td>
    <td align="right">   18714.48</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      16.60</td>
    <td align="right">      12.24</td>
    <td align="right"> 0.00707051</td>
    <td align="right">    34581.4</td>
    <td align="right">      47.32</td>
    <td align="right">      22.64</td>
    <td align="right"> 0.00707051</td>
    <td align="right">    65856.6</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">240_LVL7_SUITES FAN COIL</td>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7461.716</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00026651</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2257</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">240_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.3213</td>
    <td align="right">   0.321246</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7461.72</td>
    <td align="right">    6512.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.75</td>
    <td align="right"> 0.00881452</td>
    <td align="right">    47084.6</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.26648305</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    7461.72</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00881452</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00881452</td>
    <td align="right">    47.0066</td>
    <td align="right">    5942.59</td>
    <td align="right">       0.00</td>
    <td align="right">    8157.22</td>
    <td align="right">    7334.33</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      24.52</td>
    <td align="right">      16.84</td>
    <td align="right"> 0.00881452</td>
    <td align="right">    47084.6</td>
    <td align="right">      13.18</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830024</td>
    <td align="right">    34209.8</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">240_LVL7_SUITES FAN COIL</td>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18092.259</td>
    <td align="right">  18092.259</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039973</td>
    <td align="right">    471.850</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">240_LVL7_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2443</td>
    <td align="right">   0.249184</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18092.26</td>
    <td align="right">   18092.26</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.28</td>
    <td align="right"> 0.00706698</td>
    <td align="right">    40065.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.39968558</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18092.26</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.86</td>
    <td align="right"> 0.00706698</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00706698</td>
    <td align="right">    42.6599</td>
    <td align="right">   18237.25</td>
    <td align="right">       0.00</td>
    <td align="right">   19815.36</td>
    <td align="right">   19815.36</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      16.60</td>
    <td align="right">      12.23</td>
    <td align="right"> 0.00706698</td>
    <td align="right">    34572.5</td>
    <td align="right">      47.32</td>
    <td align="right">      22.63</td>
    <td align="right"> 0.00706698</td>
    <td align="right">    65847.7</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">245_LVL8_CORRIDOR FAN COIL</td>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  58909.133</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.600000</td>
    <td align="right"> 0.00210406</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">245_LVL8_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   4.600000</td>
    <td align="right"> 5.48956302</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     2.5362</td>
    <td align="right">   2.536188</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">   58909.13</td>
    <td align="right">   58909.13</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.48956302</td>
    <td align="right">   4.600000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 2.10384379</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   58909.13</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  128710.89</td>
    <td align="right">   87595.45</td>
    <td align="right"> 5.48956302</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">245_LVL8_CORRIDOR FAN COIL</td>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 179128.675</td>
    <td align="right"> 179128.675</td>
    <td align="right">   4.600000</td>
    <td align="right"> 0.00395763</td>
    <td align="right">   4463.760</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">245_LVL8_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   4.600000</td>
    <td align="right"> 5.48956302</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     2.4185</td>
    <td align="right">   2.467136</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">  179128.67</td>
    <td align="right">  179128.67</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.48956302</td>
    <td align="right">   4.600000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 3.95722547</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  179128.67</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 5.48956302</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">246_LVL8_SUITES FAN COIL</td>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 184965.735</td>
    <td align="right">   -999.000</td>
    <td align="right">  14.246107</td>
    <td align="right"> 0.00660642</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5132</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">246_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">  14.246107</td>
    <td align="right">17.00106526</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     7.9634</td>
    <td align="right">   7.963247</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  184965.74</td>
    <td align="right">  171718.21</td>
    <td align="right">     1.0000</td>
    <td align="right">17.00106526</td>
    <td align="right">  14.246107</td>
    <td align="right">      24.52</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00843119</td>
    <td align="right">    46109.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 6.60575020</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">  184965.74</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843119</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843119</td>
    <td align="right">    44.9889</td>
    <td align="right">  159464.37</td>
    <td align="right">       0.00</td>
    <td align="right">  202163.41</td>
    <td align="right">  189358.04</td>
    <td align="right">17.00106526</td>
    <td align="right">      24.52</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00843119</td>
    <td align="right">    46109.2</td>
    <td align="right">      13.61</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00813304</td>
    <td align="right">    34218.0</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">246_LVL8_SUITES FAN COIL</td>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 485448.662</td>
    <td align="right"> 485448.662</td>
    <td align="right">  14.246107</td>
    <td align="right"> 0.01072539</td>
    <td align="right">  12659.586</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">246_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">  14.246107</td>
    <td align="right">17.00106526</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     6.5542</td>
    <td align="right">   6.686075</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  485448.66</td>
    <td align="right">  485448.66</td>
    <td align="right">     1.0000</td>
    <td align="right">17.00106526</td>
    <td align="right">  14.246107</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00719984</td>
    <td align="right">    40405.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">10.72430090</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  485448.66</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00719984</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00719984</td>
    <td align="right">    43.4486</td>
    <td align="right">  485440.74</td>
    <td align="right">       0.00</td>
    <td align="right">  531696.39</td>
    <td align="right">  531696.39</td>
    <td align="right">17.00106526</td>
    <td align="right">      16.60</td>
    <td align="right">      12.37</td>
    <td align="right"> 0.00719984</td>
    <td align="right">    34908.9</td>
    <td align="right">      47.31</td>
    <td align="right">      22.72</td>
    <td align="right"> 0.00719984</td>
    <td align="right">    66183.2</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">247_LVL8_SUITES FAN COIL</td>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 151628.938</td>
    <td align="right">   -999.000</td>
    <td align="right">  11.532563</td>
    <td align="right"> 0.00541573</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6226</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">247_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">  11.532563</td>
    <td align="right">13.76276712</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     6.5281</td>
    <td align="right">   6.528013</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">  151628.94</td>
    <td align="right">  139405.71</td>
    <td align="right">     1.0000</td>
    <td align="right">13.76276712</td>
    <td align="right">  11.532563</td>
    <td align="right">      24.52</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00849006</td>
    <td align="right">    46258.8</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 5.41518074</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">  151628.94</td>
    <td align="right">      31.00</td>
    <td align="right"> 0.01480590</td>
    <td align="right">      23.18</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849006</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849006</td>
    <td align="right">    45.2993</td>
    <td align="right">  129088.60</td>
    <td align="right">       0.00</td>
    <td align="right">  165668.67</td>
    <td align="right">  154274.79</td>
    <td align="right">13.76276712</td>
    <td align="right">      24.52</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00849006</td>
    <td align="right">    46258.8</td>
    <td align="right">      13.54</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00816233</td>
    <td align="right">    34221.4</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">247_LVL8_SUITES FAN COIL</td>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 393016.569</td>
    <td align="right"> 393016.569</td>
    <td align="right">  11.532563</td>
    <td align="right"> 0.00868322</td>
    <td align="right">  10249.742</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">247_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">  11.532563</td>
    <td align="right">13.76276712</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     5.3062</td>
    <td align="right">   5.413009</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  393016.57</td>
    <td align="right">  393016.57</td>
    <td align="right">     1.0000</td>
    <td align="right">13.76276712</td>
    <td align="right">  11.532563</td>
    <td align="right">      22.00</td>
    <td align="right">      14.30</td>
    <td align="right"> 0.00708177</td>
    <td align="right">    40102.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 8.68233507</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  393016.57</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708177</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708177</td>
    <td align="right">    42.7505</td>
    <td align="right">  393001.38</td>
    <td align="right">       0.00</td>
    <td align="right">  430440.90</td>
    <td align="right">  430440.90</td>
    <td align="right">13.76276712</td>
    <td align="right">      16.60</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00708177</td>
    <td align="right">    34609.9</td>
    <td align="right">      47.32</td>
    <td align="right">      22.64</td>
    <td align="right"> 0.00708177</td>
    <td align="right">    65885.7</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">248_LVL8_SUITES FAN COIL</td>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 151873.082</td>
    <td align="right">   -999.000</td>
    <td align="right">  11.532563</td>
    <td align="right"> 0.00542445</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6370</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">248_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">  11.532563</td>
    <td align="right">13.76276712</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     6.5386</td>
    <td align="right">   6.538524</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  151873.08</td>
    <td align="right">  139451.52</td>
    <td align="right">     1.0000</td>
    <td align="right">13.76276712</td>
    <td align="right">  11.532563</td>
    <td align="right">      24.52</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00849783</td>
    <td align="right">    46278.1</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 5.42389996</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">  151873.08</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.01480113</td>
    <td align="right">      22.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849783</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849783</td>
    <td align="right">    45.3416</td>
    <td align="right">  129083.95</td>
    <td align="right">       0.00</td>
    <td align="right">  165937.75</td>
    <td align="right">  154403.40</td>
    <td align="right">13.76276712</td>
    <td align="right">      24.52</td>
    <td align="right">      16.57</td>
    <td align="right"> 0.00849783</td>
    <td align="right">    46278.1</td>
    <td align="right">      13.53</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00816606</td>
    <td align="right">    34221.1</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">248_LVL8_SUITES FAN COIL</td>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 393008.645</td>
    <td align="right"> 393008.645</td>
    <td align="right">  11.532563</td>
    <td align="right"> 0.00868305</td>
    <td align="right">  10249.447</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">248_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">  11.532563</td>
    <td align="right">13.76276712</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     5.3061</td>
    <td align="right">   5.412900</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  393008.64</td>
    <td align="right">  393008.64</td>
    <td align="right">     1.0000</td>
    <td align="right">13.76276712</td>
    <td align="right">  11.532563</td>
    <td align="right">      22.00</td>
    <td align="right">      14.32</td>
    <td align="right"> 0.00710219</td>
    <td align="right">    40155.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 8.68216002</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  393008.64</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00710219</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00710219</td>
    <td align="right">    42.8709</td>
    <td align="right">  392995.60</td>
    <td align="right">       0.00</td>
    <td align="right">  430436.28</td>
    <td align="right">  430436.28</td>
    <td align="right">13.76276712</td>
    <td align="right">      16.60</td>
    <td align="right">      12.27</td>
    <td align="right"> 0.00710219</td>
    <td align="right">    34661.7</td>
    <td align="right">      47.32</td>
    <td align="right">      22.66</td>
    <td align="right"> 0.00710219</td>
    <td align="right">    65937.1</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">249_LVL8_SUITES FAN COIL</td>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 233586.202</td>
    <td align="right">   -999.000</td>
    <td align="right">  18.316423</td>
    <td align="right"> 0.00834300</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3593</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">249_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">  18.316423</td>
    <td align="right">21.85851248</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">    10.0567</td>
    <td align="right">  10.056482</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">  233586.20</td>
    <td align="right">  219879.71</td>
    <td align="right">     1.0000</td>
    <td align="right">21.85851248</td>
    <td align="right">  18.316423</td>
    <td align="right">      24.52</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00834843</td>
    <td align="right">    45899.0</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 8.34215104</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">  233586.20</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00834843</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00834843</td>
    <td align="right">    44.5518</td>
    <td align="right">  205036.89</td>
    <td align="right">       0.00</td>
    <td align="right">  255258.67</td>
    <td align="right">  241000.67</td>
    <td align="right">21.85851248</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00834843</td>
    <td align="right">    45899.0</td>
    <td align="right">      13.72</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00809024</td>
    <td align="right">    34221.2</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">249_LVL8_SUITES FAN COIL</td>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 624156.379</td>
    <td align="right"> 624156.379</td>
    <td align="right">  18.316423</td>
    <td align="right"> 0.01378997</td>
    <td align="right">  16276.887</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">249_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">  18.316423</td>
    <td align="right">21.85851248</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     8.4269</td>
    <td align="right">   8.596493</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  624156.38</td>
    <td align="right">  624156.38</td>
    <td align="right">     1.0000</td>
    <td align="right">21.85851248</td>
    <td align="right">  18.316423</td>
    <td align="right">      22.00</td>
    <td align="right">      14.40</td>
    <td align="right"> 0.00718876</td>
    <td align="right">    40376.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">13.78856579</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  624156.38</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718876</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718876</td>
    <td align="right">    43.3835</td>
    <td align="right">  624144.37</td>
    <td align="right">       0.00</td>
    <td align="right">  683614.37</td>
    <td align="right">  683614.37</td>
    <td align="right">21.85851248</td>
    <td align="right">      16.60</td>
    <td align="right">      12.35</td>
    <td align="right"> 0.00718876</td>
    <td align="right">    34880.8</td>
    <td align="right">      47.32</td>
    <td align="right">      22.72</td>
    <td align="right"> 0.00718876</td>
    <td align="right">    66155.3</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">250_LVL8_SUITES FAN COIL</td>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 151265.013</td>
    <td align="right">   -999.000</td>
    <td align="right">  11.532563</td>
    <td align="right"> 0.00540273</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6017</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">250_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">  11.532563</td>
    <td align="right">13.76276712</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     6.5125</td>
    <td align="right">   6.512345</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  151265.01</td>
    <td align="right">  139329.29</td>
    <td align="right">     1.0000</td>
    <td align="right">13.76276712</td>
    <td align="right">  11.532563</td>
    <td align="right">      24.52</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00847880</td>
    <td align="right">    46230.1</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 5.40218375</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">  151265.01</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847880</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847880</td>
    <td align="right">    45.2402</td>
    <td align="right">  129086.66</td>
    <td align="right">       0.00</td>
    <td align="right">  165346.22</td>
    <td align="right">  154140.76</td>
    <td align="right">13.76276712</td>
    <td align="right">      24.52</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00847880</td>
    <td align="right">    46230.1</td>
    <td align="right">      13.55</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00815649</td>
    <td align="right">    34216.1</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">250_LVL8_SUITES FAN COIL</td>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 392996.333</td>
    <td align="right"> 392996.333</td>
    <td align="right">  11.532563</td>
    <td align="right"> 0.00868277</td>
    <td align="right">  10248.819</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">250_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">  11.532563</td>
    <td align="right">13.76276712</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     5.3059</td>
    <td align="right">   5.412731</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  392996.33</td>
    <td align="right">  392996.33</td>
    <td align="right">     1.0000</td>
    <td align="right">13.76276712</td>
    <td align="right">  11.532563</td>
    <td align="right">      22.00</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00715603</td>
    <td align="right">    40292.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 8.68188803</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  392996.33</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715603</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715603</td>
    <td align="right">    43.1899</td>
    <td align="right">  392986.52</td>
    <td align="right">       0.00</td>
    <td align="right">  430429.10</td>
    <td align="right">  430429.10</td>
    <td align="right">13.76276712</td>
    <td align="right">      16.60</td>
    <td align="right">      12.32</td>
    <td align="right"> 0.00715603</td>
    <td align="right">    34798.0</td>
    <td align="right">      47.32</td>
    <td align="right">      22.69</td>
    <td align="right"> 0.00715603</td>
    <td align="right">    66072.9</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">251_LVL8_SUITES FAN COIL</td>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 150372.573</td>
    <td align="right">   -999.000</td>
    <td align="right">  11.532563</td>
    <td align="right"> 0.00537086</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5499</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">251_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">  11.532563</td>
    <td align="right">13.76276712</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     6.4740</td>
    <td align="right">   6.473923</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">  150372.57</td>
    <td align="right">  139146.09</td>
    <td align="right">     1.0000</td>
    <td align="right">13.76276712</td>
    <td align="right">  11.532563</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00845095</td>
    <td align="right">    46159.6</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 5.37031172</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">  150372.57</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845095</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845095</td>
    <td align="right">    45.0926</td>
    <td align="right">  129093.05</td>
    <td align="right">       0.00</td>
    <td align="right">  164360.85</td>
    <td align="right">  153649.73</td>
    <td align="right">13.76276712</td>
    <td align="right">      24.52</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00845095</td>
    <td align="right">    46159.6</td>
    <td align="right">      13.58</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00814287</td>
    <td align="right">    34217.2</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">251_LVL8_SUITES FAN COIL</td>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 393001.535</td>
    <td align="right"> 393001.535</td>
    <td align="right">  11.532563</td>
    <td align="right"> 0.00868289</td>
    <td align="right">  10249.066</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">251_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">  11.532563</td>
    <td align="right">13.76276712</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     5.3060</td>
    <td align="right">   5.412802</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  393001.54</td>
    <td align="right">  393001.54</td>
    <td align="right">     1.0000</td>
    <td align="right">13.76276712</td>
    <td align="right">  11.532563</td>
    <td align="right">      22.00</td>
    <td align="right">      14.35</td>
    <td align="right"> 0.00713562</td>
    <td align="right">    40240.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 8.68200296</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  393001.54</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713562</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713562</td>
    <td align="right">    43.0691</td>
    <td align="right">  392990.29</td>
    <td align="right">       0.00</td>
    <td align="right">  430432.14</td>
    <td align="right">  430432.14</td>
    <td align="right">13.76276712</td>
    <td align="right">      16.60</td>
    <td align="right">      12.30</td>
    <td align="right"> 0.00713562</td>
    <td align="right">    34746.3</td>
    <td align="right">      47.32</td>
    <td align="right">      22.68</td>
    <td align="right"> 0.00713562</td>
    <td align="right">    66021.4</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">252_LVL8_SUITES FAN COIL</td>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 114504.007</td>
    <td align="right">   -999.000</td>
    <td align="right">   8.140632</td>
    <td align="right"> 0.00408974</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2334</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">252_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   8.140632</td>
    <td align="right"> 9.71489443</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     4.9298</td>
    <td align="right">   4.929690</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  114504.01</td>
    <td align="right">   99874.76</td>
    <td align="right">     1.0000</td>
    <td align="right"> 9.71489443</td>
    <td align="right">   8.140632</td>
    <td align="right">      24.52</td>
    <td align="right">      16.75</td>
    <td align="right"> 0.00881863</td>
    <td align="right">    47094.8</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 4.08932425</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">  114504.01</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00881863</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00881863</td>
    <td align="right">    47.0291</td>
    <td align="right">   91116.81</td>
    <td align="right">       0.00</td>
    <td align="right">  125177.73</td>
    <td align="right">  112496.82</td>
    <td align="right"> 9.71489443</td>
    <td align="right">      24.52</td>
    <td align="right">      16.84</td>
    <td align="right"> 0.00881863</td>
    <td align="right">    47094.8</td>
    <td align="right">      13.18</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830177</td>
    <td align="right">    34209.7</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">252_LVL8_SUITES FAN COIL</td>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 277411.765</td>
    <td align="right"> 277411.765</td>
    <td align="right">   8.140632</td>
    <td align="right"> 0.00612907</td>
    <td align="right">   7234.521</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">252_LVL8_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   8.140632</td>
    <td align="right"> 9.71489443</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     3.7454</td>
    <td align="right">   3.820787</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  277411.77</td>
    <td align="right">  277411.77</td>
    <td align="right">     1.0000</td>
    <td align="right"> 9.71489443</td>
    <td align="right">   8.140632</td>
    <td align="right">      22.00</td>
    <td align="right">      14.36</td>
    <td align="right"> 0.00715312</td>
    <td align="right">    40285.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 6.12844875</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  277411.77</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715312</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715312</td>
    <td align="right">    43.1732</td>
    <td align="right">  277404.08</td>
    <td align="right">       0.00</td>
    <td align="right">  303833.82</td>
    <td align="right">  303833.82</td>
    <td align="right"> 9.71489443</td>
    <td align="right">      16.60</td>
    <td align="right">      12.32</td>
    <td align="right"> 0.00715312</td>
    <td align="right">    34790.6</td>
    <td align="right">      47.32</td>
    <td align="right">      22.69</td>
    <td align="right"> 0.00715312</td>
    <td align="right">    66065.7</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">257_LVL31_CORRIDOR FAN COIL</td>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5122.533</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.400000</td>
    <td align="right"> 0.00018296</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">257_LVL31_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.400000</td>
    <td align="right"> 0.47735331</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2205</td>
    <td align="right">   0.220538</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5122.53</td>
    <td align="right">    5122.53</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.47735331</td>
    <td align="right">   0.400000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.18294294</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    5122.53</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11192.25</td>
    <td align="right">    7617.00</td>
    <td align="right"> 0.47735331</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">257_LVL31_CORRIDOR FAN COIL</td>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  15576.406</td>
    <td align="right">  15576.406</td>
    <td align="right">   0.400000</td>
    <td align="right"> 0.00034414</td>
    <td align="right">    388.153</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">257_LVL31_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.400000</td>
    <td align="right"> 0.47735331</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2103</td>
    <td align="right">   0.214534</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">   15576.41</td>
    <td align="right">   15576.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.47735331</td>
    <td align="right">   0.400000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.34410656</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   15576.41</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.47735331</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">258_LVL31_SUITES FAN COIL</td>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  16066.752</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.238792</td>
    <td align="right"> 0.00057386</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5039</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">258_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.238792</td>
    <td align="right"> 1.47835350</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.6917</td>
    <td align="right">   0.691715</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   16066.75</td>
    <td align="right">   14928.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.47835350</td>
    <td align="right">   1.238792</td>
    <td align="right">      24.52</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00842620</td>
    <td align="right">    46096.5</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.57379791</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   16066.75</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842620</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842620</td>
    <td align="right">    44.9625</td>
    <td align="right">   13866.52</td>
    <td align="right">       0.00</td>
    <td align="right">   17560.41</td>
    <td align="right">   16456.17</td>
    <td align="right"> 1.47835350</td>
    <td align="right">      24.52</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00842620</td>
    <td align="right">    46096.5</td>
    <td align="right">      13.61</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00813053</td>
    <td align="right">    34218.2</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">258_LVL31_SUITES FAN COIL</td>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  42213.017</td>
    <td align="right">  42213.017</td>
    <td align="right">   1.238792</td>
    <td align="right"> 0.00093265</td>
    <td align="right">   1100.845</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">258_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.238792</td>
    <td align="right"> 1.47835350</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.5699</td>
    <td align="right">   0.581399</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   42213.02</td>
    <td align="right">   42213.02</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.47835350</td>
    <td align="right">   1.238792</td>
    <td align="right">      22.00</td>
    <td align="right">      14.40</td>
    <td align="right"> 0.00718796</td>
    <td align="right">    40375.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.93254989</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   42213.02</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718796</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718796</td>
    <td align="right">    43.3779</td>
    <td align="right">   42212.31</td>
    <td align="right">       0.00</td>
    <td align="right">   46234.52</td>
    <td align="right">   46234.52</td>
    <td align="right"> 1.47835350</td>
    <td align="right">      16.60</td>
    <td align="right">      12.35</td>
    <td align="right"> 0.00718796</td>
    <td align="right">    34878.8</td>
    <td align="right">      47.32</td>
    <td align="right">      22.71</td>
    <td align="right"> 0.00718796</td>
    <td align="right">    66153.2</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">259_LVL31_SUITES FAN COIL</td>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13184.045</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.002832</td>
    <td align="right"> 0.00047089</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6219</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">259_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.002832</td>
    <td align="right"> 1.19676236</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.5676</td>
    <td align="right">   0.567607</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13184.05</td>
    <td align="right">   12122.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.19676236</td>
    <td align="right">   1.002832</td>
    <td align="right">      24.52</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00848968</td>
    <td align="right">    46257.9</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.47084672</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   13184.05</td>
    <td align="right">      31.00</td>
    <td align="right"> 0.01480590</td>
    <td align="right">      23.18</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848968</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848968</td>
    <td align="right">    45.2973</td>
    <td align="right">   11225.10</td>
    <td align="right">       0.00</td>
    <td align="right">   14404.78</td>
    <td align="right">   13414.61</td>
    <td align="right"> 1.19676236</td>
    <td align="right">      24.52</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00848968</td>
    <td align="right">    46257.9</td>
    <td align="right">      13.54</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00816215</td>
    <td align="right">    34221.4</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">259_LVL31_SUITES FAN COIL</td>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  34175.432</td>
    <td align="right">  34175.432</td>
    <td align="right">   1.002832</td>
    <td align="right"> 0.00075506</td>
    <td align="right">    891.288</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">259_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.002832</td>
    <td align="right"> 1.19676236</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.4614</td>
    <td align="right">   0.470698</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   34175.43</td>
    <td align="right">   34175.43</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.19676236</td>
    <td align="right">   1.002832</td>
    <td align="right">      22.00</td>
    <td align="right">      14.29</td>
    <td align="right"> 0.00707494</td>
    <td align="right">    40085.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.75498739</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   34175.43</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707494</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707494</td>
    <td align="right">    42.7099</td>
    <td align="right">   34174.09</td>
    <td align="right">       0.00</td>
    <td align="right">   37429.69</td>
    <td align="right">   37429.69</td>
    <td align="right"> 1.19676236</td>
    <td align="right">      16.60</td>
    <td align="right">      12.24</td>
    <td align="right"> 0.00707494</td>
    <td align="right">    34592.7</td>
    <td align="right">      47.32</td>
    <td align="right">      22.64</td>
    <td align="right"> 0.00707494</td>
    <td align="right">    65868.5</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">260_LVL31_SUITES FAN COIL</td>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13197.200</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.002832</td>
    <td align="right"> 0.00047136</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6309</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">260_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.002832</td>
    <td align="right"> 1.19676236</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.5682</td>
    <td align="right">   0.568173</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13197.20</td>
    <td align="right">   12124.35</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.19676236</td>
    <td align="right">   1.002832</td>
    <td align="right">      24.52</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00849455</td>
    <td align="right">    46269.8</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.47131653</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   13197.20</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.01480113</td>
    <td align="right">      22.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849455</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849455</td>
    <td align="right">    45.3242</td>
    <td align="right">   11224.72</td>
    <td align="right">       0.00</td>
    <td align="right">   14419.28</td>
    <td align="right">   13421.46</td>
    <td align="right"> 1.19676236</td>
    <td align="right">      24.52</td>
    <td align="right">      16.57</td>
    <td align="right"> 0.00849455</td>
    <td align="right">    46269.8</td>
    <td align="right">      13.53</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00816449</td>
    <td align="right">    34221.2</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">260_LVL31_SUITES FAN COIL</td>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  34174.736</td>
    <td align="right">  34174.736</td>
    <td align="right">   1.002832</td>
    <td align="right"> 0.00075505</td>
    <td align="right">    891.262</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">260_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.002832</td>
    <td align="right"> 1.19676236</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.4614</td>
    <td align="right">   0.470688</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   34174.74</td>
    <td align="right">   34174.74</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.19676236</td>
    <td align="right">   1.002832</td>
    <td align="right">      22.00</td>
    <td align="right">      14.31</td>
    <td align="right"> 0.00709558</td>
    <td align="right">    40138.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.75497202</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   34174.74</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709558</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709558</td>
    <td align="right">    42.8316</td>
    <td align="right">   34173.58</td>
    <td align="right">       0.00</td>
    <td align="right">   37429.28</td>
    <td align="right">   37429.28</td>
    <td align="right"> 1.19676236</td>
    <td align="right">      16.60</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00709558</td>
    <td align="right">    34644.9</td>
    <td align="right">      47.32</td>
    <td align="right">      22.65</td>
    <td align="right"> 0.00709558</td>
    <td align="right">    65920.4</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">261_LVL31_SUITES FAN COIL</td>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  20298.894</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.592732</td>
    <td align="right"> 0.00072502</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3539</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">261_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.592732</td>
    <td align="right"> 1.90074022</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.8739</td>
    <td align="right">   0.873919</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   20298.89</td>
    <td align="right">   19117.16</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.90074022</td>
    <td align="right">   1.592732</td>
    <td align="right">      24.52</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00834552</td>
    <td align="right">    45891.6</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.72494195</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   20298.89</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00834552</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00834552</td>
    <td align="right">    44.5364</td>
    <td align="right">   17829.30</td>
    <td align="right">       0.00</td>
    <td align="right">   22182.11</td>
    <td align="right">   20948.81</td>
    <td align="right"> 1.90074022</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00834552</td>
    <td align="right">    45891.6</td>
    <td align="right">      13.72</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00808869</td>
    <td align="right">    34221.3</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">261_LVL31_SUITES FAN COIL</td>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  54274.568</td>
    <td align="right">  54274.568</td>
    <td align="right">   1.592732</td>
    <td align="right"> 0.00119913</td>
    <td align="right">   1415.392</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">261_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.592732</td>
    <td align="right"> 1.90074022</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.7328</td>
    <td align="right">   0.747523</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   54274.57</td>
    <td align="right">   54274.57</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.90074022</td>
    <td align="right">   1.592732</td>
    <td align="right">      22.00</td>
    <td align="right">      14.39</td>
    <td align="right"> 0.00718016</td>
    <td align="right">    40354.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 1.19900793</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   54274.57</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718016</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718016</td>
    <td align="right">    43.3323</td>
    <td align="right">   54273.50</td>
    <td align="right">       0.00</td>
    <td align="right">   59444.79</td>
    <td align="right">   59444.79</td>
    <td align="right"> 1.90074022</td>
    <td align="right">      16.60</td>
    <td align="right">      12.35</td>
    <td align="right"> 0.00718016</td>
    <td align="right">    34859.1</td>
    <td align="right">      47.32</td>
    <td align="right">      22.71</td>
    <td align="right"> 0.00718016</td>
    <td align="right">    66133.6</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">262_LVL31_SUITES FAN COIL</td>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13142.679</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.002832</td>
    <td align="right"> 0.00046942</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5945</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">262_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.002832</td>
    <td align="right"> 1.19676236</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.5658</td>
    <td align="right">   0.565826</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13142.68</td>
    <td align="right">   12113.36</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.19676236</td>
    <td align="right">   1.002832</td>
    <td align="right">      24.52</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00847493</td>
    <td align="right">    46220.3</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.46936937</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   13142.68</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847493</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847493</td>
    <td align="right">    45.2197</td>
    <td align="right">   11224.97</td>
    <td align="right">       0.00</td>
    <td align="right">   14366.01</td>
    <td align="right">   13397.64</td>
    <td align="right"> 1.19676236</td>
    <td align="right">      24.52</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00847493</td>
    <td align="right">    46220.3</td>
    <td align="right">      13.55</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00815461</td>
    <td align="right">    34216.2</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">262_LVL31_SUITES FAN COIL</td>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  34173.654</td>
    <td align="right">  34173.654</td>
    <td align="right">   1.002832</td>
    <td align="right"> 0.00075503</td>
    <td align="right">    891.207</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">262_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.002832</td>
    <td align="right"> 1.19676236</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.4614</td>
    <td align="right">   0.470673</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   34173.65</td>
    <td align="right">   34173.65</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.19676236</td>
    <td align="right">   1.002832</td>
    <td align="right">      22.00</td>
    <td align="right">      14.36</td>
    <td align="right"> 0.00714922</td>
    <td align="right">    40275.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.75494811</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   34173.65</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00714922</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00714922</td>
    <td align="right">    43.1494</td>
    <td align="right">   34172.78</td>
    <td align="right">       0.00</td>
    <td align="right">   37428.65</td>
    <td align="right">   37428.65</td>
    <td align="right"> 1.19676236</td>
    <td align="right">      16.60</td>
    <td align="right">      12.31</td>
    <td align="right"> 0.00714922</td>
    <td align="right">    34780.7</td>
    <td align="right">      47.32</td>
    <td align="right">      22.69</td>
    <td align="right"> 0.00714922</td>
    <td align="right">    66055.6</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">263_LVL31_SUITES FAN COIL</td>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13068.818</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.002832</td>
    <td align="right"> 0.00046678</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5452</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">263_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.002832</td>
    <td align="right"> 1.19676236</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.5627</td>
    <td align="right">   0.562646</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13068.82</td>
    <td align="right">   12098.18</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.19676236</td>
    <td align="right">   1.002832</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00844843</td>
    <td align="right">    46153.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.46673155</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   13068.82</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844843</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844843</td>
    <td align="right">    45.0793</td>
    <td align="right">   11225.49</td>
    <td align="right">       0.00</td>
    <td align="right">   14284.46</td>
    <td align="right">   13356.90</td>
    <td align="right"> 1.19676236</td>
    <td align="right">      24.52</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00844843</td>
    <td align="right">    46153.2</td>
    <td align="right">      13.58</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00814162</td>
    <td align="right">    34217.3</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">263_LVL31_SUITES FAN COIL</td>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  34174.114</td>
    <td align="right">  34174.114</td>
    <td align="right">   1.002832</td>
    <td align="right"> 0.00075504</td>
    <td align="right">    891.229</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">263_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.002832</td>
    <td align="right"> 1.19676236</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.4614</td>
    <td align="right">   0.470679</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   34174.11</td>
    <td align="right">   34174.11</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.19676236</td>
    <td align="right">   1.002832</td>
    <td align="right">      22.00</td>
    <td align="right">      14.34</td>
    <td align="right"> 0.00712792</td>
    <td align="right">    40221.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.75495827</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   34174.11</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00712792</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00712792</td>
    <td align="right">    43.0233</td>
    <td align="right">   34173.11</td>
    <td align="right">       0.00</td>
    <td align="right">   37428.92</td>
    <td align="right">   37428.92</td>
    <td align="right"> 1.19676236</td>
    <td align="right">      16.60</td>
    <td align="right">      12.29</td>
    <td align="right"> 0.00712792</td>
    <td align="right">    34726.8</td>
    <td align="right">      47.32</td>
    <td align="right">      22.67</td>
    <td align="right"> 0.00712792</td>
    <td align="right">    66002.0</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">264_LVL31_SUITES FAN COIL</td>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9961.530</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.707881</td>
    <td align="right"> 0.00035580</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2377</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">264_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.707881</td>
    <td align="right"> 0.84477343</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.4289</td>
    <td align="right">   0.428869</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9961.53</td>
    <td align="right">    8685.66</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.84477343</td>
    <td align="right">   0.707881</td>
    <td align="right">      24.52</td>
    <td align="right">      16.75</td>
    <td align="right"> 0.00882097</td>
    <td align="right">    47100.8</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.35575984</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    9961.53</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882097</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882097</td>
    <td align="right">    47.0413</td>
    <td align="right">    7923.24</td>
    <td align="right">       0.00</td>
    <td align="right">   10890.16</td>
    <td align="right">    9784.33</td>
    <td align="right"> 0.84477343</td>
    <td align="right">      24.52</td>
    <td align="right">      16.85</td>
    <td align="right"> 0.00882097</td>
    <td align="right">    47100.8</td>
    <td align="right">      13.18</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830264</td>
    <td align="right">    34209.6</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">264_LVL31_SUITES FAN COIL</td>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  24122.809</td>
    <td align="right">  24122.809</td>
    <td align="right">   0.707881</td>
    <td align="right"> 0.00053296</td>
    <td align="right">    629.093</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">264_LVL31_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.707881</td>
    <td align="right"> 0.84477343</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
