    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.3257</td>
    <td align="right">   0.332243</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   24122.81</td>
    <td align="right">   24122.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.84477343</td>
    <td align="right">   0.707881</td>
    <td align="right">      22.00</td>
    <td align="right">      14.35</td>
    <td align="right"> 0.00714502</td>
    <td align="right">    40264.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.53290961</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   24122.81</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00714502</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00714502</td>
    <td align="right">    43.1250</td>
    <td align="right">   24122.13</td>
    <td align="right">       0.00</td>
    <td align="right">   26420.36</td>
    <td align="right">   26420.36</td>
    <td align="right"> 0.84477343</td>
    <td align="right">      16.60</td>
    <td align="right">      12.31</td>
    <td align="right"> 0.00714502</td>
    <td align="right">    34770.1</td>
    <td align="right">      47.32</td>
    <td align="right">      22.69</td>
    <td align="right"> 0.00714502</td>
    <td align="right">    66045.2</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">269_LVL33_CORRIDOR FAN COIL</td>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2561.267</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00009148</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">269_LVL33_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1103</td>
    <td align="right">   0.110269</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2561.27</td>
    <td align="right">    2561.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.09147147</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    2561.27</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5596.13</td>
    <td align="right">    3808.50</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">269_LVL33_CORRIDOR FAN COIL</td>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">269_LVL33_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1052</td>
    <td align="right">   0.107267</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.17205328</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7788.20</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">270_LVL33_SUITES FAN COIL</td>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8016.892</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00028634</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4861</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">270_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.73917675</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.3452</td>
    <td align="right">   0.345148</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8016.89</td>
    <td align="right">    7460.73</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.73917675</td>
    <td align="right">   0.619396</td>
    <td align="right">      24.52</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00841665</td>
    <td align="right">    46072.3</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.28631024</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    8016.89</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841665</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841665</td>
    <td align="right">    44.9121</td>
    <td align="right">    6933.31</td>
    <td align="right">       0.00</td>
    <td align="right">    8762.01</td>
    <td align="right">    8218.71</td>
    <td align="right"> 0.73917675</td>
    <td align="right">      24.52</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00841665</td>
    <td align="right">    46072.3</td>
    <td align="right">      13.62</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00812571</td>
    <td align="right">    34218.6</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">270_LVL33_SUITES FAN COIL</td>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  21106.582</td>
    <td align="right">  21106.582</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00046632</td>
    <td align="right">    550.431</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">270_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.73917675</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2850</td>
    <td align="right">   0.290701</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   21106.58</td>
    <td align="right">   21106.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.73917675</td>
    <td align="right">   0.619396</td>
    <td align="right">      22.00</td>
    <td align="right">      14.38</td>
    <td align="right"> 0.00716995</td>
    <td align="right">    40329.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.46627656</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   21106.58</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716995</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716995</td>
    <td align="right">    43.2707</td>
    <td align="right">   21106.21</td>
    <td align="right">       0.00</td>
    <td align="right">   23117.30</td>
    <td align="right">   23117.30</td>
    <td align="right"> 0.73917675</td>
    <td align="right">      16.60</td>
    <td align="right">      12.34</td>
    <td align="right"> 0.00716995</td>
    <td align="right">    34833.2</td>
    <td align="right">      47.32</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.00716995</td>
    <td align="right">    66107.6</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">271_LVL33_SUITES FAN COIL</td>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6590.361</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023539</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6197</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">271_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2837</td>
    <td align="right">   0.283732</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6590.36</td>
    <td align="right">    6060.66</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00848849</td>
    <td align="right">    46254.8</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.23536402</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6590.36</td>
    <td align="right">      31.00</td>
    <td align="right"> 0.01480590</td>
    <td align="right">      23.18</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848849</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848849</td>
    <td align="right">    45.2911</td>
    <td align="right">    5612.55</td>
    <td align="right">       0.00</td>
    <td align="right">    7200.56</td>
    <td align="right">    6706.41</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      24.52</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00848849</td>
    <td align="right">    46254.8</td>
    <td align="right">      13.54</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00816158</td>
    <td align="right">    34221.4</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">271_LVL33_SUITES FAN COIL</td>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17087.816</td>
    <td align="right">  17087.816</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037753</td>
    <td align="right">    445.662</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">271_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2307</td>
    <td align="right">   0.235350</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17087.82</td>
    <td align="right">   17087.82</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.24</td>
    <td align="right"> 0.00702519</td>
    <td align="right">    39958.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.37749590</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   17087.82</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.91</td>
    <td align="right"> 0.00702519</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00702519</td>
    <td align="right">    42.4133</td>
    <td align="right">   17193.02</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.90</td>
    <td align="right">   18714.90</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      16.60</td>
    <td align="right">      12.19</td>
    <td align="right"> 0.00702519</td>
    <td align="right">    34466.7</td>
    <td align="right">      47.33</td>
    <td align="right">      22.61</td>
    <td align="right"> 0.00702519</td>
    <td align="right">    65742.6</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">272_LVL33_SUITES FAN COIL</td>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6598.483</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023568</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6308</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">272_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2841</td>
    <td align="right">   0.284082</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6598.48</td>
    <td align="right">    6062.17</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00849445</td>
    <td align="right">    46269.6</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.23565409</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6598.48</td>
    <td align="right">      28.59</td>
    <td align="right"> 0.01480151</td>
    <td align="right">      22.51</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849445</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849445</td>
    <td align="right">    45.3235</td>
    <td align="right">    5612.41</td>
    <td align="right">       0.00</td>
    <td align="right">    7209.51</td>
    <td align="right">    6710.68</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      24.52</td>
    <td align="right">      16.57</td>
    <td align="right"> 0.00849445</td>
    <td align="right">    46269.6</td>
    <td align="right">      13.53</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00816444</td>
    <td align="right">    34221.2</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">272_LVL33_SUITES FAN COIL</td>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17087.432</td>
    <td align="right">  17087.432</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037753</td>
    <td align="right">    445.636</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">272_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2307</td>
    <td align="right">   0.235345</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17087.43</td>
    <td align="right">   17087.43</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.30</td>
    <td align="right"> 0.00708369</td>
    <td align="right">    40107.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.37748741</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   17087.43</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708369</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708369</td>
    <td align="right">    42.7609</td>
    <td align="right">   17086.83</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.68</td>
    <td align="right">   18714.68</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      16.60</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00708369</td>
    <td align="right">    34614.8</td>
    <td align="right">      47.32</td>
    <td align="right">      22.65</td>
    <td align="right"> 0.00708369</td>
    <td align="right">    65890.3</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">273_LVL33_SUITES FAN COIL</td>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10137.037</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.796366</td>
    <td align="right"> 0.00036206</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3435</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">273_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.796366</td>
    <td align="right"> 0.95037011</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.4364</td>
    <td align="right">   0.436425</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10137.04</td>
    <td align="right">    9555.88</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.95037011</td>
    <td align="right">   0.796366</td>
    <td align="right">      24.52</td>
    <td align="right">      16.34</td>
    <td align="right"> 0.00833994</td>
    <td align="right">    45877.4</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.36202779</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   10137.04</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833994</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833994</td>
    <td align="right">    44.5070</td>
    <td align="right">    8914.66</td>
    <td align="right">       0.00</td>
    <td align="right">   11077.36</td>
    <td align="right">   10466.93</td>
    <td align="right"> 0.95037011</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00833994</td>
    <td align="right">    45877.4</td>
    <td align="right">      13.73</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00808570</td>
    <td align="right">    34221.6</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">273_LVL33_SUITES FAN COIL</td>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  27137.368</td>
    <td align="right">  27137.368</td>
    <td align="right">   0.796366</td>
    <td align="right"> 0.00059957</td>
    <td align="right">    707.705</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">273_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.796366</td>
    <td align="right"> 0.95037011</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.3664</td>
    <td align="right">   0.373762</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27137.37</td>
    <td align="right">   27137.37</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.95037011</td>
    <td align="right">   0.796366</td>
    <td align="right">      22.00</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00716600</td>
    <td align="right">    40318.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.59950583</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   27137.37</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716600</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716600</td>
    <td align="right">    43.2481</td>
    <td align="right">   27136.81</td>
    <td align="right">       0.00</td>
    <td align="right">   29722.44</td>
    <td align="right">   29722.44</td>
    <td align="right"> 0.95037011</td>
    <td align="right">      16.60</td>
    <td align="right">      12.33</td>
    <td align="right"> 0.00716600</td>
    <td align="right">    34823.2</td>
    <td align="right">      47.32</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.00716600</td>
    <td align="right">    66097.8</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">274_LVL33_SUITES FAN COIL</td>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6550.261</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023396</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5665</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">274_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2820</td>
    <td align="right">   0.282005</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6550.26</td>
    <td align="right">    6052.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00845988</td>
    <td align="right">    46182.0</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.23393190</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6550.26</td>
    <td align="right">      27.97</td>
    <td align="right"> 0.01480037</td>
    <td align="right">      22.33</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845988</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845988</td>
    <td align="right">    45.1405</td>
    <td align="right">    5612.51</td>
    <td align="right">       0.00</td>
    <td align="right">    7159.73</td>
    <td align="right">    6687.19</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      24.52</td>
    <td align="right">      16.54</td>
    <td align="right"> 0.00845988</td>
    <td align="right">    46182.0</td>
    <td align="right">      13.57</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00814727</td>
    <td align="right">    34216.8</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">274_LVL33_SUITES FAN COIL</td>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17086.880</td>
    <td align="right">  17086.880</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037751</td>
    <td align="right">    445.609</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">274_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2307</td>
    <td align="right">   0.235337</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17086.88</td>
    <td align="right">   17086.88</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.35</td>
    <td align="right"> 0.00713710</td>
    <td align="right">    40244.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.37747522</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   17086.88</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713710</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713710</td>
    <td align="right">    43.0773</td>
    <td align="right">   17086.43</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.36</td>
    <td align="right">   18714.36</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      16.60</td>
    <td align="right">      12.30</td>
    <td align="right"> 0.00713710</td>
    <td align="right">    34750.0</td>
    <td align="right">      47.32</td>
    <td align="right">      22.68</td>
    <td align="right"> 0.00713710</td>
    <td align="right">    66025.0</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">275_LVL33_SUITES FAN COIL</td>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6527.352</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023314</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5358</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">275_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2810</td>
    <td align="right">   0.281019</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6527.35</td>
    <td align="right">    6047.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00844339</td>
    <td align="right">    46140.4</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.23311376</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6527.35</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844339</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844339</td>
    <td align="right">    45.0527</td>
    <td align="right">    5612.75</td>
    <td align="right">       0.00</td>
    <td align="right">    7134.44</td>
    <td align="right">    6674.50</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      24.52</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00844339</td>
    <td align="right">    46140.4</td>
    <td align="right">      13.59</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00813913</td>
    <td align="right">    34217.5</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">275_LVL33_SUITES FAN COIL</td>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17087.116</td>
    <td align="right">  17087.116</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037752</td>
    <td align="right">    445.620</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">275_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2307</td>
    <td align="right">   0.235341</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17087.12</td>
    <td align="right">   17087.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.33</td>
    <td align="right"> 0.00711413</td>
    <td align="right">    40185.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.37748044</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   17087.12</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711413</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711413</td>
    <td align="right">    42.9412</td>
    <td align="right">   17086.60</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.49</td>
    <td align="right">   18714.49</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      16.60</td>
    <td align="right">      12.28</td>
    <td align="right"> 0.00711413</td>
    <td align="right">    34691.9</td>
    <td align="right">      47.32</td>
    <td align="right">      22.67</td>
    <td align="right"> 0.00711413</td>
    <td align="right">    65967.1</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">276_LVL33_SUITES FAN COIL</td>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4984.136</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00017802</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2440</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">276_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2146</td>
    <td align="right">   0.214580</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4984.14</td>
    <td align="right">    4343.48</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.76</td>
    <td align="right"> 0.00882435</td>
    <td align="right">    47109.5</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.17800029</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4984.14</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882435</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882435</td>
    <td align="right">    47.0588</td>
    <td align="right">    3961.65</td>
    <td align="right">       0.00</td>
    <td align="right">    5448.79</td>
    <td align="right">    4893.61</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      24.52</td>
    <td align="right">      16.85</td>
    <td align="right"> 0.00882435</td>
    <td align="right">    47109.5</td>
    <td align="right">      13.17</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830389</td>
    <td align="right">    34209.5</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">276_LVL33_SUITES FAN COIL</td>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12061.445</td>
    <td align="right">  12061.445</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026648</td>
    <td align="right">    314.551</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">276_LVL33_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1628</td>
    <td align="right">   0.166122</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12061.44</td>
    <td align="right">   12061.44</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.34</td>
    <td align="right"> 0.00713056</td>
    <td align="right">    40227.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.26645570</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12061.44</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713056</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713056</td>
    <td align="right">    43.0390</td>
    <td align="right">   12061.09</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.20</td>
    <td align="right">   13210.20</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      16.60</td>
    <td align="right">      12.30</td>
    <td align="right"> 0.00713056</td>
    <td align="right">    34733.5</td>
    <td align="right">      47.32</td>
    <td align="right">      22.68</td>
    <td align="right"> 0.00713056</td>
    <td align="right">    66008.6</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">281_LVL34_CORRIDOR FAN COIL</td>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17928.866</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.400000</td>
    <td align="right"> 0.00064037</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">281_LVL34_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.400000</td>
    <td align="right"> 1.67073657</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.7719</td>
    <td align="right">   0.771883</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17928.87</td>
    <td align="right">   17928.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.67073657</td>
    <td align="right">   1.400000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.64030028</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   17928.87</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   39172.88</td>
    <td align="right">   26659.48</td>
    <td align="right"> 1.67073657</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">281_LVL34_CORRIDOR FAN COIL</td>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  54517.423</td>
    <td align="right">  54517.423</td>
    <td align="right">   1.400000</td>
    <td align="right"> 0.00120450</td>
    <td align="right">   1358.536</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">281_LVL34_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.400000</td>
    <td align="right"> 1.67073657</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.7361</td>
    <td align="right">   0.750867</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">   54517.42</td>
    <td align="right">   54517.42</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.67073657</td>
    <td align="right">   1.400000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 1.20437297</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   54517.42</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 1.67073657</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">282_LVL34_SUITES FAN COIL</td>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  47414.093</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.716376</td>
    <td align="right"> 0.00169349</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3628</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">282_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   3.716376</td>
    <td align="right"> 4.43506050</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     2.0413</td>
    <td align="right">   2.041298</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   47414.09</td>
    <td align="right">   44617.64</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.43506050</td>
    <td align="right">   3.716376</td>
    <td align="right">      24.52</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00835032</td>
    <td align="right">    45903.9</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 1.69331715</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   47414.09</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00835032</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00835032</td>
    <td align="right">    44.5617</td>
    <td align="right">   41601.76</td>
    <td align="right">       0.00</td>
    <td align="right">   51813.45</td>
    <td align="right">   48910.59</td>
    <td align="right"> 4.43506050</td>
    <td align="right">      24.52</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00835032</td>
    <td align="right">    45903.9</td>
    <td align="right">      13.71</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00809125</td>
    <td align="right">    34221.2</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">282_LVL34_SUITES FAN COIL</td>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 126640.138</td>
    <td align="right"> 126640.138</td>
    <td align="right">   3.716376</td>
    <td align="right"> 0.00279796</td>
    <td align="right">   3302.524</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">282_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   3.716376</td>
    <td align="right"> 4.43506050</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     1.7098</td>
    <td align="right">   1.744212</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  126640.14</td>
    <td align="right">  126640.14</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.43506050</td>
    <td align="right">   3.716376</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00720008</td>
    <td align="right">    40405.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 2.79767369</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  126640.14</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720008</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720008</td>
    <td align="right">    43.4508</td>
    <td align="right">  126637.77</td>
    <td align="right">       0.00</td>
    <td align="right">  138704.20</td>
    <td align="right">  138704.20</td>
    <td align="right"> 4.43506050</td>
    <td align="right">      16.60</td>
    <td align="right">      12.37</td>
    <td align="right"> 0.00720008</td>
    <td align="right">    34909.5</td>
    <td align="right">      47.31</td>
    <td align="right">      22.72</td>
    <td align="right"> 0.00720008</td>
    <td align="right">    66184.0</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">283_LVL34_SUITES FAN COIL</td>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23622.417</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.858188</td>
    <td align="right"> 0.00084372</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3325</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">283_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.858188</td>
    <td align="right"> 2.21753025</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     1.0170</td>
    <td align="right">   1.017005</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23622.42</td>
    <td align="right">   22290.36</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.21753025</td>
    <td align="right">   1.858188</td>
    <td align="right">      24.52</td>
    <td align="right">      16.34</td>
    <td align="right"> 0.00833402</td>
    <td align="right">    45862.4</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.84363616</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   23622.42</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833402</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833402</td>
    <td align="right">    44.4759</td>
    <td align="right">   20800.91</td>
    <td align="right">       0.00</td>
    <td align="right">   25813.33</td>
    <td align="right">   24404.32</td>
    <td align="right"> 2.21753025</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00833402</td>
    <td align="right">    45862.4</td>
    <td align="right">      13.74</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00808253</td>
    <td align="right">    34221.8</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">283_LVL34_SUITES FAN COIL</td>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  63320.176</td>
    <td align="right">  63320.176</td>
    <td align="right">   1.858188</td>
    <td align="right"> 0.00139898</td>
    <td align="right">   1651.261</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">283_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.858188</td>
    <td align="right"> 2.21753025</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.8549</td>
    <td align="right">   0.872108</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   63320.18</td>
    <td align="right">   63320.18</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.21753025</td>
    <td align="right">   1.858188</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00720207</td>
    <td align="right">    40410.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 1.39883921</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   63320.18</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720207</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00720207</td>
    <td align="right">    43.4629</td>
    <td align="right">   63318.99</td>
    <td align="right">       0.00</td>
    <td align="right">   69352.16</td>
    <td align="right">   69352.16</td>
    <td align="right"> 2.21753025</td>
    <td align="right">      16.60</td>
    <td align="right">      12.37</td>
    <td align="right"> 0.00720207</td>
    <td align="right">    34914.5</td>
    <td align="right">      47.31</td>
    <td align="right">      22.72</td>
    <td align="right"> 0.00720207</td>
    <td align="right">    66189.0</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">284_LVL34_SUITES FAN COIL</td>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  56314.208</td>
    <td align="right">   -999.000</td>
    <td align="right">   4.335772</td>
    <td align="right"> 0.00201138</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5163</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">284_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   4.335772</td>
    <td align="right"> 5.17423725</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     2.4245</td>
    <td align="right">   2.424470</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   56314.21</td>
    <td align="right">   52266.36</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.17423725</td>
    <td align="right">   4.335772</td>
    <td align="right">      24.52</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00843287</td>
    <td align="right">    46113.5</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 2.01117030</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   56314.21</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843287</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843287</td>
    <td align="right">    44.9977</td>
    <td align="right">   48532.63</td>
    <td align="right">       0.00</td>
    <td align="right">   61550.39</td>
    <td align="right">   57642.19</td>
    <td align="right"> 5.17423725</td>
    <td align="right">      24.52</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00843287</td>
    <td align="right">    46113.5</td>
    <td align="right">      13.60</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00813388</td>
    <td align="right">    34217.9</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">284_LVL34_SUITES FAN COIL</td>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 147745.248</td>
    <td align="right"> 147745.248</td>
    <td align="right">   4.335772</td>
    <td align="right"> 0.00326425</td>
    <td align="right">   3852.917</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">284_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   4.335772</td>
    <td align="right"> 5.17423725</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     1.9947</td>
    <td align="right">   2.034892</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  147745.25</td>
    <td align="right">  147745.25</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.17423725</td>
    <td align="right">   4.335772</td>
    <td align="right">      22.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00719997</td>
    <td align="right">    40405.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 3.26391772</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  147745.25</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00719997</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00719997</td>
    <td align="right">    43.4494</td>
    <td align="right">  147742.83</td>
    <td align="right">       0.00</td>
    <td align="right">  161820.64</td>
    <td align="right">  161820.64</td>
    <td align="right"> 5.17423725</td>
    <td align="right">      16.60</td>
    <td align="right">      12.37</td>
    <td align="right"> 0.00719997</td>
    <td align="right">    34909.2</td>
    <td align="right">      47.31</td>
    <td align="right">      22.72</td>
    <td align="right"> 0.00719997</td>
    <td align="right">    66183.5</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">285_LVL34_SUITES FAN COIL</td>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  46148.101</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.509910</td>
    <td align="right"> 0.00164827</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6226</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">285_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   3.509910</td>
    <td align="right"> 4.18866825</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     1.9868</td>
    <td align="right">   1.986793</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   46148.10</td>
    <td align="right">   42427.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.18866825</td>
    <td align="right">   3.509910</td>
    <td align="right">      24.52</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00849008</td>
    <td align="right">    46258.9</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 1.64810431</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   46148.10</td>
    <td align="right">      31.00</td>
    <td align="right"> 0.01480590</td>
    <td align="right">      23.18</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849008</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849008</td>
    <td align="right">    45.2994</td>
    <td align="right">   39287.83</td>
    <td align="right">       0.00</td>
    <td align="right">   50421.08</td>
    <td align="right">   46953.29</td>
    <td align="right"> 4.18866825</td>
    <td align="right">      24.52</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00849008</td>
    <td align="right">    46258.9</td>
    <td align="right">      13.54</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00816234</td>
    <td align="right">    34221.4</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">285_LVL34_SUITES FAN COIL</td>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 119613.743</td>
    <td align="right"> 119613.743</td>
    <td align="right">   3.509910</td>
    <td align="right"> 0.00264272</td>
    <td align="right">   3119.487</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">285_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   3.509910</td>
    <td align="right"> 4.18866825</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     1.6149</td>
    <td align="right">   1.647438</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  119613.74</td>
    <td align="right">  119613.74</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.18866825</td>
    <td align="right">   3.509910</td>
    <td align="right">      22.00</td>
    <td align="right">      14.30</td>
    <td align="right"> 0.00708154</td>
    <td align="right">    40102.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 2.64244990</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  119613.74</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708154</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00708154</td>
    <td align="right">    42.7491</td>
    <td align="right">  119609.12</td>
    <td align="right">       0.00</td>
    <td align="right">  131003.76</td>
    <td align="right">  131003.76</td>
    <td align="right"> 4.18866825</td>
    <td align="right">      16.60</td>
    <td align="right">      12.25</td>
    <td align="right"> 0.00708154</td>
    <td align="right">    34609.4</td>
    <td align="right">      47.32</td>
    <td align="right">      22.64</td>
    <td align="right"> 0.00708154</td>
    <td align="right">    65885.1</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">286_LVL34_SUITES FAN COIL</td>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  46233.664</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.509910</td>
    <td align="right"> 0.00165133</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6392</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">286_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   3.509910</td>
    <td align="right"> 4.18866825</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     1.9905</td>
    <td align="right">   1.990477</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   46233.66</td>
    <td align="right">   42444.13</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.18866825</td>
    <td align="right">   3.509910</td>
    <td align="right">      24.52</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00849900</td>
    <td align="right">    46281.1</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 1.65116007</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   46233.66</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.01480113</td>
    <td align="right">      22.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849900</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00849900</td>
    <td align="right">    45.3477</td>
    <td align="right">   39286.42</td>
    <td align="right">       0.00</td>
    <td align="right">   50515.38</td>
    <td align="right">   46998.49</td>
    <td align="right"> 4.18866825</td>
    <td align="right">      24.52</td>
    <td align="right">      16.57</td>
    <td align="right"> 0.00849900</td>
    <td align="right">    46281.1</td>
    <td align="right">      13.53</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00816662</td>
    <td align="right">    34221.1</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">286_LVL34_SUITES FAN COIL</td>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 119611.330</td>
    <td align="right"> 119611.330</td>
    <td align="right">   3.509910</td>
    <td align="right"> 0.00264267</td>
    <td align="right">   3119.395</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">286_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   3.509910</td>
    <td align="right"> 4.18866825</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     1.6149</td>
    <td align="right">   1.647404</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  119611.33</td>
    <td align="right">  119611.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.18866825</td>
    <td align="right">   3.509910</td>
    <td align="right">      22.00</td>
    <td align="right">      14.32</td>
    <td align="right"> 0.00710292</td>
    <td align="right">    40156.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 2.64239660</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  119611.33</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00710292</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00710292</td>
    <td align="right">    42.8753</td>
    <td align="right">  119607.36</td>
    <td align="right">       0.00</td>
    <td align="right">  131002.35</td>
    <td align="right">  131002.35</td>
    <td align="right"> 4.18866825</td>
    <td align="right">      16.60</td>
    <td align="right">      12.27</td>
    <td align="right"> 0.00710292</td>
    <td align="right">    34663.5</td>
    <td align="right">      47.32</td>
    <td align="right">      22.66</td>
    <td align="right"> 0.00710292</td>
    <td align="right">    65938.9</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">287_LVL34_SUITES FAN COIL</td>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  46055.848</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.509910</td>
    <td align="right"> 0.00164498</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6052</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">287_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   3.509910</td>
    <td align="right"> 4.18866825</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     1.9829</td>
    <td align="right">   1.982822</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   46055.85</td>
    <td align="right">   42408.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.18866825</td>
    <td align="right">   3.509910</td>
    <td align="right">      24.52</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00848070</td>
    <td align="right">    46234.9</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 1.64480965</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   46055.85</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848070</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848070</td>
    <td align="right">    45.2502</td>
    <td align="right">   39287.24</td>
    <td align="right">       0.00</td>
    <td align="right">   50319.44</td>
    <td align="right">   46903.00</td>
    <td align="right"> 4.18866825</td>
    <td align="right">      24.52</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00848070</td>
    <td align="right">    46234.9</td>
    <td align="right">      13.55</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00815782</td>
    <td align="right">    34221.7</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">287_LVL34_SUITES FAN COIL</td>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 119607.581</td>
    <td align="right"> 119607.581</td>
    <td align="right">   3.509910</td>
    <td align="right"> 0.00264258</td>
    <td align="right">   3119.204</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">287_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   3.509910</td>
    <td align="right"> 4.18866825</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     1.6149</td>
    <td align="right">   1.647353</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  119607.58</td>
    <td align="right">  119607.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.18866825</td>
    <td align="right">   3.509910</td>
    <td align="right">      22.00</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00715661</td>
    <td align="right">    40294.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 2.64231378</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  119607.58</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715661</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715661</td>
    <td align="right">    43.1933</td>
    <td align="right">  119604.59</td>
    <td align="right">       0.00</td>
    <td align="right">  131000.16</td>
    <td align="right">  131000.16</td>
    <td align="right"> 4.18866825</td>
    <td align="right">      16.60</td>
    <td align="right">      12.32</td>
    <td align="right"> 0.00715661</td>
    <td align="right">    34799.4</td>
    <td align="right">      47.32</td>
    <td align="right">      22.69</td>
    <td align="right"> 0.00715661</td>
    <td align="right">    66074.3</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">288_LVL34_SUITES FAN COIL</td>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  21549.348</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.651723</td>
    <td align="right"> 0.00076968</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5550</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">288_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.651723</td>
    <td align="right"> 1.97113800</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.9278</td>
    <td align="right">   0.927754</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   21549.35</td>
    <td align="right">   19931.51</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.97113800</td>
    <td align="right">   1.651723</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00845368</td>
    <td align="right">    46166.6</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.76959991</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   21549.35</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845368</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845368</td>
    <td align="right">    45.1069</td>
    <td align="right">   18489.03</td>
    <td align="right">       0.00</td>
    <td align="right">   23554.10</td>
    <td align="right">   22013.14</td>
    <td align="right"> 1.97113800</td>
    <td align="right">      24.52</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00845368</td>
    <td align="right">    46166.6</td>
    <td align="right">      13.58</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00814422</td>
    <td align="right">    34217.1</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">288_LVL34_SUITES FAN COIL</td>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  56286.667</td>
    <td align="right">  56286.667</td>
    <td align="right">   1.651723</td>
    <td align="right"> 0.00124359</td>
    <td align="right">   1467.897</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">288_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.651723</td>
    <td align="right"> 1.97113800</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.7599</td>
    <td align="right">   0.775235</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   56286.67</td>
    <td align="right">   56286.67</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.97113800</td>
    <td align="right">   1.651723</td>
    <td align="right">      22.00</td>
    <td align="right">      14.35</td>
    <td align="right"> 0.00713575</td>
    <td align="right">    40240.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 1.24345826</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   56286.67</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713575</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713575</td>
    <td align="right">    43.0699</td>
    <td align="right">   56285.06</td>
    <td align="right">       0.00</td>
    <td align="right">   61647.57</td>
    <td align="right">   61647.57</td>
    <td align="right"> 1.97113800</td>
    <td align="right">      16.60</td>
    <td align="right">      12.30</td>
    <td align="right"> 0.00713575</td>
    <td align="right">    34746.6</td>
    <td align="right">      47.32</td>
    <td align="right">      22.68</td>
    <td align="right"> 0.00713575</td>
    <td align="right">    66021.8</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">289_LVL34_SUITES FAN COIL</td>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  26153.360</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.858188</td>
    <td align="right"> 0.00093412</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2393</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">289_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.858188</td>
    <td align="right"> 2.21753025</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     1.1260</td>
    <td align="right">   1.125969</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   26153.36</td>
    <td align="right">   22800.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.21753025</td>
    <td align="right">   1.858188</td>
    <td align="right">      24.52</td>
    <td align="right">      16.75</td>
    <td align="right"> 0.00882183</td>
    <td align="right">    47103.0</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.93402470</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   26153.36</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882183</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882183</td>
    <td align="right">    47.0458</td>
    <td align="right">   20798.40</td>
    <td align="right">       0.00</td>
    <td align="right">   28591.45</td>
    <td align="right">   25685.66</td>
    <td align="right"> 2.21753025</td>
    <td align="right">      24.52</td>
    <td align="right">      16.85</td>
    <td align="right"> 0.00882183</td>
    <td align="right">    47103.0</td>
    <td align="right">      13.18</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830295</td>
    <td align="right">    34209.6</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">289_LVL34_SUITES FAN COIL</td>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  63322.252</td>
    <td align="right">  63322.252</td>
    <td align="right">   1.858188</td>
    <td align="right"> 0.00139903</td>
    <td align="right">   1651.357</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">289_LVL34_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.858188</td>
    <td align="right"> 2.21753025</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.8549</td>
    <td align="right">   0.872136</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   63322.25</td>
    <td align="right">   63322.25</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.21753025</td>
    <td align="right">   1.858188</td>
    <td align="right">      22.00</td>
    <td align="right">      14.36</td>
    <td align="right"> 0.00715375</td>
    <td align="right">    40286.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 1.39888506</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   63322.25</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715375</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715375</td>
    <td align="right">    43.1770</td>
    <td align="right">   63320.50</td>
    <td align="right">       0.00</td>
    <td align="right">   69353.37</td>
    <td align="right">   69353.37</td>
    <td align="right"> 2.21753025</td>
    <td align="right">      16.60</td>
    <td align="right">      12.32</td>
    <td align="right"> 0.00715375</td>
    <td align="right">    34792.2</td>
    <td align="right">      47.32</td>
    <td align="right">      22.69</td>
    <td align="right"> 0.00715375</td>
    <td align="right">    66067.2</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">294_LVL41_CORRIDOR FAN COIL</td>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2561.267</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00009148</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">294_LVL41_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1103</td>
    <td align="right">   0.110269</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2561.27</td>
    <td align="right">    2561.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.09147147</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    2561.27</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480075</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5596.13</td>
    <td align="right">    3808.50</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">294_LVL41_CORRIDOR FAN COIL</td>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">294_LVL41_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1052</td>
    <td align="right">   0.107267</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.17205328</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7788.20</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">295_LVL41_SUITES FAN COIL</td>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6757.166</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00024135</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3424</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">295_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2909</td>
    <td align="right">   0.290913</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6757.17</td>
    <td align="right">    6370.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      24.52</td>
    <td align="right">      16.34</td>
    <td align="right"> 0.00833935</td>
    <td align="right">    45875.9</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.24132118</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6757.17</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833935</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833935</td>
    <td align="right">    44.5039</td>
    <td align="right">    5943.12</td>
    <td align="right">       0.00</td>
    <td align="right">    7383.96</td>
    <td align="right">    6977.44</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00833935</td>
    <td align="right">    45875.9</td>
    <td align="right">      13.73</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00808539</td>
    <td align="right">    34221.6</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">295_LVL41_SUITES FAN COIL</td>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18091.546</td>
    <td align="right">  18091.546</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.00039971</td>
    <td align="right">    471.800</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">295_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.530911</td>
    <td align="right"> 0.63358007</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2443</td>
    <td align="right">   0.249175</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18091.55</td>
    <td align="right">   18091.55</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63358007</td>
    <td align="right">   0.530911</td>
    <td align="right">      22.00</td>
    <td align="right">      14.38</td>
    <td align="right"> 0.00717380</td>
    <td align="right">    40338.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.39966983</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18091.55</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00717380</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00717380</td>
    <td align="right">    43.2945</td>
    <td align="right">   18091.18</td>
    <td align="right">       0.00</td>
    <td align="right">   19814.94</td>
    <td align="right">   19814.94</td>
    <td align="right"> 0.63358007</td>
    <td align="right">      16.60</td>
    <td align="right">      12.34</td>
    <td align="right"> 0.00717380</td>
    <td align="right">    34843.0</td>
    <td align="right">      47.32</td>
    <td align="right">      22.71</td>
    <td align="right"> 0.00717380</td>
    <td align="right">    66117.5</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">296_LVL41_SUITES FAN COIL</td>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3367.369</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00012027</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3143</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">296_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1450</td>
    <td align="right">   0.144974</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3367.37</td>
    <td align="right">    3182.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      24.52</td>
    <td align="right">      16.33</td>
    <td align="right"> 0.00832423</td>
    <td align="right">    45837.5</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.12026010</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3367.37</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00832423</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00832423</td>
    <td align="right">    44.4242</td>
    <td align="right">    2971.56</td>
    <td align="right">       0.00</td>
    <td align="right">    3679.60</td>
    <td align="right">    3481.92</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      24.52</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00832423</td>
    <td align="right">    45837.5</td>
    <td align="right">      13.75</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00807724</td>
    <td align="right">    34222.2</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">296_LVL41_SUITES FAN COIL</td>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9045.782</td>
    <td align="right">   9045.782</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.00019986</td>
    <td align="right">    235.898</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">296_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.265455</td>
    <td align="right"> 0.31679004</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1221</td>
    <td align="right">   0.124587</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9045.78</td>
    <td align="right">    9045.78</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31679004</td>
    <td align="right">   0.265455</td>
    <td align="right">      22.00</td>
    <td align="right">      14.39</td>
    <td align="right"> 0.00718803</td>
    <td align="right">    40374.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.19983510</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9045.78</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718803</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718803</td>
    <td align="right">    43.3794</td>
    <td align="right">    9045.60</td>
    <td align="right">       0.00</td>
    <td align="right">    9907.48</td>
    <td align="right">    9907.48</td>
    <td align="right"> 0.31679004</td>
    <td align="right">      16.60</td>
    <td align="right">      12.35</td>
    <td align="right"> 0.00718803</td>
    <td align="right">    34879.0</td>
    <td align="right">      47.32</td>
    <td align="right">      22.71</td>
    <td align="right"> 0.00718803</td>
    <td align="right">    66153.6</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">297_LVL41_SUITES FAN COIL</td>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8025.074</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00028663</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4949</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">297_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.73917675</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.3455</td>
    <td align="right">   0.345500</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8025.07</td>
    <td align="right">    7462.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.73917675</td>
    <td align="right">   0.619396</td>
    <td align="right">      24.52</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00842138</td>
    <td align="right">    46084.3</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.28660245</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    8025.07</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842138</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842138</td>
    <td align="right">    44.9369</td>
    <td align="right">    6933.31</td>
    <td align="right">       0.00</td>
    <td align="right">    8771.04</td>
    <td align="right">    8223.38</td>
    <td align="right"> 0.73917675</td>
    <td align="right">      24.52</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00842138</td>
    <td align="right">    46084.3</td>
    <td align="right">      13.62</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00812810</td>
    <td align="right">    34218.4</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">297_LVL41_SUITES FAN COIL</td>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  21106.597</td>
    <td align="right">  21106.597</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00046632</td>
    <td align="right">    550.424</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">297_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.73917675</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2850</td>
    <td align="right">   0.290701</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   21106.60</td>
    <td align="right">   21106.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.73917675</td>
    <td align="right">   0.619396</td>
    <td align="right">      22.00</td>
    <td align="right">      14.39</td>
    <td align="right"> 0.00718725</td>
    <td align="right">    40373.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.46627691</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   21106.60</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718725</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00718725</td>
    <td align="right">    43.3740</td>
    <td align="right">   21106.22</td>
    <td align="right">       0.00</td>
    <td align="right">   23117.31</td>
    <td align="right">   23117.31</td>
    <td align="right"> 0.73917675</td>
    <td align="right">      16.60</td>
    <td align="right">      12.35</td>
    <td align="right"> 0.00718725</td>
    <td align="right">    34877.0</td>
    <td align="right">      47.32</td>
    <td align="right">      22.71</td>
    <td align="right"> 0.00718725</td>
    <td align="right">    66151.4</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">298_LVL41_SUITES FAN COIL</td>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6589.080</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023534</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6175</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">298_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2837</td>
    <td align="right">   0.283677</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6589.08</td>
    <td align="right">    6060.70</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00848729</td>
    <td align="right">    46252.5</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.23531827</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6589.08</td>
    <td align="right">      30.92</td>
    <td align="right"> 0.01480575</td>
    <td align="right">      23.15</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848729</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848729</td>
    <td align="right">    45.2829</td>
    <td align="right">    5612.71</td>
    <td align="right">       0.00</td>
    <td align="right">    7199.14</td>
    <td align="right">    6705.92</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      24.52</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00848729</td>
    <td align="right">    46252.5</td>
    <td align="right">      13.54</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00816100</td>
    <td align="right">    34221.5</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">298_LVL41_SUITES FAN COIL</td>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17087.808</td>
    <td align="right">  17087.808</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037753</td>
    <td align="right">    445.639</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">298_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2307</td>
    <td align="right">   0.235350</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17087.81</td>
    <td align="right">   17087.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.31</td>
    <td align="right"> 0.00709347</td>
    <td align="right">    40132.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.37749573</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   17087.81</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709347</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709347</td>
    <td align="right">    42.8209</td>
    <td align="right">   17087.11</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.90</td>
    <td align="right">   18714.90</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      16.60</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00709347</td>
    <td align="right">    34639.6</td>
    <td align="right">      47.32</td>
    <td align="right">      22.65</td>
    <td align="right"> 0.00709347</td>
    <td align="right">    65915.5</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">299_LVL41_SUITES FAN COIL</td>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6624.828</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023662</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6657</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">299_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2852</td>
    <td align="right">   0.285216</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6624.83</td>
    <td align="right">    6067.62</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.49</td>
    <td align="right"> 0.00851325</td>
    <td align="right">    46317.4</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.23659493</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6624.83</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.01480113</td>
    <td align="right">      22.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851325</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851325</td>
    <td align="right">    45.4225</td>
    <td align="right">    5612.38</td>
    <td align="right">       0.00</td>
    <td align="right">    7238.54</td>
    <td align="right">    6724.82</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      24.52</td>
    <td align="right">      16.58</td>
    <td align="right"> 0.00851325</td>
    <td align="right">    46317.4</td>
    <td align="right">      13.51</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00817338</td>
    <td align="right">    34220.6</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">299_LVL41_SUITES FAN COIL</td>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17087.462</td>
    <td align="right">  17087.462</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037753</td>
    <td align="right">    445.613</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">299_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2307</td>
    <td align="right">   0.235345</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17087.46</td>
    <td align="right">   17087.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.36</td>
    <td align="right"> 0.00715358</td>
    <td align="right">    40285.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.37748808</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   17087.46</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715358</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715358</td>
    <td align="right">    43.1781</td>
    <td align="right">   17086.86</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.70</td>
    <td align="right">   18714.70</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      16.60</td>
    <td align="right">      12.32</td>
    <td align="right"> 0.00715358</td>
    <td align="right">    34791.8</td>
    <td align="right">      47.32</td>
    <td align="right">      22.69</td>
    <td align="right"> 0.00715358</td>
    <td align="right">    66067.3</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">300_LVL41_SUITES FAN COIL</td>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6550.455</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023396</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5667</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">300_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2820</td>
    <td align="right">   0.282014</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6550.45</td>
    <td align="right">    6052.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00846002</td>
    <td align="right">    46182.4</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.23393884</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6550.45</td>
    <td align="right">      27.97</td>
    <td align="right"> 0.01480037</td>
    <td align="right">      22.33</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846002</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00846002</td>
    <td align="right">    45.1412</td>
    <td align="right">    5612.52</td>
    <td align="right">       0.00</td>
    <td align="right">    7159.95</td>
    <td align="right">    6687.30</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      24.52</td>
    <td align="right">      16.54</td>
    <td align="right"> 0.00846002</td>
    <td align="right">    46182.4</td>
    <td align="right">      13.57</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00814734</td>
    <td align="right">    34216.8</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">300_LVL41_SUITES FAN COIL</td>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17086.887</td>
    <td align="right">  17086.887</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037751</td>
    <td align="right">    445.609</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">300_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2307</td>
    <td align="right">   0.235337</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17086.89</td>
    <td align="right">   17086.89</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.35</td>
    <td align="right"> 0.00713713</td>
    <td align="right">    40244.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.37747539</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   17086.89</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713713</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713713</td>
    <td align="right">    43.0775</td>
    <td align="right">   17086.43</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.36</td>
    <td align="right">   18714.36</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      16.60</td>
    <td align="right">      12.30</td>
    <td align="right"> 0.00713713</td>
    <td align="right">    34750.1</td>
    <td align="right">      47.32</td>
    <td align="right">      22.68</td>
    <td align="right"> 0.00713713</td>
    <td align="right">    66025.1</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">301_LVL41_SUITES FAN COIL</td>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6528.753</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023319</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5377</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">301_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2811</td>
    <td align="right">   0.281079</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6528.75</td>
    <td align="right">    6047.90</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00844439</td>
    <td align="right">    46142.9</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.23316378</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6528.75</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844439</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844439</td>
    <td align="right">    45.0580</td>
    <td align="right">    5612.75</td>
    <td align="right">       0.00</td>
    <td align="right">    7135.98</td>
    <td align="right">    6675.28</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      24.52</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00844439</td>
    <td align="right">    46142.9</td>
    <td align="right">      13.59</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00813962</td>
    <td align="right">    34217.4</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">301_LVL41_SUITES FAN COIL</td>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17087.125</td>
    <td align="right">  17087.125</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037752</td>
    <td align="right">    445.621</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">301_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2307</td>
    <td align="right">   0.235341</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17087.13</td>
    <td align="right">   17087.13</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.32</td>
    <td align="right"> 0.00711219</td>
    <td align="right">    40180.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.37748065</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   17087.13</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711219</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00711219</td>
    <td align="right">    42.9297</td>
    <td align="right">   17086.60</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.50</td>
    <td align="right">   18714.50</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      16.60</td>
    <td align="right">      12.28</td>
    <td align="right"> 0.00711219</td>
    <td align="right">    34687.0</td>
    <td align="right">      47.32</td>
    <td align="right">      22.66</td>
    <td align="right"> 0.00711219</td>
    <td align="right">    65962.2</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">302_LVL41_SUITES FAN COIL</td>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4986.757</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00017811</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2490</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">302_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2147</td>
    <td align="right">   0.214693</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4986.76</td>
    <td align="right">    4343.97</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.76</td>
    <td align="right"> 0.00882700</td>
    <td align="right">    47116.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.17809391</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4986.76</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882700</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882700</td>
    <td align="right">    47.0727</td>
    <td align="right">    3961.65</td>
    <td align="right">       0.00</td>
    <td align="right">    5451.68</td>
    <td align="right">    4894.72</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      24.52</td>
    <td align="right">      16.85</td>
    <td align="right"> 0.00882700</td>
    <td align="right">    47116.2</td>
    <td align="right">      13.17</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830487</td>
    <td align="right">    34209.4</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">302_LVL41_SUITES FAN COIL</td>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12061.451</td>
    <td align="right">  12061.451</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026648</td>
    <td align="right">    314.551</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">302_LVL41_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1628</td>
    <td align="right">   0.166122</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12061.45</td>
    <td align="right">   12061.45</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.34</td>
    <td align="right"> 0.00712902</td>
    <td align="right">    40223.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.26645584</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12061.45</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00712902</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00712902</td>
    <td align="right">    43.0298</td>
    <td align="right">   12061.09</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.21</td>
    <td align="right">   13210.21</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      16.60</td>
    <td align="right">      12.29</td>
    <td align="right"> 0.00712902</td>
    <td align="right">    34729.6</td>
    <td align="right">      47.32</td>
    <td align="right">      22.68</td>
    <td align="right"> 0.00712902</td>
    <td align="right">    66004.7</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">307_LVL42_CORRIDOR FAN COIL</td>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1821.164</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00006505</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">307_LVL42_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.0784</td>
    <td align="right">   0.078406</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1821.16</td>
    <td align="right">    1821.16</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.06503991</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    1821.16</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480113</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4918.09</td>
    <td align="right">    3528.67</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">307_LVL42_CORRIDOR FAN COIL</td>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">307_LVL42_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1052</td>
    <td align="right">   0.107267</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.17205328</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7788.20</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">308_LVL42_SUITES FAN COIL</td>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4601.410</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016435</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5243</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">308_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1981</td>
    <td align="right">   0.198102</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4601.41</td>
    <td align="right">    4267.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00843719</td>
    <td align="right">    46124.6</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.16433186</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4601.41</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843719</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00843719</td>
    <td align="right">    45.0201</td>
    <td align="right">    3961.90</td>
    <td align="right">       0.00</td>
    <td align="right">    5029.30</td>
    <td align="right">    4707.96</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      24.52</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00843719</td>
    <td align="right">    46124.6</td>
    <td align="right">      13.60</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00813604</td>
    <td align="right">    34217.7</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">308_LVL42_SUITES FAN COIL</td>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12060.577</td>
    <td align="right">  12060.577</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026646</td>
    <td align="right">    314.485</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">308_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1628</td>
    <td align="right">   0.166110</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12060.58</td>
    <td align="right">   12060.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00734578</td>
    <td align="right">    40776.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.26643653</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12060.58</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00734578</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00734578</td>
    <td align="right">    44.3174</td>
    <td align="right">   12060.43</td>
    <td align="right">       0.00</td>
    <td align="right">   13209.70</td>
    <td align="right">   13209.70</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      16.60</td>
    <td align="right">      12.51</td>
    <td align="right"> 0.00734578</td>
    <td align="right">    35278.4</td>
    <td align="right">      47.31</td>
    <td align="right">      22.82</td>
    <td align="right"> 0.00734578</td>
    <td align="right">    66552.3</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">309_LVL42_SUITES FAN COIL</td>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8182.892</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00029227</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6651</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">309_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.73917675</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.3523</td>
    <td align="right">   0.352294</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8182.89</td>
    <td align="right">    7495.06</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.73917675</td>
    <td align="right">   0.619396</td>
    <td align="right">      24.52</td>
    <td align="right">      16.49</td>
    <td align="right"> 0.00851290</td>
    <td align="right">    46316.4</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.29223868</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    8182.89</td>
    <td align="right">      29.15</td>
    <td align="right"> 0.01480252</td>
    <td align="right">      22.66</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851290</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851290</td>
    <td align="right">    45.4211</td>
    <td align="right">    6932.88</td>
    <td align="right">       0.00</td>
    <td align="right">    8940.93</td>
    <td align="right">    8306.68</td>
    <td align="right"> 0.73917675</td>
    <td align="right">      24.52</td>
    <td align="right">      16.58</td>
    <td align="right"> 0.00851290</td>
    <td align="right">    46316.4</td>
    <td align="right">      13.51</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00817322</td>
    <td align="right">    34220.6</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">309_LVL42_SUITES FAN COIL</td>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  21108.580</td>
    <td align="right">  21108.580</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00046637</td>
    <td align="right">    550.509</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">309_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.73917675</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2850</td>
    <td align="right">   0.290728</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   21108.58</td>
    <td align="right">   21108.58</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.73917675</td>
    <td align="right">   0.619396</td>
    <td align="right">      22.00</td>
    <td align="right">      14.28</td>
    <td align="right"> 0.00706549</td>
    <td align="right">    40060.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.46632071</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   21108.58</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00706549</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00706549</td>
    <td align="right">    42.6543</td>
    <td align="right">   21107.69</td>
    <td align="right">       0.00</td>
    <td align="right">   23118.47</td>
    <td align="right">   23118.47</td>
    <td align="right"> 0.73917675</td>
    <td align="right">      16.60</td>
    <td align="right">      12.23</td>
    <td align="right"> 0.00706549</td>
    <td align="right">    34568.8</td>
    <td align="right">      47.32</td>
    <td align="right">      22.63</td>
    <td align="right"> 0.00706549</td>
    <td align="right">    65844.7</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">310_LVL42_SUITES FAN COIL</td>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6122.551</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.471921</td>
    <td align="right"> 0.00021868</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5066</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">310_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.471921</td>
    <td align="right"> 0.56318229</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2636</td>
    <td align="right">   0.263591</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6122.55</td>
    <td align="right">    5687.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.56318229</td>
    <td align="right">   0.471921</td>
    <td align="right">      24.52</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00842764</td>
    <td align="right">    46100.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.21865696</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6122.55</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842764</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00842764</td>
    <td align="right">    44.9701</td>
    <td align="right">    5282.48</td>
    <td align="right">       0.00</td>
    <td align="right">    6691.76</td>
    <td align="right">    6270.08</td>
    <td align="right"> 0.56318229</td>
    <td align="right">      24.52</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00842764</td>
    <td align="right">    46100.2</td>
    <td align="right">      13.61</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00813125</td>
    <td align="right">    34218.1</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">310_LVL42_SUITES FAN COIL</td>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  16081.114</td>
    <td align="right">  16081.114</td>
    <td align="right">   0.471921</td>
    <td align="right"> 0.00035529</td>
    <td align="right">    419.359</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">310_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.471921</td>
    <td align="right"> 0.56318229</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2171</td>
    <td align="right">   0.221485</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   16081.11</td>
    <td align="right">   16081.11</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.56318229</td>
    <td align="right">   0.471921</td>
    <td align="right">      22.00</td>
    <td align="right">      14.42</td>
    <td align="right"> 0.00721930</td>
    <td align="right">    40454.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.35525631</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   16081.11</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00721930</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00721930</td>
    <td align="right">    43.5647</td>
    <td align="right">   16080.85</td>
    <td align="right">       0.00</td>
    <td align="right">   17613.13</td>
    <td align="right">   17613.13</td>
    <td align="right"> 0.56318229</td>
    <td align="right">      16.60</td>
    <td align="right">      12.38</td>
    <td align="right"> 0.00721930</td>
    <td align="right">    34958.1</td>
    <td align="right">      47.31</td>
    <td align="right">      22.74</td>
    <td align="right"> 0.00721930</td>
    <td align="right">    66232.4</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">311_LVL42_SUITES FAN COIL</td>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10165.163</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.796366</td>
    <td align="right"> 0.00036307</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3670</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">311_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.796366</td>
    <td align="right"> 0.95037011</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.4376</td>
    <td align="right">   0.437636</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10165.16</td>
    <td align="right">    9562.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.95037011</td>
    <td align="right">   0.796366</td>
    <td align="right">      24.52</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00835258</td>
    <td align="right">    45909.6</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.36303223</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   10165.16</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00835258</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00835258</td>
    <td align="right">    44.5737</td>
    <td align="right">    8914.65</td>
    <td align="right">       0.00</td>
    <td align="right">   11108.40</td>
    <td align="right">   10483.83</td>
    <td align="right"> 0.95037011</td>
    <td align="right">      24.52</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00835258</td>
    <td align="right">    45909.6</td>
    <td align="right">      13.71</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00809245</td>
    <td align="right">    34221.1</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">311_LVL42_SUITES FAN COIL</td>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  27137.225</td>
    <td align="right">  27137.225</td>
    <td align="right">   0.796366</td>
    <td align="right"> 0.00059956</td>
    <td align="right">    707.686</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">311_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.796366</td>
    <td align="right"> 0.95037011</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.3664</td>
    <td align="right">   0.373760</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27137.23</td>
    <td align="right">   27137.23</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.95037011</td>
    <td align="right">   0.796366</td>
    <td align="right">      22.00</td>
    <td align="right">      14.40</td>
    <td align="right"> 0.00719818</td>
    <td align="right">    40400.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.59950267</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   27137.23</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00719818</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00719818</td>
    <td align="right">    43.4397</td>
    <td align="right">   27136.70</td>
    <td align="right">       0.00</td>
    <td align="right">   29722.36</td>
    <td align="right">   29722.36</td>
    <td align="right"> 0.95037011</td>
    <td align="right">      16.60</td>
    <td align="right">      12.36</td>
    <td align="right"> 0.00719818</td>
    <td align="right">    34904.7</td>
    <td align="right">      47.31</td>
    <td align="right">      22.72</td>
    <td align="right"> 0.00719818</td>
    <td align="right">    66179.2</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">312_LVL42_SUITES FAN COIL</td>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6586.240</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023524</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6143</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">312_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2836</td>
    <td align="right">   0.283554</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6586.24</td>
    <td align="right">    6059.77</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00848558</td>
    <td align="right">    46247.4</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.23521685</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6586.24</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848558</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00848558</td>
    <td align="right">    45.2759</td>
    <td align="right">    5612.46</td>
    <td align="right">       0.00</td>
    <td align="right">    7196.02</td>
    <td align="right">    6704.15</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      24.52</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00848558</td>
    <td align="right">    46247.4</td>
    <td align="right">      13.54</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00816017</td>
    <td align="right">    34221.5</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">312_LVL42_SUITES FAN COIL</td>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17086.799</td>
    <td align="right">  17086.799</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037751</td>
    <td align="right">    445.602</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">312_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2307</td>
    <td align="right">   0.235336</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17086.80</td>
    <td align="right">   17086.80</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.36</td>
    <td align="right"> 0.00715361</td>
    <td align="right">    40286.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.37747344</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   17086.80</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715361</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715361</td>
    <td align="right">    43.1755</td>
    <td align="right">   17086.37</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.31</td>
    <td align="right">   18714.31</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      16.60</td>
    <td align="right">      12.32</td>
    <td align="right"> 0.00715361</td>
    <td align="right">    34791.8</td>
    <td align="right">      47.32</td>
    <td align="right">      22.69</td>
    <td align="right"> 0.00715361</td>
    <td align="right">    66066.7</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">313_LVL42_SUITES FAN COIL</td>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6543.256</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023371</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5569</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">313_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2817</td>
    <td align="right">   0.281704</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6543.26</td>
    <td align="right">    6050.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00845475</td>
    <td align="right">    46169.3</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.23368174</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6543.26</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845475</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00845475</td>
    <td align="right">    45.1125</td>
    <td align="right">    5612.74</td>
    <td align="right">       0.00</td>
    <td align="right">    7152.00</td>
    <td align="right">    6683.39</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      24.52</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00845475</td>
    <td align="right">    46169.3</td>
    <td align="right">      13.58</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00814474</td>
    <td align="right">    34217.0</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">313_LVL42_SUITES FAN COIL</td>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17087.023</td>
    <td align="right">  17087.023</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037752</td>
    <td align="right">    445.611</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">313_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2307</td>
    <td align="right">   0.235339</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17087.02</td>
    <td align="right">   17087.02</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.35</td>
    <td align="right"> 0.00713776</td>
    <td align="right">    40246.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.37747839</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   17087.02</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713776</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713776</td>
    <td align="right">    43.0818</td>
    <td align="right">   17086.53</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.44</td>
    <td align="right">   18714.44</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      16.60</td>
    <td align="right">      12.30</td>
    <td align="right"> 0.00713776</td>
    <td align="right">    34751.7</td>
    <td align="right">      47.32</td>
    <td align="right">      22.68</td>
    <td align="right"> 0.00713776</td>
    <td align="right">    66026.8</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">314_LVL42_SUITES FAN COIL</td>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4984.431</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00017803</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2447</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">314_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2146</td>
    <td align="right">   0.214592</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4984.43</td>
    <td align="right">    4343.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.76</td>
    <td align="right"> 0.00882470</td>
    <td align="right">    47110.3</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.17801085</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4984.43</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882470</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882470</td>
    <td align="right">    47.0609</td>
    <td align="right">    3961.60</td>
    <td align="right">       0.00</td>
    <td align="right">    5449.12</td>
    <td align="right">    4893.71</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      24.52</td>
    <td align="right">      16.85</td>
    <td align="right"> 0.00882470</td>
    <td align="right">    47110.3</td>
    <td align="right">      13.17</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830402</td>
    <td align="right">    34209.5</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">314_LVL42_SUITES FAN COIL</td>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12061.381</td>
    <td align="right">  12061.381</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026648</td>
    <td align="right">    314.544</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">314_LVL42_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1628</td>
    <td align="right">   0.166121</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12061.38</td>
    <td align="right">   12061.38</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.36</td>
    <td align="right"> 0.00715445</td>
    <td align="right">    40288.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.26645430</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12061.38</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715445</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00715445</td>
    <td align="right">    43.1812</td>
    <td align="right">   12061.05</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.17</td>
    <td align="right">   13210.17</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      16.60</td>
    <td align="right">      12.32</td>
    <td align="right"> 0.00715445</td>
    <td align="right">    34794.0</td>
    <td align="right">      47.32</td>
    <td align="right">      22.69</td>
    <td align="right"> 0.00715445</td>
    <td align="right">    66069.0</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">319_LVL43_CORRIDOR FAN COIL</td>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1821.164</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00006505</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">319_LVL43_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.0784</td>
    <td align="right">   0.078406</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1821.16</td>
    <td align="right">    1821.16</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.06503991</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    1821.16</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480113</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4918.09</td>
    <td align="right">    3528.67</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">319_LVL43_CORRIDOR FAN COIL</td>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">319_LVL43_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1052</td>
    <td align="right">   0.107267</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.17205328</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7788.20</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">320_LVL43_SUITES FAN COIL</td>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4570.313</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016324</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4657</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">320_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1968</td>
    <td align="right">   0.196764</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4570.31</td>
    <td align="right">    4261.04</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.40</td>
    <td align="right"> 0.00840568</td>
    <td align="right">    46044.6</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.16322129</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4570.31</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840568</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840568</td>
    <td align="right">    44.8537</td>
    <td align="right">    3961.98</td>
    <td align="right">       0.00</td>
    <td align="right">    4994.97</td>
    <td align="right">    4690.26</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      24.52</td>
    <td align="right">      16.49</td>
    <td align="right"> 0.00840568</td>
    <td align="right">    46044.6</td>
    <td align="right">      13.64</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00812012</td>
    <td align="right">    34219.0</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">320_LVL43_SUITES FAN COIL</td>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12060.722</td>
    <td align="right">  12060.722</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026647</td>
    <td align="right">    314.509</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">320_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1628</td>
    <td align="right">   0.166112</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12060.72</td>
    <td align="right">   12060.72</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.46</td>
    <td align="right"> 0.00725644</td>
    <td align="right">    40549.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.26643973</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12060.72</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00725644</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00725644</td>
    <td align="right">    43.7855</td>
    <td align="right">   12060.55</td>
    <td align="right">       0.00</td>
    <td align="right">   13209.78</td>
    <td align="right">   13209.78</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      16.60</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00725644</td>
    <td align="right">    35052.2</td>
    <td align="right">      47.31</td>
    <td align="right">      22.76</td>
    <td align="right"> 0.00725644</td>
    <td align="right">    66326.3</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">321_LVL43_SUITES FAN COIL</td>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8005.924</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00028595</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4741</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">321_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.73917675</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.3447</td>
    <td align="right">   0.344675</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8005.92</td>
    <td align="right">    7458.56</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.73917675</td>
    <td align="right">   0.619396</td>
    <td align="right">      24.52</td>
    <td align="right">      16.40</td>
    <td align="right"> 0.00841019</td>
    <td align="right">    46056.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.28591854</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    8005.92</td>
    <td align="right">      30.28</td>
    <td align="right"> 0.01480458</td>
    <td align="right">      22.98</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841019</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00841019</td>
    <td align="right">    44.8772</td>
    <td align="right">    6933.59</td>
    <td align="right">       0.00</td>
    <td align="right">    8749.90</td>
    <td align="right">    8212.53</td>
    <td align="right"> 0.73917675</td>
    <td align="right">      24.52</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00841019</td>
    <td align="right">    46056.2</td>
    <td align="right">      13.63</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00812242</td>
    <td align="right">    34218.8</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">321_LVL43_SUITES FAN COIL</td>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  21108.864</td>
    <td align="right">  21108.864</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.00046637</td>
    <td align="right">    550.540</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">321_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.619396</td>
    <td align="right"> 0.73917675</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2850</td>
    <td align="right">   0.290732</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   21108.86</td>
    <td align="right">   21108.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.73917675</td>
    <td align="right">   0.619396</td>
    <td align="right">      21.99</td>
    <td align="right">      14.22</td>
    <td align="right"> 0.00700236</td>
    <td align="right">    39900.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.46632697</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   21108.86</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.91</td>
    <td align="right"> 0.00700236</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00700236</td>
    <td align="right">    42.2783</td>
    <td align="right">   21232.54</td>
    <td align="right">       0.00</td>
    <td align="right">   23118.63</td>
    <td align="right">   23118.63</td>
    <td align="right"> 0.73917675</td>
    <td align="right">      16.60</td>
    <td align="right">      12.17</td>
    <td align="right"> 0.00700236</td>
    <td align="right">    34408.9</td>
    <td align="right">      47.33</td>
    <td align="right">      22.59</td>
    <td align="right"> 0.00700236</td>
    <td align="right">    65685.1</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">322_LVL43_SUITES FAN COIL</td>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6077.850</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.471921</td>
    <td align="right"> 0.00021708</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4435</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">322_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.471921</td>
    <td align="right"> 0.56318229</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2617</td>
    <td align="right">   0.261667</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6077.85</td>
    <td align="right">    5677.92</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.56318229</td>
    <td align="right">   0.471921</td>
    <td align="right">      24.52</td>
    <td align="right">      16.39</td>
    <td align="right"> 0.00839369</td>
    <td align="right">    46013.9</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.21706053</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6077.85</td>
    <td align="right">      27.97</td>
    <td align="right"> 0.01480037</td>
    <td align="right">      22.33</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00839369</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00839369</td>
    <td align="right">    44.7910</td>
    <td align="right">    5282.57</td>
    <td align="right">       0.00</td>
    <td align="right">    6642.42</td>
    <td align="right">    6244.43</td>
    <td align="right"> 0.56318229</td>
    <td align="right">      24.52</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00839369</td>
    <td align="right">    46013.9</td>
    <td align="right">      13.65</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00811397</td>
    <td align="right">    34219.5</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">322_LVL43_SUITES FAN COIL</td>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  16081.257</td>
    <td align="right">  16081.257</td>
    <td align="right">   0.471921</td>
    <td align="right"> 0.00035530</td>
    <td align="right">    419.377</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">322_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.471921</td>
    <td align="right"> 0.56318229</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2171</td>
    <td align="right">   0.221487</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   16081.26</td>
    <td align="right">   16081.26</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.56318229</td>
    <td align="right">   0.471921</td>
    <td align="right">      22.00</td>
    <td align="right">      14.38</td>
    <td align="right"> 0.00716983</td>
    <td align="right">    40328.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.35525948</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   16081.26</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716983</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716983</td>
    <td align="right">    43.2702</td>
    <td align="right">   16080.96</td>
    <td align="right">       0.00</td>
    <td align="right">   17613.21</td>
    <td align="right">   17613.21</td>
    <td align="right"> 0.56318229</td>
    <td align="right">      16.60</td>
    <td align="right">      12.34</td>
    <td align="right"> 0.00716983</td>
    <td align="right">    34832.9</td>
    <td align="right">      47.32</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.00716983</td>
    <td align="right">    66107.4</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">323_LVL43_SUITES FAN COIL</td>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10128.866</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.796366</td>
    <td align="right"> 0.00036177</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3367</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">323_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.796366</td>
    <td align="right"> 0.95037011</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.4361</td>
    <td align="right">   0.436074</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10128.87</td>
    <td align="right">    9554.10</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.95037011</td>
    <td align="right">   0.796366</td>
    <td align="right">      24.52</td>
    <td align="right">      16.34</td>
    <td align="right"> 0.00833626</td>
    <td align="right">    45868.1</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.36173598</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   10128.87</td>
    <td align="right">      28.47</td>
    <td align="right"> 0.01480128</td>
    <td align="right">      22.47</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833626</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00833626</td>
    <td align="right">    44.4876</td>
    <td align="right">    8914.67</td>
    <td align="right">       0.00</td>
    <td align="right">   11068.34</td>
    <td align="right">   10462.00</td>
    <td align="right"> 0.95037011</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00833626</td>
    <td align="right">    45868.1</td>
    <td align="right">      13.73</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00808373</td>
    <td align="right">    34221.7</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">323_LVL43_SUITES FAN COIL</td>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  27137.450</td>
    <td align="right">  27137.450</td>
    <td align="right">   0.796366</td>
    <td align="right"> 0.00059957</td>
    <td align="right">    707.710</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">323_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.796366</td>
    <td align="right"> 0.95037011</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.3664</td>
    <td align="right">   0.373764</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27137.45</td>
    <td align="right">   27137.45</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.95037011</td>
    <td align="right">   0.796366</td>
    <td align="right">      22.00</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00716011</td>
    <td align="right">    40303.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.59950764</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   27137.45</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716011</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716011</td>
    <td align="right">    43.2131</td>
    <td align="right">   27136.86</td>
    <td align="right">       0.00</td>
    <td align="right">   29722.49</td>
    <td align="right">   29722.49</td>
    <td align="right"> 0.95037011</td>
    <td align="right">      16.60</td>
    <td align="right">      12.33</td>
    <td align="right"> 0.00716011</td>
    <td align="right">    34808.3</td>
    <td align="right">      47.32</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.00716011</td>
    <td align="right">    66082.9</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">324_LVL43_SUITES FAN COIL</td>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6571.153</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023470</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5942</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">324_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2829</td>
    <td align="right">   0.282905</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6571.15</td>
    <td align="right">    6056.67</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00847477</td>
    <td align="right">    46219.9</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.23467802</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6571.15</td>
    <td align="right">      27.97</td>
    <td align="right"> 0.01480037</td>
    <td align="right">      22.33</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847477</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847477</td>
    <td align="right">    45.2187</td>
    <td align="right">    5612.54</td>
    <td align="right">       0.00</td>
    <td align="right">    7182.80</td>
    <td align="right">    6698.74</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      24.52</td>
    <td align="right">      16.55</td>
    <td align="right"> 0.00847477</td>
    <td align="right">    46219.9</td>
    <td align="right">      13.55</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00815454</td>
    <td align="right">    34216.2</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">324_LVL43_SUITES FAN COIL</td>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17086.958</td>
    <td align="right">  17086.958</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037752</td>
    <td align="right">    445.602</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">324_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2307</td>
    <td align="right">   0.235338</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17086.96</td>
    <td align="right">   17086.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00716179</td>
    <td align="right">    40307.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.37747694</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   17086.96</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716179</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00716179</td>
    <td align="right">    43.2249</td>
    <td align="right">   17086.48</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.40</td>
    <td align="right">   18714.40</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      16.60</td>
    <td align="right">      12.33</td>
    <td align="right"> 0.00716179</td>
    <td align="right">    34812.5</td>
    <td align="right">      47.32</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.00716179</td>
    <td align="right">    66087.6</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">325_LVL43_SUITES FAN COIL</td>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6522.613</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00023297</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5296</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">325_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2808</td>
    <td align="right">   0.280815</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6522.61</td>
    <td align="right">    6046.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      24.52</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00844001</td>
    <td align="right">    46131.8</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.23294450</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6522.61</td>
    <td align="right">      28.26</td>
    <td align="right"> 0.01480090</td>
    <td align="right">      22.41</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844001</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00844001</td>
    <td align="right">    45.0349</td>
    <td align="right">    5612.75</td>
    <td align="right">       0.00</td>
    <td align="right">    7129.21</td>
    <td align="right">    6671.83</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      24.52</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00844001</td>
    <td align="right">    46131.8</td>
    <td align="right">      13.59</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00813744</td>
    <td align="right">    34217.6</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">325_LVL43_SUITES FAN COIL</td>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17087.183</td>
    <td align="right">  17087.183</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.00037752</td>
    <td align="right">    445.626</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">325_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.501416</td>
    <td align="right"> 0.59838118</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2307</td>
    <td align="right">   0.235341</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17087.18</td>
    <td align="right">   17087.18</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.59838118</td>
    <td align="right">   0.501416</td>
    <td align="right">      22.00</td>
    <td align="right">      14.31</td>
    <td align="right"> 0.00709942</td>
    <td align="right">    40148.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.37748192</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   17087.18</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709942</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709942</td>
    <td align="right">    42.8537</td>
    <td align="right">   17086.64</td>
    <td align="right">       0.00</td>
    <td align="right">   18714.53</td>
    <td align="right">   18714.53</td>
    <td align="right"> 0.59838118</td>
    <td align="right">      16.60</td>
    <td align="right">      12.26</td>
    <td align="right"> 0.00709942</td>
    <td align="right">    34654.6</td>
    <td align="right">      47.32</td>
    <td align="right">      22.66</td>
    <td align="right"> 0.00709942</td>
    <td align="right">    65929.9</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">326_LVL43_SUITES FAN COIL</td>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4981.343</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00017792</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2387</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">326_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2145</td>
    <td align="right">   0.214460</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4981.34</td>
    <td align="right">    4342.99</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.75</td>
    <td align="right"> 0.00882149</td>
    <td align="right">    47102.3</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.17790057</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4981.34</td>
    <td align="right">      27.76</td>
    <td align="right"> 0.01479999</td>
    <td align="right">      22.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882149</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882149</td>
    <td align="right">    47.0435</td>
    <td align="right">    3961.69</td>
    <td align="right">       0.00</td>
    <td align="right">    5445.72</td>
    <td align="right">    4892.45</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      24.52</td>
    <td align="right">      16.85</td>
    <td align="right"> 0.00882149</td>
    <td align="right">    47102.3</td>
    <td align="right">      13.18</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00830283</td>
    <td align="right">    34209.6</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">326_LVL43_SUITES FAN COIL</td>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12061.551</td>
    <td align="right">  12061.551</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026649</td>
    <td align="right">    314.566</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">326_LVL43_SUITES SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1628</td>
    <td align="right">   0.166123</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12061.55</td>
    <td align="right">   12061.55</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.29</td>
    <td align="right"> 0.00707573</td>
    <td align="right">    40088.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.26645805</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12061.55</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.91</td>
    <td align="right"> 0.00707573</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707573</td>
    <td align="right">    42.7124</td>
    <td align="right">   12153.89</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.27</td>
    <td align="right">   13210.27</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      16.60</td>
    <td align="right">      12.24</td>
    <td align="right"> 0.00707573</td>
    <td align="right">    34594.7</td>
    <td align="right">      47.32</td>
    <td align="right">      22.64</td>
    <td align="right"> 0.00707573</td>
    <td align="right">    65870.0</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">331_LVL44_CORRIDOR FAN COIL</td>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2941.015</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00010504</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">331_LVL44_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1266</td>
    <td align="right">   0.126618</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2941.02</td>
    <td align="right">    2941.02</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.10503357</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    2941.02</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01479388</td>
    <td align="right">      20.79</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5715.95</td>
    <td align="right">    3858.63</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">331_LVL44_CORRIDOR FAN COIL</td>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7788.203</td>
    <td align="right">   7788.203</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.00017207</td>
    <td align="right">    194.077</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">331_LVL44_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.200000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1052</td>
    <td align="right">   0.107267</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7788.20</td>
    <td align="right">    7788.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23867665</td>
    <td align="right">   0.200000</td>
    <td align="right">      18.00</td>
    <td align="right">      13.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    38362.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.17205328</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7788.20</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61.7662</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.23867665</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">332_LVL44_AMENITY FAN COIL</td>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6806.423</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.471921</td>
    <td align="right"> 0.00024311</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.4715</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">332_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.471921</td>
    <td align="right"> 0.56318229</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2930</td>
    <td align="right">   0.293034</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6806.42</td>
    <td align="right">    5820.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.56318229</td>
    <td align="right">   0.471921</td>
    <td align="right">      24.52</td>
    <td align="right">      16.86</td>
    <td align="right"> 0.00894673</td>
    <td align="right">    47420.1</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.24308032</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    6806.42</td>
    <td align="right">      30.59</td>
    <td align="right"> 0.01480514</td>
    <td align="right">      23.06</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00894673</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00894673</td>
    <td align="right">    47.7048</td>
    <td align="right">    5282.14</td>
    <td align="right">       0.00</td>
    <td align="right">    7442.47</td>
    <td align="right">    6589.49</td>
    <td align="right"> 0.56318229</td>
    <td align="right">      24.52</td>
    <td align="right">      16.95</td>
    <td align="right"> 0.00894673</td>
    <td align="right">    47420.1</td>
    <td align="right">      13.06</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00834695</td>
    <td align="right">    34205.0</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">332_LVL44_AMENITY FAN COIL</td>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  16082.952</td>
    <td align="right">  16082.952</td>
    <td align="right">   0.471921</td>
    <td align="right"> 0.00035533</td>
    <td align="right">    419.482</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">332_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.471921</td>
    <td align="right"> 0.56318229</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2171</td>
    <td align="right">   0.221510</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   16082.95</td>
    <td align="right">   16082.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.56318229</td>
    <td align="right">   0.471921</td>
    <td align="right">      21.99</td>
    <td align="right">      14.15</td>
    <td align="right"> 0.00692991</td>
    <td align="right">    39715.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.35529693</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   16082.95</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.91</td>
    <td align="right"> 0.00692991</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00692991</td>
    <td align="right">    41.8458</td>
    <td align="right">   16193.25</td>
    <td align="right">       0.00</td>
    <td align="right">   17614.20</td>
    <td align="right">   17614.20</td>
    <td align="right"> 0.56318229</td>
    <td align="right">      16.60</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00692991</td>
    <td align="right">    34225.5</td>
    <td align="right">      47.33</td>
    <td align="right">      22.54</td>
    <td align="right"> 0.00692991</td>
    <td align="right">    65501.7</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">333_LVL44_AMENITY FAN COIL</td>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18220.535</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.297782</td>
    <td align="right"> 0.00065078</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2166</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">333_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.297782</td>
    <td align="right"> 1.54875129</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.7845</td>
    <td align="right">   0.784441</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 11:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18220.54</td>
    <td align="right">   15915.02</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.54875129</td>
    <td align="right">   1.297782</td>
    <td align="right">      24.52</td>
    <td align="right">      16.74</td>
    <td align="right"> 0.00880959</td>
    <td align="right">    47071.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.65071676</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   18220.54</td>
    <td align="right">      29.64</td>
    <td align="right"> 0.01480343</td>
    <td align="right">      22.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00880959</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00880959</td>
    <td align="right">    46.9833</td>
    <td align="right">   14525.83</td>
    <td align="right">       0.00</td>
    <td align="right">   19918.70</td>
    <td align="right">   17919.30</td>
    <td align="right"> 1.54875129</td>
    <td align="right">      24.52</td>
    <td align="right">      16.84</td>
    <td align="right"> 0.00880959</td>
    <td align="right">    47071.2</td>
    <td align="right">      13.19</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00829841</td>
    <td align="right">    34210.0</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">333_LVL44_AMENITY FAN COIL</td>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  44224.828</td>
    <td align="right">  44224.828</td>
    <td align="right">   1.297782</td>
    <td align="right"> 0.00097709</td>
    <td align="right">   1153.459</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">333_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.297782</td>
    <td align="right"> 1.54875129</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.5971</td>
    <td align="right">   0.609108</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   44224.83</td>
    <td align="right">   44224.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.54875129</td>
    <td align="right">   1.297782</td>
    <td align="right">      22.00</td>
    <td align="right">      14.22</td>
    <td align="right"> 0.00699830</td>
    <td align="right">    39891.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.97699386</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   44224.83</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.86</td>
    <td align="right"> 0.00699830</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00699830</td>
    <td align="right">    42.2488</td>
    <td align="right">   44676.23</td>
    <td align="right">       0.00</td>
    <td align="right">   48437.14</td>
    <td align="right">   48437.14</td>
    <td align="right"> 1.54875129</td>
    <td align="right">      16.60</td>
    <td align="right">      12.16</td>
    <td align="right"> 0.00699830</td>
    <td align="right">    34398.6</td>
    <td align="right">      47.33</td>
    <td align="right">      22.59</td>
    <td align="right"> 0.00699830</td>
    <td align="right">    65673.6</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">334_LVL44_AMENITY FAN COIL</td>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3587.502</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.235960</td>
    <td align="right"> 0.00012813</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.9903</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">334_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.235960</td>
    <td align="right"> 0.28159114</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1545</td>
    <td align="right">   0.154451</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3587.50</td>
    <td align="right">    2942.19</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28159114</td>
    <td align="right">   0.235960</td>
    <td align="right">      24.52</td>
    <td align="right">      17.09</td>
    <td align="right"> 0.00922579</td>
    <td align="right">    48131.4</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.12812178</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3587.50</td>
    <td align="right">      24.86</td>
    <td align="right"> 0.01479473</td>
    <td align="right">      21.43</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00922579</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00922579</td>
    <td align="right">    49.1682</td>
    <td align="right">    2919.27</td>
    <td align="right">       0.00</td>
    <td align="right">    3924.52</td>
    <td align="right">    3358.73</td>
    <td align="right"> 0.28159114</td>
    <td align="right">      24.52</td>
    <td align="right">      17.19</td>
    <td align="right"> 0.00922579</td>
    <td align="right">    48131.4</td>
    <td align="right">      12.85</td>
    <td align="right">      12.05</td>
    <td align="right"> 0.00843000</td>
    <td align="right">    34194.5</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">334_LVL44_AMENITY FAN COIL</td>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8041.397</td>
    <td align="right">   8041.397</td>
    <td align="right">   0.235960</td>
    <td align="right"> 0.00017766</td>
    <td align="right">    209.735</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">334_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.235960</td>
    <td align="right"> 0.28159114</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1086</td>
    <td align="right">   0.110754</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8041.40</td>
    <td align="right">    8041.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28159114</td>
    <td align="right">   0.235960</td>
    <td align="right">      22.00</td>
    <td align="right">      14.18</td>
    <td align="right"> 0.00696187</td>
    <td align="right">    39797.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.17764671</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8041.40</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.91</td>
    <td align="right"> 0.00696187</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00696187</td>
    <td align="right">    42.0359</td>
    <td align="right">    8098.11</td>
    <td align="right">       0.00</td>
    <td align="right">    8807.05</td>
    <td align="right">    8807.05</td>
    <td align="right"> 0.28159114</td>
    <td align="right">      16.60</td>
    <td align="right">      12.13</td>
    <td align="right"> 0.00696187</td>
    <td align="right">    34306.4</td>
    <td align="right">      47.33</td>
    <td align="right">      22.56</td>
    <td align="right"> 0.00696187</td>
    <td align="right">    65582.4</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">335_LVL44_AMENITY FAN COIL</td>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3827.110</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.235960</td>
    <td align="right"> 0.00013669</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.6659</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">335_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.235960</td>
    <td align="right"> 0.28159114</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.1648</td>
    <td align="right">   0.164767</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3827.11</td>
    <td align="right">    2979.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28159114</td>
    <td align="right">   0.235960</td>
    <td align="right">      24.52</td>
    <td align="right">      17.39</td>
    <td align="right"> 0.00958923</td>
    <td align="right">    49056.3</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.13667902</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3827.11</td>
    <td align="right">      24.86</td>
    <td align="right"> 0.01479473</td>
    <td align="right">      21.43</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00958923</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00958923</td>
    <td align="right">    51.0764</td>
    <td align="right">    2914.55</td>
    <td align="right">       0.00</td>
    <td align="right">    4186.74</td>
    <td align="right">    3421.61</td>
    <td align="right"> 0.28159114</td>
    <td align="right">      24.52</td>
    <td align="right">      17.49</td>
    <td align="right"> 0.00958923</td>
    <td align="right">    49056.3</td>
    <td align="right">      12.64</td>
    <td align="right">      12.05</td>
    <td align="right"> 0.00851288</td>
    <td align="right">    34188.2</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">335_LVL44_AMENITY FAN COIL</td>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8041.725</td>
    <td align="right">   8041.725</td>
    <td align="right">   0.235960</td>
    <td align="right"> 0.00017767</td>
    <td align="right">    209.749</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">335_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.235960</td>
    <td align="right"> 0.28159114</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1086</td>
    <td align="right">   0.110759</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8041.73</td>
    <td align="right">    8041.73</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28159114</td>
    <td align="right">   0.235960</td>
    <td align="right">      21.99</td>
    <td align="right">      14.13</td>
    <td align="right"> 0.00690835</td>
    <td align="right">    39660.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.17765397</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8041.73</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.91</td>
    <td align="right"> 0.00690835</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00690835</td>
    <td align="right">    41.7192</td>
    <td align="right">    8090.64</td>
    <td align="right">       0.00</td>
    <td align="right">    8807.25</td>
    <td align="right">    8807.25</td>
    <td align="right"> 0.28159114</td>
    <td align="right">      16.60</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00690835</td>
    <td align="right">    34170.9</td>
    <td align="right">      47.33</td>
    <td align="right">      22.53</td>
    <td align="right"> 0.00690835</td>
    <td align="right">    65447.6</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">336_LVL44_AMENITY FAN COIL</td>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4673.705</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00016693</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6614</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">336_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2012</td>
    <td align="right">   0.201215</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4673.70</td>
    <td align="right">    4282.22</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.49</td>
    <td align="right"> 0.00851092</td>
    <td align="right">    46310.6</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.16691377</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4673.70</td>
    <td align="right">      29.01</td>
    <td align="right"> 0.01480226</td>
    <td align="right">      22.62</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851092</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851092</td>
    <td align="right">    45.4126</td>
    <td align="right">    3961.42</td>
    <td align="right">       0.00</td>
    <td align="right">    5106.65</td>
    <td align="right">    4745.34</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      24.52</td>
    <td align="right">      16.58</td>
    <td align="right"> 0.00851092</td>
    <td align="right">    46310.6</td>
    <td align="right">      13.51</td>
    <td align="right">      12.07</td>
    <td align="right"> 0.00817229</td>
    <td align="right">    34220.7</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">336_LVL44_AMENITY FAN COIL</td>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12062.266</td>
    <td align="right">  12062.266</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026650</td>
    <td align="right">    314.587</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">336_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1629</td>
    <td align="right">   0.166133</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12062.27</td>
    <td align="right">   12062.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      21.99</td>
    <td align="right">      14.26</td>
    <td align="right"> 0.00703819</td>
    <td align="right">    39991.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.26647385</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12062.27</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.90</td>
    <td align="right"> 0.00703819</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00703819</td>
    <td align="right">    42.4926</td>
    <td align="right">   12125.29</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.68</td>
    <td align="right">   13210.68</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      16.60</td>
    <td align="right">      12.20</td>
    <td align="right"> 0.00703819</td>
    <td align="right">    34499.6</td>
    <td align="right">      47.33</td>
    <td align="right">      22.62</td>
    <td align="right"> 0.00703819</td>
    <td align="right">    65775.9</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">337_LVL44_AMENITY FAN COIL</td>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8171.327</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.589901</td>
    <td align="right"> 0.00029186</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.0921</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">337_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.589901</td>
    <td align="right"> 0.70397786</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.3518</td>
    <td align="right">   0.351796</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8171.33</td>
    <td align="right">    7212.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.70397786</td>
    <td align="right">   0.589901</td>
    <td align="right">      24.52</td>
    <td align="right">      16.69</td>
    <td align="right"> 0.00874263</td>
    <td align="right">    46900.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.29182565</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    8171.33</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.01480113</td>
    <td align="right">      22.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00874263</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00874263</td>
    <td align="right">    46.6326</td>
    <td align="right">    6602.22</td>
    <td align="right">       0.00</td>
    <td align="right">    8931.88</td>
    <td align="right">    8096.31</td>
    <td align="right"> 0.70397786</td>
    <td align="right">      24.52</td>
    <td align="right">      16.78</td>
    <td align="right"> 0.00874263</td>
    <td align="right">    46900.2</td>
    <td align="right">      13.26</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00827267</td>
    <td align="right">    34212.5</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">337_LVL44_AMENITY FAN COIL</td>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  20102.054</td>
    <td align="right">  20102.054</td>
    <td align="right">   0.589901</td>
    <td align="right"> 0.00044413</td>
    <td align="right">    524.289</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">337_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.589901</td>
    <td align="right"> 0.70397786</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.2714</td>
    <td align="right">   0.276865</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   20102.05</td>
    <td align="right">   20102.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.70397786</td>
    <td align="right">   0.589901</td>
    <td align="right">      22.00</td>
    <td align="right">      14.24</td>
    <td align="right"> 0.00701921</td>
    <td align="right">    39945.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.44408501</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   20102.05</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.86</td>
    <td align="right"> 0.00701921</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00701921</td>
    <td align="right">    42.3731</td>
    <td align="right">   20308.62</td>
    <td align="right">       0.00</td>
    <td align="right">   22016.80</td>
    <td align="right">   22016.80</td>
    <td align="right"> 0.70397786</td>
    <td align="right">      16.60</td>
    <td align="right">      12.18</td>
    <td align="right"> 0.00701921</td>
    <td align="right">    34451.6</td>
    <td align="right">      47.33</td>
    <td align="right">      22.60</td>
    <td align="right"> 0.00701921</td>
    <td align="right">    65726.4</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">338_LVL44_AMENITY FAN COIL</td>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4936.918</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00017633</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.1565</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">338_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.2126</td>
    <td align="right">   0.212547</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4936.92</td>
    <td align="right">    4334.10</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      24.52</td>
    <td align="right">      16.71</td>
    <td align="right"> 0.00877725</td>
    <td align="right">    46988.0</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.17631398</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    4936.92</td>
    <td align="right">      28.59</td>
    <td align="right"> 0.01480151</td>
    <td align="right">      22.51</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00877725</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00877725</td>
    <td align="right">    46.8156</td>
    <td align="right">    3961.16</td>
    <td align="right">       0.00</td>
    <td align="right">    5396.75</td>
    <td align="right">    4872.87</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      24.52</td>
    <td align="right">      16.81</td>
    <td align="right"> 0.00877725</td>
    <td align="right">    46988.0</td>
    <td align="right">      13.22</td>
    <td align="right">      12.06</td>
    <td align="right"> 0.00828616</td>
    <td align="right">    34211.2</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">338_LVL44_AMENITY FAN COIL</td>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12062.045</td>
    <td align="right">  12062.045</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.00026650</td>
    <td align="right">    314.584</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">338_LVL44_AMENITY SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.353941</td>
    <td align="right"> 0.42238671</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1629</td>
    <td align="right">   0.166130</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12062.04</td>
    <td align="right">   12062.04</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.42238671</td>
    <td align="right">   0.353941</td>
    <td align="right">      22.00</td>
    <td align="right">      14.25</td>
    <td align="right"> 0.00703293</td>
    <td align="right">    39978.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.26646896</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12062.04</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.91</td>
    <td align="right"> 0.00703293</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00703293</td>
    <td align="right">    42.4599</td>
    <td align="right">   12135.87</td>
    <td align="right">       0.00</td>
    <td align="right">   13210.55</td>
    <td align="right">   13210.55</td>
    <td align="right"> 0.42238671</td>
    <td align="right">      16.60</td>
    <td align="right">      12.20</td>
    <td align="right"> 0.00703293</td>
    <td align="right">    34486.3</td>
    <td align="right">      47.33</td>
    <td align="right">      22.61</td>
    <td align="right"> 0.00703293</td>
    <td align="right">    65762.3</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">343_LVL45_CORRIDOR FAN COIL</td>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1828.534</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.250000</td>
    <td align="right"> 0.00006893</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">343_LVL45_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.250000</td>
    <td align="right"> 0.29834582</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.0787</td>
    <td align="right">   0.078723</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1828.53</td>
    <td align="right">    1828.53</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29834582</td>
    <td align="right">   0.250000</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.06530312</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    1828.53</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01479388</td>
    <td align="right">      20.79</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5287.47</td>
    <td align="right">    4038.26</td>
    <td align="right"> 0.29834582</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
    <td align="right">      99.00</td>
    <td align="right">      34.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120960.2</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">343_LVL45_CORRIDOR FAN COIL</td>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9735.029</td>
    <td align="right">   9735.029</td>
    <td align="right">   0.250000</td>
    <td align="right"> 0.00021508</td>
    <td align="right">    242.038</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">343_LVL45_CORRIDOR SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.250000</td>
    <td align="right"> 0.29834582</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.1314</td>
    <td align="right">   0.134080</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9735.03</td>
    <td align="right">    9735.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29834582</td>
    <td align="right">   0.250000</td>
    <td align="right">      18.00</td>
    <td align="right">      16.08</td>
    <td align="right"> 0.01072930</td>
    <td align="right">    45280.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.21506163</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9735.03</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.01072930</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.01072930</td>
    <td align="right">    82.4774</td>
    <td align="right">    9735.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.29834582</td>
    <td align="right">      16.60</td>
    <td align="right">      15.66</td>
    <td align="right"> 0.01072930</td>
    <td align="right">    43844.8</td>
    <td align="right">      16.60</td>
    <td align="right">      15.66</td>
    <td align="right"> 0.01072930</td>
    <td align="right">    43844.8</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">344_LVL45_MECH PTAC</td>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2860.996</td>
    <td align="right">   2860.996</td>
    <td align="right">   0.073457</td>
    <td align="right"> 0.00006321</td>
    <td align="right">     71.384</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">344_LVL45_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.073457</td>
    <td align="right"> 0.08766263</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0386</td>
    <td align="right">   0.039404</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2861.00</td>
    <td align="right">    2861.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.08766263</td>
    <td align="right">   0.073457</td>
    <td align="right">      17.99</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00643398</td>
    <td align="right">    34387.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.06320376</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    2861.00</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00643398</td>
    <td align="right">      17.99</td>
    <td align="right"> 0.00643398</td>
    <td align="right">    49.8166</td>
    <td align="right">    2860.86</td>
    <td align="right">       0.00</td>
    <td align="right">    2937.05</td>
    <td align="right">    2937.05</td>
    <td align="right"> 0.08766263</td>
    <td align="right">      16.60</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00643398</td>
    <td align="right">    32969.9</td>
    <td align="right">      49.55</td>
    <td align="right">      22.82</td>
    <td align="right"> 0.00643398</td>
    <td align="right">    66473.9</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">344_LVL45_MECH PTAC</td>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.073457</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">344_LVL45_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.073457</td>
    <td align="right"> 0.08766263</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">     1.1932</td>
    <td align="right"> 0.08766263</td>
    <td align="right">   0.073457</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     15.573</td>
    <td align="right">      -3.64</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.08420061</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">345_LVL45_MECH PTAC</td>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5463.088</td>
    <td align="right">   5463.088</td>
    <td align="right">   0.140277</td>
    <td align="right"> 0.00012070</td>
    <td align="right">    136.300</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">345_LVL45_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.140277</td>
    <td align="right"> 0.16740481</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0738</td>
    <td align="right">   0.075243</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5463.09</td>
    <td align="right">    5463.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16740481</td>
    <td align="right">   0.140277</td>
    <td align="right">      18.00</td>
    <td align="right">      12.20</td>
    <td align="right"> 0.00654255</td>
    <td align="right">    34665.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.12068794</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5463.09</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00654255</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00654255</td>
    <td align="right">    50.6408</td>
    <td align="right">    5462.94</td>
    <td align="right">       0.00</td>
    <td align="right">    5608.52</td>
    <td align="right">    5608.52</td>
    <td align="right"> 0.16740481</td>
    <td align="right">      16.60</td>
    <td align="right">      11.70</td>
    <td align="right"> 0.00654255</td>
    <td align="right">    33244.8</td>
    <td align="right">      49.54</td>
    <td align="right">      22.89</td>
    <td align="right"> 0.00654255</td>
    <td align="right">    66747.5</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">345_LVL45_MECH PTAC</td>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.140277</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">345_LVL45_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.140277</td>
    <td align="right"> 0.16740481</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">     1.1932</td>
    <td align="right"> 0.16740481</td>
    <td align="right">   0.140277</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     29.739</td>
    <td align="right">     -17.81</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.16079359</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH PTAC HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">346_LVL45_MECH PTAC</td>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4180.723</td>
    <td align="right">   4180.723</td>
    <td align="right">   0.107350</td>
    <td align="right"> 0.00009237</td>
    <td align="right">    104.311</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">346_LVL45_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.107350</td>
    <td align="right"> 0.12810942</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0564</td>
    <td align="right">   0.057581</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4180.72</td>
    <td align="right">    4180.72</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12810942</td>
    <td align="right">   0.107350</td>
    <td align="right">      18.00</td>
    <td align="right">      12.14</td>
    <td align="right"> 0.00648369</td>
    <td align="right">    34516.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.09235854</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4180.72</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00648369</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00648369</td>
    <td align="right">    50.1899</td>
    <td align="right">    4180.60</td>
    <td align="right">       0.00</td>
    <td align="right">    4292.02</td>
    <td align="right">    4292.02</td>
    <td align="right"> 0.12810942</td>
    <td align="right">      16.60</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00648369</td>
    <td align="right">    33095.7</td>
    <td align="right">      49.55</td>
    <td align="right">      22.86</td>
    <td align="right"> 0.00648369</td>
    <td align="right">    66598.5</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH PTAC COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">346_LVL45_MECH PTAC</td>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     10.000</td>
    <td align="right">      8.007</td>
    <td align="right">   0.107350</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">346_LVL45_MECH PTAC SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.107350</td>
    <td align="right"> 0.12810942</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">      11.93</td>
    <td align="right">      11.93</td>
    <td align="right">     1.1932</td>
    <td align="right"> 0.12810942</td>
    <td align="right">   0.107350</td>
    <td align="right">      99.00</td>
    <td align="right">      34.23</td>
    <td align="right"> 0.00800000</td>
    <td align="right">   120959.0</td>
    <td align="right">      13.83</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34105.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     22.758</td>
    <td align="right">     -10.83</td>
    <td align="right">      22.70</td>
    <td align="right"> 0.01480353</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      99.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     1.3030</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.12305007</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">349_LVL45_ELEV FAN COIL</td>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1416.747</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.110162</td>
    <td align="right"> 0.00005060</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7458</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">349_LVL45_ELEV SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.110162</td>
    <td align="right"> 0.13146594</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.0610</td>
    <td align="right">   0.060995</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 12:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1416.75</td>
    <td align="right">    1412.11</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.13146594</td>
    <td align="right">   0.110162</td>
    <td align="right">      24.52</td>
    <td align="right">      16.07</td>
    <td align="right"> 0.00801838</td>
    <td align="right">    45060.0</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.05059682</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    1416.75</td>
    <td align="right">      30.03</td>
    <td align="right"> 0.01480413</td>
    <td align="right">      22.91</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00801838</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00801838</td>
    <td align="right">    42.8099</td>
    <td align="right">    1340.56</td>
    <td align="right">       0.00</td>
    <td align="right">    1423.75</td>
    <td align="right">    1380.49</td>
    <td align="right"> 0.13146594</td>
    <td align="right">      24.52</td>
    <td align="right">      16.16</td>
    <td align="right"> 0.00801838</td>
    <td align="right">    45060.0</td>
    <td align="right">      14.22</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00788818</td>
    <td align="right">    34230.2</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">349_LVL45_ELEV FAN COIL</td>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    403.493</td>
    <td align="right">    403.493</td>
    <td align="right">   0.011842</td>
    <td align="right"> 0.00000891</td>
    <td align="right">     10.516</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">349_LVL45_ELEV SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.110162</td>
    <td align="right"> 0.13146594</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0054</td>
    <td align="right">   0.005557</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     403.49</td>
    <td align="right">     403.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.01413192</td>
    <td align="right">   0.011842</td>
    <td align="right">      22.00</td>
    <td align="right">      15.18</td>
    <td align="right"> 0.00805253</td>
    <td align="right">    42574.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00891377</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     403.49</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.84</td>
    <td align="right"> 0.00805253</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00805253</td>
    <td align="right">    48.5224</td>
    <td align="right">     409.10</td>
    <td align="right">       0.00</td>
    <td align="right">     441.95</td>
    <td align="right">     441.95</td>
    <td align="right"> 0.01413192</td>
    <td align="right">      16.60</td>
    <td align="right">      13.20</td>
    <td align="right"> 0.00805253</td>
    <td align="right">    37067.7</td>
    <td align="right">      47.27</td>
    <td align="right">      23.28</td>
    <td align="right"> 0.00805253</td>
    <td align="right">    68340.8</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">350_LVL45_ELEV FAN COIL</td>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    897.947</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.069739</td>
    <td align="right"> 0.00003207</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7552</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">350_LVL45_ELEV SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.069739</td>
    <td align="right"> 0.08322481</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">82.95297626</td>
    <td align="right">      13.89</td>
    <td align="right">       7.22</td>
    <td align="right">       6.67</td>
    <td align="right"> 2322699.35</td>
    <td align="right">     0.0387</td>
    <td align="right">   0.038659</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     897.95</td>
    <td align="right">     894.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.08322481</td>
    <td align="right">   0.069739</td>
    <td align="right">      24.52</td>
    <td align="right">      16.07</td>
    <td align="right"> 0.00802344</td>
    <td align="right">    45072.9</td>
    <td align="right">      14.00</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    34283.5</td>
    <td align="right"> 0.03206872</td>
    <td align="right">       7.22</td>
    <td align="right">      13.89</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">     897.95</td>
    <td align="right">      29.84</td>
    <td align="right"> 0.01480378</td>
    <td align="right">      22.86</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00802344</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00802344</td>
    <td align="right">    42.8366</td>
    <td align="right">     848.65</td>
    <td align="right">       0.00</td>
    <td align="right">     902.40</td>
    <td align="right">     874.65</td>
    <td align="right"> 0.08322481</td>
    <td align="right">      24.52</td>
    <td align="right">      16.16</td>
    <td align="right"> 0.00802344</td>
    <td align="right">    45072.9</td>
    <td align="right">      14.22</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00789151</td>
    <td align="right">    34230.0</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">350_LVL45_ELEV FAN COIL</td>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1054.177</td>
    <td align="right">   1054.177</td>
    <td align="right">   0.030938</td>
    <td align="right"> 0.00002329</td>
    <td align="right">     27.475</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">350_LVL45_ELEV SUPPLY FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   0.069739</td>
    <td align="right"> 0.08322481</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">160.39756319</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 7406715.17</td>
    <td align="right">     0.0142</td>
    <td align="right">   0.014519</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1054.18</td>
    <td align="right">    1054.18</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03692140</td>
    <td align="right">   0.030938</td>
    <td align="right">      22.00</td>
    <td align="right">      15.14</td>
    <td align="right"> 0.00800488</td>
    <td align="right">    42453.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.87</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02328837</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1054.18</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.87</td>
    <td align="right"> 0.00800488</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00800488</td>
    <td align="right">    48.2390</td>
    <td align="right">    1064.51</td>
    <td align="right">       0.00</td>
    <td align="right">    1154.65</td>
    <td align="right">    1154.65</td>
    <td align="right"> 0.03692140</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800488</td>
    <td align="right">    36947.1</td>
    <td align="right">      47.27</td>
    <td align="right">      23.25</td>
    <td align="right"> 0.00800488</td>
    <td align="right">    68220.2</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">133_LVL1_SUITES; 134_LVL1_SUITES; 135_LVL1_SUITES; 136_LVL1_SUITES; 174_LVL3_SUITES; 175_LVL3_SUITES; 176_LVL3_SUITES; 177_LVL3_SUITES; 178_LVL3_SUITES; 179_LVL3_SUITES; 180_LVL3_SUITES; 181_LVL3_SUITES; 182_LVL3_SUITES; 183_LVL3_SUITES; 190_LVL4_SUITES; 191_LVL4_SUITES; 192_LVL4_SUITES; 193_LVL4_SUITES; 194_LVL4_SUITES; 195_LVL4_SUITES; 196_LVL4_SUITES; 197_LVL4_SUITES; 198_LVL4_SUITES; 199_LVL4_SUITES; 206_LVL5_SUITES; 207_LVL5_SUITES; 208_LVL5_SUITES; 209_LVL5_SUITES; 210_LVL5_SUITES; 211_LVL5_SUITES; 212_LVL5_SUITES; 213_LVL5_SUITES; 220_LVL6_SUITES; 221_LVL6_SUITES; 222_LVL6_SUITES; 223_LVL6_SUITES; 224_LVL6_SUITES; 225_LVL6_SUITES; 226_LVL6_SUITES; 227_LVL6_SUITES; 235_LVL7_SUITES; 236_LVL7_SUITES; 237_LVL7_SUITES; 238_LVL7_SUITES; 239_LVL7_SUITES; 240_LVL7_SUITES; 246_LVL8_SUITES; 247_LVL8_SUITES; 248_LVL8_SUITES; 249_LVL8_SUITES; 250_LVL8_SUITES; 251_LVL8_SUITES; 252_LVL8_SUITES; 258_LVL31_SUITES; 259_LVL31_SUITES; 260_LVL31_SUITES; 261_LVL31_SUITES; 262_LVL31_SUITES; 263_LVL31_SUITES; 264_LVL31_SUITES; 270_LVL33_SUITES; 271_LVL33_SUITES; 272_LVL33_SUITES; 273_LVL33_SUITES; 274_LVL33_SUITES; 275_LVL33_SUITES; 276_LVL33_SUITES; 282_LVL34_SUITES; 283_LVL34_SUITES; 284_LVL34_SUITES; 285_LVL34_SUITES; 286_LVL34_SUITES; 287_LVL34_SUITES; 288_LVL34_SUITES; 289_LVL34_SUITES; 295_LVL41_SUITES; 296_LVL41_SUITES; 297_LVL41_SUITES; 298_LVL41_SUITES; 299_LVL41_SUITES; 300_LVL41_SUITES; 301_LVL41_SUITES; 302_LVL41_SUITES; 308_LVL42_SUITES; 309_LVL42_SUITES; 310_LVL42_SUITES; 311_LVL42_SUITES; 312_LVL42_SUITES; 313_LVL42_SUITES; 314_LVL42_SUITES; 320_LVL43_SUITES; 321_LVL43_SUITES; 322_LVL43_SUITES; 323_LVL43_SUITES; 324_LVL43_SUITES; 325_LVL43_SUITES; 326_LVL43_SUITES;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 448893.540</td>
    <td align="right"> 281736.678</td>
    <td align="right">  13.180827</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1032.3546</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">SUITE ERVS SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  13.180827</td>
    <td align="right">15.72977841</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">TORONTO-CITY CENTRE ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  528491.42</td>
    <td align="right">  280186.70</td>
    <td align="right">     1.1773</td>
    <td align="right">15.72977841</td>
    <td align="right">  13.180827</td>
    <td align="right">      28.39</td>
    <td align="right">      22.45</td>
    <td align="right"> 0.01480114</td>
    <td align="right">    66326.7</td>
    <td align="right">       9.45</td>
    <td align="right">       9.45</td>
    <td align="right"> 0.00924000</td>
    <td align="right">    32763.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  54456.210</td>
    <td align="right">  474035.21</td>
    <td align="right">      28.39</td>
    <td align="right"> 0.01480114</td>
    <td align="right">      22.45</td>
    <td align="right">13.18082705</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00847065</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00858741</td>
    <td align="right">    45.8125</td>
    <td align="right">11233495.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">15.10857107</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      26.67</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS HEATING COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">133_LVL1_SUITES; 134_LVL1_SUITES; 135_LVL1_SUITES; 136_LVL1_SUITES; 174_LVL3_SUITES; 175_LVL3_SUITES; 176_LVL3_SUITES; 177_LVL3_SUITES; 178_LVL3_SUITES; 179_LVL3_SUITES; 180_LVL3_SUITES; 181_LVL3_SUITES; 182_LVL3_SUITES; 183_LVL3_SUITES; 190_LVL4_SUITES; 191_LVL4_SUITES; 192_LVL4_SUITES; 193_LVL4_SUITES; 194_LVL4_SUITES; 195_LVL4_SUITES; 196_LVL4_SUITES; 197_LVL4_SUITES; 198_LVL4_SUITES; 199_LVL4_SUITES; 206_LVL5_SUITES; 207_LVL5_SUITES; 208_LVL5_SUITES; 209_LVL5_SUITES; 210_LVL5_SUITES; 211_LVL5_SUITES; 212_LVL5_SUITES; 213_LVL5_SUITES; 220_LVL6_SUITES; 221_LVL6_SUITES; 222_LVL6_SUITES; 223_LVL6_SUITES; 224_LVL6_SUITES; 225_LVL6_SUITES; 226_LVL6_SUITES; 227_LVL6_SUITES; 235_LVL7_SUITES; 236_LVL7_SUITES; 237_LVL7_SUITES; 238_LVL7_SUITES; 239_LVL7_SUITES; 240_LVL7_SUITES; 246_LVL8_SUITES; 247_LVL8_SUITES; 248_LVL8_SUITES; 249_LVL8_SUITES; 250_LVL8_SUITES; 251_LVL8_SUITES; 252_LVL8_SUITES; 258_LVL31_SUITES; 259_LVL31_SUITES; 260_LVL31_SUITES; 261_LVL31_SUITES; 262_LVL31_SUITES; 263_LVL31_SUITES; 264_LVL31_SUITES; 270_LVL33_SUITES; 271_LVL33_SUITES; 272_LVL33_SUITES; 273_LVL33_SUITES; 274_LVL33_SUITES; 275_LVL33_SUITES; 276_LVL33_SUITES; 282_LVL34_SUITES; 283_LVL34_SUITES; 284_LVL34_SUITES; 285_LVL34_SUITES; 286_LVL34_SUITES; 287_LVL34_SUITES; 288_LVL34_SUITES; 289_LVL34_SUITES; 295_LVL41_SUITES; 296_LVL41_SUITES; 297_LVL41_SUITES; 298_LVL41_SUITES; 299_LVL41_SUITES; 300_LVL41_SUITES; 301_LVL41_SUITES; 302_LVL41_SUITES; 308_LVL42_SUITES; 309_LVL42_SUITES; 310_LVL42_SUITES; 311_LVL42_SUITES; 312_LVL42_SUITES; 313_LVL42_SUITES; 314_LVL42_SUITES; 320_LVL43_SUITES; 321_LVL43_SUITES; 322_LVL43_SUITES; 323_LVL43_SUITES; 324_LVL43_SUITES; 325_LVL43_SUITES; 326_LVL43_SUITES;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 452057.404</td>
    <td align="right"> 452057.404</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1010.4169</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1934</td>
    <td align="right">SUITE ERVS SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  13.180827</td>
    <td align="right">15.72977841</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">TORONTO-CITY CENTRE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  452057.40</td>
    <td align="right">  452057.40</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">     -16.40</td>
    <td align="right">     -16.40</td>
    <td align="right"> 0.00090439</td>
    <td align="right">   -14245.1</td>
