    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0495</td>
    <td align="right">     0.0495</td>
    <td align="right">     0.0495</td>
    <td align="right">No</td>
    <td align="right">     0.0495</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0507</td>
    <td align="right">     0.0507</td>
    <td align="right">     0.0507</td>
    <td align="right">No</td>
    <td align="right">     0.0507</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0461</td>
    <td align="right">     0.0461</td>
    <td align="right">     0.0461</td>
    <td align="right">No</td>
    <td align="right">     0.0461</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0870</td>
    <td align="right">     0.0870</td>
    <td align="right">     0.0870</td>
    <td align="right">No</td>
    <td align="right">     0.0870</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0383</td>
    <td align="right">     0.0383</td>
    <td align="right">     0.0383</td>
    <td align="right">No</td>
    <td align="right">     0.0383</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0177</td>
    <td align="right">     0.0177</td>
    <td align="right">     0.0177</td>
    <td align="right">No</td>
    <td align="right">     0.0177</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0363</td>
    <td align="right">     0.0363</td>
    <td align="right">     0.0363</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0309</td>
    <td align="right">     0.0309</td>
    <td align="right">     0.0309</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS</td>
    <td align="right">    13.1808</td>
    <td align="right">    13.1808</td>
    <td align="right">    13.1808</td>
    <td align="right">    13.1808</td>
    <td align="right">    13.1808</td>
    <td align="right">     0.8000</td>
  </tr>
  <tr>
    <td align="right">AHU_1</td>
    <td align="right">     1.5123</td>
    <td align="right">     1.5123</td>
    <td align="right">     1.5123</td>
    <td align="right">     1.5123</td>
    <td align="right">     1.4451</td>
    <td align="right">     0.8000</td>
  </tr>
  <tr>
    <td align="right">AHU_2</td>
    <td align="right">     0.8445</td>
    <td align="right">     0.8445</td>
    <td align="right">     0.8445</td>
    <td align="right">     0.8445</td>
    <td align="right">     0.4571</td>
    <td align="right">     0.8000</td>
  </tr>
  <tr>
    <td align="right">ERV-1</td>
    <td align="right">     0.0436</td>
    <td align="right">     0.0436</td>
    <td align="right">     0.0436</td>
    <td align="right">     0.0436</td>
    <td align="right">     0.0436</td>
    <td align="right">     0.8000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">AHU_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0157</td>
    <td align="right">     0.0157</td>
    <td align="right">     0.0157</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">AHU_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0624</td>
    <td align="right">     0.0624</td>
    <td align="right">     0.0624</td>
    <td align="right">No</td>
    <td align="right">     0.0624</td>
    <td align="right">     0.3121</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">AHU_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.1476</td>
    <td align="right">     0.1476</td>
    <td align="right">     0.1476</td>
    <td align="right">No</td>
    <td align="right">     0.1476</td>
    <td align="right">     0.2780</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">AHU_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0873</td>
    <td align="right">     0.0873</td>
    <td align="right">     0.0873</td>
    <td align="right">No</td>
    <td align="right">     0.0873</td>
    <td align="right">     0.1481</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0178</td>
    <td align="right">     0.0178</td>
    <td align="right">     0.0178</td>
    <td align="right">No</td>
    <td align="right">     0.0178</td>
    <td align="right">     0.0755</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.1281</td>
    <td align="right">     0.1281</td>
    <td align="right">     0.1281</td>
    <td align="right">No</td>
    <td align="right">     0.1281</td>
    <td align="right">     0.0579</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0349</td>
    <td align="right">     0.0349</td>
    <td align="right">     0.0349</td>
    <td align="right">No</td>
    <td align="right">     0.0349</td>
    <td align="right">     0.0563</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0461</td>
    <td align="right">     0.0461</td>
    <td align="right">     0.0461</td>
    <td align="right">No</td>
    <td align="right">     0.0461</td>
    <td align="right">     0.0651</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">AHU_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.1191</td>
    <td align="right">     0.1191</td>
    <td align="right">     0.1191</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">AHU_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.2526</td>
    <td align="right">     0.2526</td>
    <td align="right">     0.2526</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">AHU_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0399</td>
    <td align="right">     0.0399</td>
    <td align="right">     0.0399</td>
    <td align="right">No</td>
    <td align="right">     0.0399</td>
    <td align="right">     0.1997</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0302</td>
    <td align="right">     0.0302</td>
    <td align="right">     0.0302</td>
    <td align="right">No</td>
    <td align="right">     0.0302</td>
    <td align="right">     0.0854</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0325</td>
    <td align="right">     0.0325</td>
    <td align="right">     0.0325</td>
    <td align="right">No</td>
    <td align="right">     0.0325</td>
    <td align="right">     0.0918</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.1033</td>
    <td align="right">     0.1033</td>
    <td align="right">     0.1033</td>
    <td align="right">No</td>
    <td align="right">     0.1033</td>
    <td align="right">     0.0973</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0332</td>
    <td align="right">     0.0332</td>
    <td align="right">     0.0332</td>
    <td align="right">No</td>
    <td align="right">     0.0332</td>
    <td align="right">     0.1249</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0604</td>
    <td align="right">     0.0604</td>
    <td align="right">     0.0604</td>
    <td align="right">No</td>
    <td align="right">     0.0604</td>
    <td align="right">     0.1137</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0376</td>
    <td align="right">     0.0376</td>
    <td align="right">     0.0376</td>
    <td align="right">No</td>
    <td align="right">     0.0376</td>
    <td align="right">     0.1062</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0938</td>
    <td align="right">     0.0938</td>
    <td align="right">     0.0938</td>
    <td align="right">No</td>
    <td align="right">     0.0938</td>
    <td align="right">     0.0884</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0306</td>
    <td align="right">     0.0306</td>
    <td align="right">     0.0306</td>
    <td align="right">No</td>
    <td align="right">     0.0306</td>
    <td align="right">     0.1151</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0460</td>
    <td align="right">     0.0460</td>
    <td align="right">     0.0460</td>
    <td align="right">No</td>
    <td align="right">     0.0460</td>
    <td align="right">     0.0866</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0501</td>
    <td align="right">     0.0501</td>
    <td align="right">     0.0501</td>
    <td align="right">No</td>
    <td align="right">     0.0501</td>
    <td align="right">     0.0944</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">AHU_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0399</td>
    <td align="right">     0.0399</td>
    <td align="right">     0.0399</td>
    <td align="right">No</td>
    <td align="right">     0.0399</td>
    <td align="right">     0.1997</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0288</td>
    <td align="right">     0.0288</td>
    <td align="right">     0.0288</td>
    <td align="right">No</td>
    <td align="right">     0.0288</td>
    <td align="right">     0.1085</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0522</td>
    <td align="right">     0.0522</td>
    <td align="right">     0.0522</td>
    <td align="right">No</td>
    <td align="right">     0.0522</td>
    <td align="right">     0.0984</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0302</td>
    <td align="right">     0.0302</td>
    <td align="right">     0.0302</td>
    <td align="right">No</td>
    <td align="right">     0.0302</td>
    <td align="right">     0.0854</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0325</td>
    <td align="right">     0.0325</td>
    <td align="right">     0.0325</td>
    <td align="right">No</td>
    <td align="right">     0.0325</td>
    <td align="right">     0.0918</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.1033</td>
    <td align="right">     0.1033</td>
    <td align="right">     0.1033</td>
    <td align="right">No</td>
    <td align="right">     0.1033</td>
    <td align="right">     0.0973</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0376</td>
    <td align="right">     0.0376</td>
    <td align="right">     0.0376</td>
    <td align="right">No</td>
    <td align="right">     0.0376</td>
    <td align="right">     0.1062</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0938</td>
    <td align="right">     0.0938</td>
    <td align="right">     0.0938</td>
    <td align="right">No</td>
    <td align="right">     0.0938</td>
    <td align="right">     0.0884</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0306</td>
    <td align="right">     0.0306</td>
    <td align="right">     0.0306</td>
    <td align="right">No</td>
    <td align="right">     0.0306</td>
    <td align="right">     0.1151</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0460</td>
    <td align="right">     0.0460</td>
    <td align="right">     0.0460</td>
    <td align="right">No</td>
    <td align="right">     0.0460</td>
    <td align="right">     0.0866</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0501</td>
    <td align="right">     0.0501</td>
    <td align="right">     0.0501</td>
    <td align="right">No</td>
    <td align="right">     0.0501</td>
    <td align="right">     0.0944</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">AHU_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0399</td>
    <td align="right">     0.0399</td>
    <td align="right">     0.0399</td>
    <td align="right">No</td>
    <td align="right">     0.0399</td>
    <td align="right">     0.1997</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0422</td>
    <td align="right">     0.0422</td>
    <td align="right">     0.0422</td>
    <td align="right">No</td>
    <td align="right">     0.0422</td>
    <td align="right">     0.0795</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0235</td>
    <td align="right">     0.0235</td>
    <td align="right">     0.0235</td>
    <td align="right">No</td>
    <td align="right">     0.0235</td>
    <td align="right">     0.0883</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0355</td>
    <td align="right">     0.0355</td>
    <td align="right">     0.0355</td>
    <td align="right">No</td>
    <td align="right">     0.0355</td>
    <td align="right">     0.0707</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0231</td>
    <td align="right">     0.0231</td>
    <td align="right">     0.0231</td>
    <td align="right">No</td>
    <td align="right">     0.0231</td>
    <td align="right">     0.0869</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.1304</td>
    <td align="right">     0.1304</td>
    <td align="right">     0.1304</td>
    <td align="right">No</td>
    <td align="right">     0.1304</td>
    <td align="right">     0.0867</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0350</td>
    <td align="right">     0.0350</td>
    <td align="right">     0.0350</td>
    <td align="right">No</td>
    <td align="right">     0.0350</td>
    <td align="right">     0.0989</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0938</td>
    <td align="right">     0.0938</td>
    <td align="right">     0.0938</td>
    <td align="right">No</td>
    <td align="right">     0.0938</td>
    <td align="right">     0.0884</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0306</td>
    <td align="right">     0.0306</td>
    <td align="right">     0.0306</td>
    <td align="right">No</td>
    <td align="right">     0.0306</td>
    <td align="right">     0.1151</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">AHU_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0399</td>
    <td align="right">     0.0399</td>
    <td align="right">     0.0399</td>
    <td align="right">No</td>
    <td align="right">     0.0399</td>
    <td align="right">     0.1997</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0422</td>
    <td align="right">     0.0422</td>
    <td align="right">     0.0422</td>
    <td align="right">No</td>
    <td align="right">     0.0422</td>
    <td align="right">     0.0795</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0235</td>
    <td align="right">     0.0235</td>
    <td align="right">     0.0235</td>
    <td align="right">No</td>
    <td align="right">     0.0235</td>
    <td align="right">     0.0883</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0355</td>
    <td align="right">     0.0355</td>
    <td align="right">     0.0355</td>
    <td align="right">No</td>
    <td align="right">     0.0355</td>
    <td align="right">     0.0707</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0231</td>
    <td align="right">     0.0231</td>
    <td align="right">     0.0231</td>
    <td align="right">No</td>
    <td align="right">     0.0231</td>
    <td align="right">     0.0869</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.1304</td>
    <td align="right">     0.1304</td>
    <td align="right">     0.1304</td>
    <td align="right">No</td>
    <td align="right">     0.1304</td>
    <td align="right">     0.0921</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0350</td>
    <td align="right">     0.0350</td>
    <td align="right">     0.0350</td>
    <td align="right">No</td>
    <td align="right">     0.0350</td>
    <td align="right">     0.0989</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0938</td>
    <td align="right">     0.0938</td>
    <td align="right">     0.0938</td>
    <td align="right">No</td>
    <td align="right">     0.0938</td>
    <td align="right">     0.0884</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0306</td>
    <td align="right">     0.0306</td>
    <td align="right">     0.0306</td>
    <td align="right">No</td>
    <td align="right">     0.0306</td>
    <td align="right">     0.1151</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0258</td>
    <td align="right">     0.0258</td>
    <td align="right">     0.0258</td>
    <td align="right">No</td>
    <td align="right">     0.0258</td>
    <td align="right">     0.1033</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">ERV-1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0436</td>
    <td align="right">     0.0436</td>
    <td align="right">     0.0436</td>
    <td align="right">No</td>
    <td align="right">     0.0436</td>
    <td align="right">     0.1642</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0243</td>
    <td align="right">     0.0243</td>
    <td align="right">     0.0243</td>
    <td align="right">No</td>
    <td align="right">     0.0243</td>
    <td align="right">     0.0914</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0429</td>
    <td align="right">     0.0429</td>
    <td align="right">     0.0429</td>
    <td align="right">No</td>
    <td align="right">     0.0429</td>
    <td align="right">     0.0807</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0539</td>
    <td align="right">No</td>
    <td align="right">     0.0539</td>
    <td align="right">     0.0870</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0220</td>
    <td align="right">     0.0220</td>
    <td align="right">     0.0220</td>
    <td align="right">No</td>
    <td align="right">     0.0220</td>
    <td align="right">     0.0830</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0326</td>
    <td align="right">     0.0326</td>
    <td align="right">     0.0326</td>
    <td align="right">No</td>
    <td align="right">     0.0326</td>
    <td align="right">     0.0650</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0424</td>
    <td align="right">     0.0424</td>
    <td align="right">     0.0424</td>
    <td align="right">No</td>
    <td align="right">     0.0424</td>
    <td align="right">     0.0799</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.5695</td>
    <td align="right">     0.5695</td>
    <td align="right">     0.5695</td>
    <td align="right">No</td>
    <td align="right">     0.5695</td>
    <td align="right">     0.1238</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     1.7466</td>
    <td align="right">     1.7466</td>
    <td align="right">     1.7466</td>
    <td align="right">No</td>
    <td align="right">     1.7466</td>
    <td align="right">     0.1226</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.6462</td>
    <td align="right">     0.6462</td>
    <td align="right">     0.6462</td>
    <td align="right">No</td>
    <td align="right">     0.6462</td>
    <td align="right">     0.0560</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.7328</td>
    <td align="right">     0.7328</td>
    <td align="right">     0.7328</td>
    <td align="right">No</td>
    <td align="right">     0.7328</td>
    <td align="right">     0.0635</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     1.5108</td>
    <td align="right">     1.5108</td>
    <td align="right">     1.5108</td>
    <td align="right">No</td>
    <td align="right">     1.5108</td>
    <td align="right">     0.0825</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.8113</td>
    <td align="right">     0.8113</td>
    <td align="right">     0.8113</td>
    <td align="right">No</td>
    <td align="right">     0.8113</td>
    <td align="right">     0.0704</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.8033</td>
    <td align="right">     0.8033</td>
    <td align="right">     0.8033</td>
    <td align="right">No</td>
    <td align="right">     0.8033</td>
    <td align="right">     0.0697</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.7349</td>
    <td align="right">     0.7349</td>
    <td align="right">     0.7349</td>
    <td align="right">No</td>
    <td align="right">     0.7349</td>
    <td align="right">     0.0903</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0495</td>
    <td align="right">     0.0495</td>
    <td align="right">     0.0495</td>
    <td align="right">No</td>
    <td align="right">     0.0495</td>
    <td align="right">     0.1238</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.1519</td>
    <td align="right">     0.1519</td>
    <td align="right">     0.1519</td>
    <td align="right">No</td>
    <td align="right">     0.1519</td>
    <td align="right">     0.1226</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0562</td>
    <td align="right">     0.0562</td>
    <td align="right">     0.0562</td>
    <td align="right">No</td>
    <td align="right">     0.0562</td>
    <td align="right">     0.0560</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0637</td>
    <td align="right">     0.0637</td>
    <td align="right">     0.0637</td>
    <td align="right">No</td>
    <td align="right">     0.0637</td>
    <td align="right">     0.0635</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.1314</td>
    <td align="right">     0.1314</td>
    <td align="right">     0.1314</td>
    <td align="right">No</td>
    <td align="right">     0.1314</td>
    <td align="right">     0.0825</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0705</td>
    <td align="right">     0.0705</td>
    <td align="right">     0.0705</td>
    <td align="right">No</td>
    <td align="right">     0.0705</td>
    <td align="right">     0.0704</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0698</td>
    <td align="right">     0.0698</td>
    <td align="right">     0.0698</td>
    <td align="right">No</td>
    <td align="right">     0.0698</td>
    <td align="right">     0.0697</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0639</td>
    <td align="right">     0.0639</td>
    <td align="right">     0.0639</td>
    <td align="right">No</td>
    <td align="right">     0.0639</td>
    <td align="right">     0.0903</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0248</td>
    <td align="right">     0.0248</td>
    <td align="right">     0.0248</td>
    <td align="right">No</td>
    <td align="right">     0.0248</td>
    <td align="right">     0.1238</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0759</td>
    <td align="right">     0.0759</td>
    <td align="right">     0.0759</td>
    <td align="right">No</td>
    <td align="right">     0.0759</td>
    <td align="right">     0.1226</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0281</td>
    <td align="right">     0.0281</td>
    <td align="right">     0.0281</td>
    <td align="right">No</td>
    <td align="right">     0.0281</td>
    <td align="right">     0.0560</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0319</td>
    <td align="right">     0.0319</td>
    <td align="right">     0.0319</td>
    <td align="right">No</td>
    <td align="right">     0.0319</td>
    <td align="right">     0.0635</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0657</td>
    <td align="right">     0.0657</td>
    <td align="right">     0.0657</td>
    <td align="right">No</td>
    <td align="right">     0.0657</td>
    <td align="right">     0.0825</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0353</td>
    <td align="right">     0.0353</td>
    <td align="right">     0.0353</td>
    <td align="right">No</td>
    <td align="right">     0.0353</td>
    <td align="right">     0.0704</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0349</td>
    <td align="right">     0.0349</td>
    <td align="right">     0.0349</td>
    <td align="right">No</td>
    <td align="right">     0.0349</td>
    <td align="right">     0.0697</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0320</td>
    <td align="right">     0.0320</td>
    <td align="right">     0.0320</td>
    <td align="right">No</td>
    <td align="right">     0.0320</td>
    <td align="right">     0.0903</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.1733</td>
    <td align="right">     0.1733</td>
    <td align="right">     0.1733</td>
    <td align="right">No</td>
    <td align="right">     0.1733</td>
    <td align="right">     0.1238</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.3073</td>
    <td align="right">     0.3073</td>
    <td align="right">     0.3073</td>
    <td align="right">No</td>
    <td align="right">     0.3073</td>
    <td align="right">     0.0827</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.1525</td>
    <td align="right">     0.1525</td>
    <td align="right">     0.1525</td>
    <td align="right">No</td>
    <td align="right">     0.1525</td>
    <td align="right">     0.0821</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.5316</td>
    <td align="right">     0.5316</td>
    <td align="right">     0.5316</td>
    <td align="right">No</td>
    <td align="right">     0.5316</td>
    <td align="right">     0.1226</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.1967</td>
    <td align="right">     0.1967</td>
    <td align="right">     0.1967</td>
    <td align="right">No</td>
    <td align="right">     0.1967</td>
    <td align="right">     0.0560</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.2230</td>
    <td align="right">     0.2230</td>
    <td align="right">     0.2230</td>
    <td align="right">No</td>
    <td align="right">     0.2230</td>
    <td align="right">     0.0635</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.2469</td>
    <td align="right">     0.2469</td>
    <td align="right">     0.2469</td>
    <td align="right">No</td>
    <td align="right">     0.2469</td>
    <td align="right">     0.0704</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.2445</td>
    <td align="right">     0.2445</td>
    <td align="right">     0.2445</td>
    <td align="right">No</td>
    <td align="right">     0.2445</td>
    <td align="right">     0.1480</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.2237</td>
    <td align="right">     0.2237</td>
    <td align="right">     0.2237</td>
    <td align="right">No</td>
    <td align="right">     0.2237</td>
    <td align="right">     0.1204</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0248</td>
    <td align="right">     0.0248</td>
    <td align="right">     0.0248</td>
    <td align="right">No</td>
    <td align="right">     0.0248</td>
    <td align="right">     0.1238</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0439</td>
    <td align="right">     0.0439</td>
    <td align="right">     0.0439</td>
    <td align="right">No</td>
    <td align="right">     0.0439</td>
    <td align="right">     0.0827</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0218</td>
    <td align="right">     0.0218</td>
    <td align="right">     0.0218</td>
    <td align="right">No</td>
    <td align="right">     0.0218</td>
    <td align="right">     0.0821</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0759</td>
    <td align="right">     0.0759</td>
    <td align="right">     0.0759</td>
    <td align="right">No</td>
    <td align="right">     0.0759</td>
    <td align="right">     0.1226</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0281</td>
    <td align="right">     0.0281</td>
    <td align="right">     0.0281</td>
    <td align="right">No</td>
    <td align="right">     0.0281</td>
    <td align="right">     0.0560</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0319</td>
    <td align="right">     0.0319</td>
    <td align="right">     0.0319</td>
    <td align="right">No</td>
    <td align="right">     0.0319</td>
    <td align="right">     0.0635</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0353</td>
    <td align="right">     0.0353</td>
    <td align="right">     0.0353</td>
    <td align="right">No</td>
    <td align="right">     0.0353</td>
    <td align="right">     0.0704</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0349</td>
    <td align="right">     0.0349</td>
    <td align="right">     0.0349</td>
    <td align="right">No</td>
    <td align="right">     0.0349</td>
    <td align="right">     0.0697</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0320</td>
    <td align="right">     0.0320</td>
    <td align="right">     0.0320</td>
    <td align="right">No</td>
    <td align="right">     0.0320</td>
    <td align="right">     0.0903</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0176</td>
    <td align="right">     0.0176</td>
    <td align="right">     0.0176</td>
    <td align="right">No</td>
    <td align="right">     0.0176</td>
    <td align="right">     0.0880</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0302</td>
    <td align="right">     0.0302</td>
    <td align="right">     0.0302</td>
    <td align="right">No</td>
    <td align="right">     0.0302</td>
    <td align="right">     0.0853</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0396</td>
    <td align="right">     0.0396</td>
    <td align="right">     0.0396</td>
    <td align="right">No</td>
    <td align="right">     0.0396</td>
    <td align="right">     0.0640</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0414</td>
    <td align="right">     0.0414</td>
    <td align="right">     0.0414</td>
    <td align="right">No</td>
    <td align="right">     0.0414</td>
    <td align="right">     0.0878</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0657</td>
    <td align="right">     0.0657</td>
    <td align="right">     0.0657</td>
    <td align="right">No</td>
    <td align="right">     0.0657</td>
    <td align="right">     0.0825</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0353</td>
    <td align="right">     0.0353</td>
    <td align="right">     0.0353</td>
    <td align="right">No</td>
    <td align="right">     0.0353</td>
    <td align="right">     0.0704</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0349</td>
    <td align="right">     0.0349</td>
    <td align="right">     0.0349</td>
    <td align="right">No</td>
    <td align="right">     0.0349</td>
    <td align="right">     0.0697</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0320</td>
    <td align="right">     0.0320</td>
    <td align="right">     0.0320</td>
    <td align="right">No</td>
    <td align="right">     0.0320</td>
    <td align="right">     0.0903</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0176</td>
    <td align="right">     0.0176</td>
    <td align="right">     0.0176</td>
    <td align="right">No</td>
    <td align="right">     0.0176</td>
    <td align="right">     0.0880</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0302</td>
    <td align="right">     0.0302</td>
    <td align="right">     0.0302</td>
    <td align="right">No</td>
    <td align="right">     0.0302</td>
    <td align="right">     0.0853</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0396</td>
    <td align="right">     0.0396</td>
    <td align="right">     0.0396</td>
    <td align="right">No</td>
    <td align="right">     0.0396</td>
    <td align="right">     0.0640</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0414</td>
    <td align="right">     0.0414</td>
    <td align="right">     0.0414</td>
    <td align="right">No</td>
    <td align="right">     0.0414</td>
    <td align="right">     0.0878</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0657</td>
    <td align="right">     0.0657</td>
    <td align="right">     0.0657</td>
    <td align="right">No</td>
    <td align="right">     0.0657</td>
    <td align="right">     0.0825</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0353</td>
    <td align="right">     0.0353</td>
    <td align="right">     0.0353</td>
    <td align="right">No</td>
    <td align="right">     0.0353</td>
    <td align="right">     0.0704</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0349</td>
    <td align="right">     0.0349</td>
    <td align="right">     0.0349</td>
    <td align="right">No</td>
    <td align="right">     0.0349</td>
    <td align="right">     0.0697</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">SUITE ERVS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0320</td>
    <td align="right">     0.0320</td>
    <td align="right">     0.0320</td>
    <td align="right">No</td>
    <td align="right">     0.0320</td>
    <td align="right">     0.0903</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0284</td>
    <td align="right">     0.0284</td>
    <td align="right">     0.0284</td>
    <td align="right">No</td>
    <td align="right">     0.0284</td>
    <td align="right">     0.1422</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0624</td>
    <td align="right">     0.0624</td>
    <td align="right">     0.0624</td>
    <td align="right">No</td>
    <td align="right">     0.0624</td>
    <td align="right">     0.1323</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.1621</td>
    <td align="right">     0.1621</td>
    <td align="right">     0.1621</td>
    <td align="right">No</td>
    <td align="right">     0.1621</td>
    <td align="right">     0.1249</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0495</td>
    <td align="right">     0.0495</td>
    <td align="right">     0.0495</td>
    <td align="right">No</td>
    <td align="right">     0.0495</td>
    <td align="right">     0.2099</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0507</td>
    <td align="right">     0.0507</td>
    <td align="right">     0.0507</td>
    <td align="right">No</td>
    <td align="right">     0.0507</td>
    <td align="right">     0.2147</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0461</td>
    <td align="right">     0.0461</td>
    <td align="right">     0.0461</td>
    <td align="right">No</td>
    <td align="right">     0.0461</td>
    <td align="right">     0.1301</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0870</td>
    <td align="right">     0.0870</td>
    <td align="right">     0.0870</td>
    <td align="right">No</td>
    <td align="right">     0.0870</td>
    <td align="right">     0.1475</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0383</td>
    <td align="right">     0.0383</td>
    <td align="right">     0.0383</td>
    <td align="right">No</td>
    <td align="right">     0.0383</td>
    <td align="right">     0.1081</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0177</td>
    <td align="right">     0.0177</td>
    <td align="right">     0.0177</td>
    <td align="right">No</td>
    <td align="right">     0.0177</td>
    <td align="right">     0.0707</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0363</td>
    <td align="right">     0.0363</td>
    <td align="right">     0.0363</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">AHU_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     0.0309</td>
    <td align="right">     0.0309</td>
    <td align="right">     0.0309</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SUITE ERVS</td>
    <td align="right">    13.1808</td>
    <td align="right">    13.1808</td>
    <td align="right">    13.1808</td>
    <td align="right">    13.1808</td>
    <td align="right">    13.1808</td>
    <td align="right">     0.8000</td>
  </tr>
  <tr>
    <td align="right">AHU_1</td>
    <td align="right">     1.5123</td>
    <td align="right">     1.5123</td>
    <td align="right">     1.5123</td>
    <td align="right">     1.5123</td>
    <td align="right">     1.4451</td>
    <td align="right">     0.8000</td>
  </tr>
  <tr>
    <td align="right">AHU_2</td>
    <td align="right">     0.8445</td>
    <td align="right">     0.8445</td>
    <td align="right">     0.8445</td>
    <td align="right">     0.8445</td>
    <td align="right">     0.4571</td>
    <td align="right">     0.8000</td>
  </tr>
  <tr>
    <td align="right">ERV-1</td>
    <td align="right">     0.0436</td>
    <td align="right">     0.0436</td>
    <td align="right">     0.0436</td>
    <td align="right">     0.0436</td>
    <td align="right">     0.0436</td>
    <td align="right">     0.8000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** TORONTO CITY CENTRE ON CAN CWEC2011 WMO#=712650</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    45748.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">      53.73</td>
    <td align="right">      53.73</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">      23.40</td>
    <td align="right">      23.40</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">      53.73</td>
    <td align="right">      53.73</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">      27.06</td>
    <td align="right">      27.06</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">      57.00</td>
    <td align="right">      57.00</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">      21.32</td>
    <td align="right">      21.32</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">      19.34</td>
    <td align="right">      19.34</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">      63.05</td>
    <td align="right">      63.05</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">      13.26</td>
    <td align="right">      13.26</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">       8.58</td>
    <td align="right">       8.58</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">       5.44</td>
    <td align="right">       5.44</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">     166.45</td>
    <td align="right">     166.45</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">     147.57</td>
    <td align="right">     147.57</td>
    <td align="right">0.00</td>
    <td align="right">     118.00</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">      87.34</td>
    <td align="right">      87.34</td>
    <td align="right">0.00</td>
    <td align="right">     118.00</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">      35.64</td>
    <td align="right">      35.64</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">     256.17</td>
    <td align="right">     256.17</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">      69.70</td>
    <td align="right">      69.70</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">      92.16</td>
    <td align="right">      92.16</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">       8.50</td>
    <td align="right">       8.50</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">      10.64</td>
    <td align="right">      10.64</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">      14.35</td>
    <td align="right">      14.35</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">      44.07</td>
    <td align="right">      44.07</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">      39.16</td>
    <td align="right">      39.16</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">      26.40</td>
    <td align="right">      26.40</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">     160.28</td>
    <td align="right">     160.28</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">     106.52</td>
    <td align="right">     106.52</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">      60.43</td>
    <td align="right">      60.43</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">      65.00</td>
    <td align="right">      65.00</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">     206.63</td>
    <td align="right">     206.63</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">      66.33</td>
    <td align="right">      66.33</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">     120.71</td>
    <td align="right">     120.71</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">      75.16</td>
    <td align="right">      75.16</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">     187.67</td>
    <td align="right">     187.67</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">      61.11</td>
    <td align="right">      61.11</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">      91.91</td>
    <td align="right">      91.91</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">     100.19</td>
    <td align="right">     100.19</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH</td>
    <td align="right">      29.40</td>
    <td align="right">      29.40</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">     106.52</td>
    <td align="right">     106.52</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">      57.62</td>
    <td align="right">      57.62</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">     104.46</td>
    <td align="right">     104.46</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">      60.43</td>
    <td align="right">      60.43</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">      65.00</td>
    <td align="right">      65.00</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">     206.63</td>
    <td align="right">     206.63</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">      75.16</td>
    <td align="right">      75.16</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">     187.67</td>
    <td align="right">     187.67</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">      61.11</td>
    <td align="right">      61.11</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">      91.91</td>
    <td align="right">      91.91</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">     100.19</td>
    <td align="right">     100.19</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE</td>
    <td align="right">      29.40</td>
    <td align="right">      29.40</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">     106.52</td>
    <td align="right">     106.52</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">      84.46</td>
    <td align="right">      84.46</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">      46.90</td>
    <td align="right">      46.90</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">      70.91</td>
    <td align="right">      70.91</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">      46.11</td>
    <td align="right">      46.11</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">     260.82</td>
    <td align="right">     260.82</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">      70.04</td>
    <td align="right">      70.04</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">     187.67</td>
    <td align="right">     187.67</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">      61.11</td>
    <td align="right">      61.11</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE</td>
    <td align="right">      29.40</td>
    <td align="right">      29.40</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">     106.52</td>
    <td align="right">     106.52</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">      84.46</td>
    <td align="right">      84.46</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">      46.90</td>
    <td align="right">      46.90</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">      70.91</td>
    <td align="right">      70.91</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">      46.11</td>
    <td align="right">      46.11</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">     260.82</td>
    <td align="right">     260.82</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">      70.04</td>
    <td align="right">      70.04</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">     187.67</td>
    <td align="right">     187.67</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">      61.11</td>
    <td align="right">      61.11</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH</td>
    <td align="right">      29.40</td>
    <td align="right">      29.40</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">      68.85</td>
    <td align="right">      68.85</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">      43.58</td>
    <td align="right">      43.58</td>
    <td align="right">0.00</td>
    <td align="right">     118.00</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">      48.53</td>
    <td align="right">      48.53</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">      85.73</td>
    <td align="right">      85.73</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">     107.82</td>
    <td align="right">     107.82</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">      44.06</td>
    <td align="right">      44.06</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">      65.19</td>
    <td align="right">      65.19</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">      84.88</td>
    <td align="right">      84.88</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">      66.03</td>
    <td align="right">      66.03</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">     151.88</td>
    <td align="right">     151.88</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">      56.20</td>
    <td align="right">      56.20</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">      63.72</td>
    <td align="right">      63.72</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">     131.38</td>
    <td align="right">     131.38</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">      70.55</td>
    <td align="right">      70.55</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">      69.85</td>
    <td align="right">      69.85</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">      63.90</td>
    <td align="right">      63.90</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">      66.03</td>
    <td align="right">      66.03</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">     151.88</td>
    <td align="right">     151.88</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">      56.20</td>
    <td align="right">      56.20</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">      63.72</td>
    <td align="right">      63.72</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">     131.38</td>
    <td align="right">     131.38</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">      70.55</td>
    <td align="right">      70.55</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">      69.85</td>
    <td align="right">      69.85</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">      63.90</td>
    <td align="right">      63.90</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">      66.03</td>
    <td align="right">      66.03</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">     151.88</td>
    <td align="right">     151.88</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">      56.20</td>
    <td align="right">      56.20</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">      63.72</td>
    <td align="right">      63.72</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">     131.38</td>
    <td align="right">     131.38</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">      70.55</td>
    <td align="right">      70.55</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">      69.85</td>
    <td align="right">      69.85</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">      63.90</td>
    <td align="right">      63.90</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">      66.03</td>
    <td align="right">      66.03</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">      87.80</td>
    <td align="right">      87.80</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">      43.58</td>
    <td align="right">      43.58</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">     151.88</td>
    <td align="right">     151.88</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">      56.20</td>
    <td align="right">      56.20</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">      63.72</td>
    <td align="right">      63.72</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">      70.55</td>
    <td align="right">      70.55</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">      69.85</td>
    <td align="right">      69.85</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">      63.90</td>
    <td align="right">      63.90</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">      66.03</td>
    <td align="right">      66.03</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">      87.80</td>
    <td align="right">      87.80</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">      43.58</td>
    <td align="right">      43.58</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">     151.88</td>
    <td align="right">     151.88</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">      56.20</td>
    <td align="right">      56.20</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">      63.72</td>
    <td align="right">      63.72</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">      70.55</td>
    <td align="right">      70.55</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">      69.85</td>
    <td align="right">      69.85</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">      63.90</td>
    <td align="right">      63.90</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">      46.95</td>
    <td align="right">      46.95</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">      60.39</td>
    <td align="right">      60.39</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">      79.27</td>
    <td align="right">      79.27</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">      82.86</td>
    <td align="right">      82.86</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">     131.38</td>
    <td align="right">     131.38</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">      70.55</td>
    <td align="right">      70.55</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">      69.85</td>
    <td align="right">      69.85</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">      63.90</td>
    <td align="right">      63.90</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">      46.95</td>
    <td align="right">      46.95</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">      60.39</td>
    <td align="right">      60.39</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">      79.27</td>
    <td align="right">      79.27</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">      82.86</td>
    <td align="right">      82.86</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">     131.38</td>
    <td align="right">     131.38</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">      70.55</td>
    <td align="right">      70.55</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">      69.85</td>
    <td align="right">      69.85</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">      63.90</td>
    <td align="right">      63.90</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">      75.82</td>
    <td align="right">      75.82</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">      62.44</td>
    <td align="right">      62.44</td>
    <td align="right">0.00</td>
    <td align="right">     118.00</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">     162.08</td>
    <td align="right">     162.08</td>
    <td align="right">0.00</td>
    <td align="right">     118.00</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">      49.53</td>
    <td align="right">      49.53</td>
    <td align="right">0.00</td>
    <td align="right">     118.00</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">      50.67</td>
    <td align="right">      50.67</td>
    <td align="right">0.00</td>
    <td align="right">     118.00</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">      46.05</td>
    <td align="right">      46.05</td>
    <td align="right">0.00</td>
    <td align="right">     118.00</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">      87.02</td>
    <td align="right">      87.02</td>
    <td align="right">0.00</td>
    <td align="right">     118.00</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">      38.26</td>
    <td align="right">      38.26</td>
    <td align="right">0.00</td>
    <td align="right">     118.00</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">      47.14</td>
    <td align="right">      47.14</td>
    <td align="right">0.00</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">      40.64</td>
    <td align="right">      40.64</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">     139.84</td>
    <td align="right">     139.84</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">     113.73</td>
    <td align="right">     113.73</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">      19.50</td>
    <td align="right">      19.50</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">      17.69</td>
    <td align="right">      17.69</td>
    <td align="right">0.00</td>
    <td align="right">      63.04</td>
  </tr>
  <tr>
    <td align="right">101_LVL-6_PARKING</td>
    <td align="right">     542.84</td>
    <td align="right">0.00</td>
    <td align="right">     542.84</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">102_LVL-6_PARKING</td>
    <td align="right">     311.07</td>
    <td align="right">0.00</td>
    <td align="right">     311.07</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">103_LVL-6_PARKING</td>
    <td align="right">     296.60</td>
    <td align="right">0.00</td>
    <td align="right">     296.60</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">104_LVL-6_PARKING</td>
    <td align="right">     544.49</td>
    <td align="right">0.00</td>
    <td align="right">     544.49</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">107_LVL-6_STAIR</td>
    <td align="right">      21.16</td>
    <td align="right">0.00</td>
    <td align="right">      21.16</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">108_LVL-6_STAIR</td>
    <td align="right">      19.20</td>
    <td align="right">0.00</td>
    <td align="right">      19.20</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">109_LVL-6_VOID</td>
    <td align="right">      18.04</td>
    <td align="right">0.00</td>
    <td align="right">      18.04</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">110_LVL-6_VOID</td>
    <td align="right">      17.55</td>
    <td align="right">0.00</td>
    <td align="right">      17.55</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">111_LVL-6_VOID</td>
    <td align="right">      19.50</td>
    <td align="right">0.00</td>
    <td align="right">      19.50</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">112_LVL-1_PARKING</td>
    <td align="right">     448.26</td>
    <td align="right">0.00</td>
    <td align="right">     448.26</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">113_LVL-1_PARKING</td>
    <td align="right">     308.70</td>
    <td align="right">0.00</td>
    <td align="right">     308.70</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">114_LVL-1_PARKING</td>
    <td align="right">     291.21</td>
    <td align="right">0.00</td>
    <td align="right">     291.21</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">115_LVL-1_PARKING</td>
    <td align="right">     351.52</td>
    <td align="right">0.00</td>
    <td align="right">     351.52</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">120_LVL-1_STAIR</td>
    <td align="right">      21.16</td>
    <td align="right">0.00</td>
    <td align="right">      21.16</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">121_LVL-1_STAIR</td>
    <td align="right">      19.20</td>
    <td align="right">0.00</td>
    <td align="right">      19.20</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">124_LVL-1_VOID</td>
    <td align="right">     148.97</td>
    <td align="right">0.00</td>
    <td align="right">     148.97</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">125_LVL-1_VOID</td>
    <td align="right">      17.55</td>
    <td align="right">0.00</td>
    <td align="right">      17.55</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">126_LVL-1_VOID</td>
    <td align="right">      19.50</td>
    <td align="right">0.00</td>
    <td align="right">      19.50</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">145_LVL1_STAIR</td>
    <td align="right">      42.82</td>
    <td align="right">0.00</td>
    <td align="right">      42.82</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">146_LVL1_STAIR</td>
    <td align="right">      19.20</td>
    <td align="right">0.00</td>
    <td align="right">      19.20</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">147_LVL1_STAIR</td>
    <td align="right">      14.56</td>
    <td align="right">0.00</td>
    <td align="right">      14.56</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">148_LVL1_VOID</td>
    <td align="right">      19.50</td>
    <td align="right">0.00</td>
    <td align="right">      19.50</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">149_LVL1_VOID</td>
    <td align="right">      17.69</td>
    <td align="right">0.00</td>
    <td align="right">      17.69</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">150_LVL2_STAIR</td>
    <td align="right">      20.48</td>
    <td align="right">0.00</td>
    <td align="right">      20.48</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">151_LVL2_STAIR</td>
    <td align="right">      41.60</td>
    <td align="right">0.00</td>
    <td align="right">      41.60</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">169_LVL2_VOID</td>
    <td align="right">      19.50</td>
    <td align="right">0.00</td>
    <td align="right">      19.50</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">170_LVL2_VOID</td>
    <td align="right">      17.69</td>
    <td align="right">0.00</td>
    <td align="right">      17.69</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">185_LVL3_STAIR</td>
    <td align="right">      19.52</td>
    <td align="right">0.00</td>
    <td align="right">      19.52</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">186_LVL3_STAIR</td>
    <td align="right">      19.20</td>
    <td align="right">0.00</td>
    <td align="right">      19.20</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">187_LVL3_VOID</td>
    <td align="right">      19.50</td>
    <td align="right">0.00</td>
    <td align="right">      19.50</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">188_LVL3_VOID</td>
    <td align="right">      17.69</td>
    <td align="right">0.00</td>
    <td align="right">      17.69</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">201_LVL4_STAIR</td>
    <td align="right">      19.52</td>
    <td align="right">0.00</td>
    <td align="right">      19.52</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">202_LVL4_STAIR</td>
    <td align="right">      19.20</td>
    <td align="right">0.00</td>
    <td align="right">      19.20</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">203_LVL4_VOID</td>
    <td align="right">      19.50</td>
    <td align="right">0.00</td>
    <td align="right">      19.50</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">204_LVL4_VOID</td>
    <td align="right">      17.69</td>
    <td align="right">0.00</td>
    <td align="right">      17.69</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">215_LVL5_STAIR</td>
    <td align="right">      19.52</td>
    <td align="right">0.00</td>
    <td align="right">      19.52</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">216_LVL5_STAIR</td>
    <td align="right">      19.20</td>
    <td align="right">0.00</td>
    <td align="right">      19.20</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">217_LVL5_VOID</td>
    <td align="right">      19.50</td>
    <td align="right">0.00</td>
    <td align="right">      19.50</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">218_LVL5_VOID</td>
    <td align="right">      17.69</td>
    <td align="right">0.00</td>
    <td align="right">      17.69</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">229_LVL6_STAIR</td>
    <td align="right">      19.52</td>
    <td align="right">0.00</td>
    <td align="right">      19.52</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">230_LVL6_STAIR</td>
    <td align="right">      19.20</td>
    <td align="right">0.00</td>
    <td align="right">      19.20</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">231_LVL6_VOID</td>
    <td align="right">      19.50</td>
    <td align="right">0.00</td>
    <td align="right">      19.50</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">232_LVL6_VOID</td>
    <td align="right">      17.69</td>
    <td align="right">0.00</td>
    <td align="right">      17.69</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">241_LVL7_STAIR</td>
    <td align="right">      20.74</td>
    <td align="right">0.00</td>
    <td align="right">      20.74</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">242_LVL7_STAIR</td>
    <td align="right">      19.20</td>
    <td align="right">0.00</td>
    <td align="right">      19.20</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">243_LVL7_VOID</td>
    <td align="right">      19.50</td>
    <td align="right">0.00</td>
    <td align="right">      19.50</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">244_LVL7_VOID</td>
    <td align="right">      17.69</td>
    <td align="right">0.00</td>
    <td align="right">      17.69</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">253_LVL8_STAIR</td>
    <td align="right">      20.74</td>
    <td align="right">0.00</td>
    <td align="right">      20.74</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">254_LVL8_STAIR</td>
    <td align="right">      19.20</td>
    <td align="right">0.00</td>
    <td align="right">      19.20</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">255_LVL8_VOID</td>
    <td align="right">      19.50</td>
    <td align="right">0.00</td>
    <td align="right">      19.50</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">256_LVL8_VOID</td>
    <td align="right">      17.69</td>
    <td align="right">0.00</td>
    <td align="right">      17.69</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">265_LVL31_STAIR</td>
    <td align="right">      20.74</td>
    <td align="right">0.00</td>
    <td align="right">      20.74</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">266_LVL31_STAIR</td>
    <td align="right">      19.20</td>
    <td align="right">0.00</td>
    <td align="right">      19.20</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">267_LVL31_VOID</td>
    <td align="right">      19.50</td>
    <td align="right">0.00</td>
    <td align="right">      19.50</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">268_LVL31_VOID</td>
    <td align="right">      17.69</td>
    <td align="right">0.00</td>
    <td align="right">      17.69</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">277_LVL33_STAIR</td>
    <td align="right">      20.74</td>
    <td align="right">0.00</td>
    <td align="right">      20.74</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">278_LVL33_STAIR</td>
    <td align="right">      19.20</td>
    <td align="right">0.00</td>
    <td align="right">      19.20</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">279_LVL33_VOID</td>
    <td align="right">      19.50</td>
    <td align="right">0.00</td>
    <td align="right">      19.50</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">280_LVL33_VOID</td>
    <td align="right">      17.69</td>
    <td align="right">0.00</td>
    <td align="right">      17.69</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">290_LVL34_STAIR</td>
    <td align="right">      20.74</td>
    <td align="right">0.00</td>
    <td align="right">      20.74</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">291_LVL34_STAIR</td>
    <td align="right">      19.20</td>
    <td align="right">0.00</td>
    <td align="right">      19.20</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">292_LVL34_VOID</td>
    <td align="right">      19.50</td>
    <td align="right">0.00</td>
    <td align="right">      19.50</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">293_LVL34_VOID</td>
    <td align="right">      17.69</td>
    <td align="right">0.00</td>
    <td align="right">      17.69</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">303_LVL41_STAIR</td>
    <td align="right">      20.74</td>
    <td align="right">0.00</td>
    <td align="right">      20.74</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">304_LVL41_STAIR</td>
    <td align="right">      19.20</td>
    <td align="right">0.00</td>
    <td align="right">      19.20</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">305_LVL41_VOID</td>
    <td align="right">      19.50</td>
    <td align="right">0.00</td>
    <td align="right">      19.50</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">306_LVL41_VOID</td>
    <td align="right">      17.69</td>
    <td align="right">0.00</td>
    <td align="right">      17.69</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">315_LVL42_STAIR</td>
    <td align="right">      20.74</td>
    <td align="right">0.00</td>
    <td align="right">      20.74</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">316_LVL42_STAIR</td>
    <td align="right">      19.20</td>
    <td align="right">0.00</td>
    <td align="right">      19.20</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">317_LVL42_VOID</td>
    <td align="right">      19.50</td>
    <td align="right">0.00</td>
    <td align="right">      19.50</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">318_LVL42_VOID</td>
    <td align="right">      17.69</td>
    <td align="right">0.00</td>
    <td align="right">      17.69</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">327_LVL43_STAIR</td>
    <td align="right">      20.74</td>
    <td align="right">0.00</td>
    <td align="right">      20.74</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">328_LVL43_STAIR</td>
    <td align="right">      19.20</td>
    <td align="right">0.00</td>
    <td align="right">      19.20</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">329_LVL43_VOID</td>
    <td align="right">      19.50</td>
    <td align="right">0.00</td>
    <td align="right">      19.50</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">330_LVL43_VOID</td>
    <td align="right">      17.69</td>
    <td align="right">0.00</td>
    <td align="right">      17.69</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">339_LVL44_STAIR</td>
    <td align="right">      20.74</td>
    <td align="right">0.00</td>
    <td align="right">      20.74</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">340_LVL44_STAIR</td>
    <td align="right">      19.20</td>
    <td align="right">0.00</td>
    <td align="right">      19.20</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">341_LVL44_VOID</td>
    <td align="right">      19.50</td>
    <td align="right">0.00</td>
    <td align="right">      19.50</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">342_LVL44_VOID</td>
    <td align="right">      17.69</td>
    <td align="right">0.00</td>
    <td align="right">      17.69</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">347_LVL45_STAIR</td>
    <td align="right">      24.30</td>
    <td align="right">0.00</td>
    <td align="right">      24.30</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">348_LVL45_STAIR</td>
    <td align="right">      27.20</td>
    <td align="right">0.00</td>
    <td align="right">      27.20</td>
    <td align="right">     168.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">   45748.19</td>
    <td align="right">   31670.78</td>
    <td align="right">   14077.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       21.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     718.78</td>
    <td align="right">   74979.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- HW Loop Boilers</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3008.59</td>
    <td align="right"> 1303740.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">       8.54</td>
    <td align="right">    6962.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Chillers</td>
    <td align="right">     941.21</td>
    <td align="right">  197758.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- Suite Lights</td>
    <td align="right">     969.90</td>
    <td align="right">  118627.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- Corridor Lights</td>
    <td align="right">     629.38</td>
    <td align="right">   19957.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- Stair Lights</td>
    <td align="right">     370.40</td>
    <td align="right">   11745.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- Mech Lights</td>
    <td align="right">      27.39</td>
    <td align="right">    2392.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- Amenity Lights</td>
    <td align="right">     173.23</td>
    <td align="right">    8016.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- Washroom Lights</td>
    <td align="right">       4.94</td>
    <td align="right">     156.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- Parking Lights</td>
    <td align="right">     420.40</td>
    <td align="right">   13330.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- Storage Lights</td>
    <td align="right">      32.54</td>
    <td align="right">    2843.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- Vest Lights</td>
    <td align="right">     107.18</td>
    <td align="right">    3398.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Ext Lights</td>
    <td align="right">      31.41</td>
    <td align="right">    2000.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Suite Plug Loads</td>
    <td align="right">    1835.88</td>
    <td align="right">  118627.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Mech Plug Loads</td>
    <td align="right">       5.95</td>
    <td align="right">     520.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Amenity Plug Loads</td>
    <td align="right">      15.06</td>
    <td align="right">     697.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Washroom Plug Loads</td>
    <td align="right">       0.54</td>
    <td align="right">      17.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Storage Plug Loads</td>
    <td align="right">       4.79</td>
    <td align="right">     418.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Elevs</td>
    <td align="right">     143.39</td>
    <td align="right">    4546.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Suite-ERV_Exh_Fans</td>
    <td align="right">     317.04</td>
    <td align="right">   10053.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Misc_Fans_Pumps</td>
    <td align="right">     208.92</td>
    <td align="right">    6624.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- DCWBPs</td>
    <td align="right">     170.86</td>
    <td align="right">    5417.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">    2291.17</td>
    <td align="right">  108980.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">     561.82</td>
    <td align="right">   38986.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">       2.53</td>
    <td align="right">    5639.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- DHW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5514.61</td>
    <td align="right">  496280.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- DCtoACInverter Ancillary</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    2005.61</td>
    <td align="right">    9274.46</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">    9241.99</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    2005.61</td>
    <td align="right">   18516.45</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      59.79</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      20.76</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      50.08</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      43.84</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     202.73</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     202.73</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      81.48</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">     120.54</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     202.02</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     202.02</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      14.77</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      20.13</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       5.13</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      12.37</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      29.78</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      10.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       6.98</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">A_OCC_NECB</td>
    <td align="right">       2245.</td>
    <td align="right">       4176.</td>
  </tr>
  <tr>
    <td align="right">A_LGT_NECB</td>
    <td align="right">       2944.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">A_EQP_NECB</td>
    <td align="right">       3710.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">A_FAN_NECB</td>
    <td align="right">       3915.</td>
    <td align="right">       3915.</td>
  </tr>
  <tr>
    <td align="right">A_SWH_NECB</td>
    <td align="right">       2487.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">B_OCC_NECB</td>
    <td align="right">       2957.</td>
    <td align="right">       6153.</td>
  </tr>
  <tr>
    <td align="right">B_LGT_NECB</td>
    <td align="right">       5402.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">B_EQP_NECB</td>
    <td align="right">       5402.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">B_FAN_NECB</td>
    <td align="right">       6049.</td>
    <td align="right">       6049.</td>
  </tr>
  <tr>
    <td align="right">B_SWH_NECB</td>
    <td align="right">       3710.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">C_OCC_NECB</td>
    <td align="right">       2440.</td>
    <td align="right">       4589.</td>
  </tr>
  <tr>
    <td align="right">C_LGT_NECB</td>
    <td align="right">       4018.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">C_EQP_NECB</td>
    <td align="right">       4018.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">C_FAN_NECB</td>
    <td align="right">       5006.</td>
    <td align="right">       5006.</td>
  </tr>
  <tr>
    <td align="right">C_SWH_NECB</td>
    <td align="right">       2422.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">D_OCC_NECB</td>
    <td align="right">       2036.</td>
    <td align="right">       3915.</td>
  </tr>
  <tr>
    <td align="right">D_LGT_NECB</td>
    <td align="right">       3035.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">D_EQP_NECB</td>
    <td align="right">       3035.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">D_FAN_NECB</td>
    <td align="right">       4176.</td>
    <td align="right">       4176.</td>
  </tr>
  <tr>
    <td align="right">D_SWH_NECB</td>
    <td align="right">       2656.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">E_OCC_NECB</td>
    <td align="right">       2072.</td>
    <td align="right">       3287.</td>
  </tr>
  <tr>
    <td align="right">E_LGT_NECB</td>
    <td align="right">       2862.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">E_EQP_NECB</td>
    <td align="right">       2862.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">E_FAN_NECB</td>
    <td align="right">       3600.</td>
    <td align="right">       3600.</td>
  </tr>
  <tr>
    <td align="right">E_SWH_NECB</td>
    <td align="right">       1852.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">F_OCC_NECB</td>
    <td align="right">       3551.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">F_LGT_NECB</td>
    <td align="right">       2121.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">F_EQP_NECB</td>
    <td align="right">       2121.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">F_FAN_NECB</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">F_SWH_NECB</td>
    <td align="right">       2759.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">G_OCC_NECB</td>
    <td align="right">       5928.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">G_LGT_NECB</td>
    <td align="right">       2044.</td>
    <td align="right">       3285.</td>
  </tr>
  <tr>
    <td align="right">G_EQP_NECB</td>
    <td align="right">       3869.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">G_FAN_NECB</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">G_SWH_NECB</td>
    <td align="right">       2696.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">H_OCC_NECB</td>
    <td align="right">       7884.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">H_LGT_NECB</td>
    <td align="right">       7884.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">H_EQP_NECB</td>
    <td align="right">       7884.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">H_FAN_NECB</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">H_SWH_NECB</td>
    <td align="right">       7884.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">I_OCC_NECB</td>
    <td align="right">       1575.</td>
    <td align="right">       3702.</td>
  </tr>
  <tr>
    <td align="right">I_LGT_NECB</td>
    <td align="right">       2938.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">I_EQP_NECB</td>
    <td align="right">       2654.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">I_FAN_NECB</td>
    <td align="right">       4015.</td>
    <td align="right">       4015.</td>
  </tr>
  <tr>
    <td align="right">I_SWH_NECB</td>
    <td align="right">       2141.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">J_OCC_NECB</td>
    <td align="right">       6497.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">J_LGT_NECB</td>
    <td align="right">       4161.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">J_EQP_NECB</td>
    <td align="right">       3468.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">J_FAN_NECB</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">J_SWH_NECB</td>
    <td align="right">       3697.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">K_OCC_NECB</td>
    <td align="right">       2263.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">K_LGT_NECB</td>
    <td align="right">       7884.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">K_EQP_NECB</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">K_FAN_NECB</td>
    <td align="right">       2555.</td>
    <td align="right">       2555.</td>
  </tr>
  <tr>
    <td align="right">K_SWH_NECB</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">ELEV_MURB</td>
    <td align="right">       1989.</td>
    <td align="right">       6935.</td>
  </tr>
  <tr>
    <td align="right">G_LGT_LEED</td>
    <td align="right">        854.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">G_EQP_LEED</td>
    <td align="right">       2117.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">G_SWH_LEED</td>
    <td align="right">       2445.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BOILER SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CT SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">CORR_18C_ANN</td>
    <td align="right">HTGONLY_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      18.00</td>
    <td align="right">         365</td>
    <td align="right">      18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NOCLG_ANN</td>
    <td align="right">HTGONLY_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      99.00</td>
    <td align="right">         365</td>
    <td align="right">      99.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NOHTG_ANN</td>
    <td align="right">CLGONLY_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">       5.00</td>
    <td align="right">         365</td>
    <td align="right">       5.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">H_CLG_NECB</td>
    <td align="right">CLGONLY_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CORR_26C_ANN</td>
    <td align="right">CORR_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      26.00</td>
    <td align="right">         365</td>
    <td align="right">      26.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">A_HTG_NECB</td>
    <td align="right">A_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">A_CLG_NECB</td>
    <td align="right">A_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">B_HTG_NECB</td>
    <td align="right">B_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">B_CLG_NECB</td>
    <td align="right">B_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">C_HTG_NECB</td>
    <td align="right">C_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">C_CLG_NECB</td>
    <td align="right">C_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">D_HTG_NECB</td>
    <td align="right">D_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">D_CLG_NECB</td>
    <td align="right">D_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">E_HTG_NECB</td>
    <td align="right">E_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">E_CLG_NECB</td>
    <td align="right">E_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">F_HTG_NECB</td>
    <td align="right">F_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">F_CLG_NECB</td>
    <td align="right">F_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">G_HTG_NECB</td>
    <td align="right">G_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">G_CLG_NECB</td>
    <td align="right">G_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">H_HTG_NECB</td>
    <td align="right">H_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">I_HTG_NECB</td>
    <td align="right">I_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      18.00</td>
    <td align="right">         365</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">I_CLG_NECB</td>
    <td align="right">I_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      30.00</td>
    <td align="right">         365</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">J_HTG_NECB</td>
    <td align="right">J_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">J_CLG_NECB</td>
    <td align="right">J_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">K_HTG_NECB</td>
    <td align="right">K_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">       5.00</td>
    <td align="right">         365</td>
    <td align="right">       5.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">K_CLG_NECB</td>
    <td align="right">K_TSTAT_TEMPLATE DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      30.00</td>
    <td align="right">         365</td>
    <td align="right">      30.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">       38.00</td>
    <td align="right">     8722.00</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">      684.17</td>
    <td align="right">     8075.83</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">      664.00</td>
    <td align="right">     8096.00</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">        0.00</td>
    <td align="right">      664.50</td>
    <td align="right">     8095.50</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">        0.00</td>
    <td align="right">      664.00</td>
    <td align="right">     8096.00</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">     6613.83</td>
    <td align="right">     2146.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">     7241.67</td>
    <td align="right">     1518.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">      327.67</td>
    <td align="right">     8432.33</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">     7588.67</td>
    <td align="right">     1171.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">      516.50</td>
    <td align="right">     8243.50</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">       38.00</td>
    <td align="right">     8722.00</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">       38.00</td>
    <td align="right">     8722.00</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">      537.67</td>
    <td align="right">     8222.33</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">     5677.83</td>
    <td align="right">     3082.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">     7860.33</td>
    <td align="right">      899.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">     8757.17</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">     7320.17</td>
    <td align="right">     1439.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">     8083.50</td>
    <td align="right">      676.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">101_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">      693.50</td>
    <td align="right">     8066.50</td>
  </tr>
  <tr>
    <td align="right">102_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">      693.50</td>
    <td align="right">     8066.50</td>
  </tr>
  <tr>
    <td align="right">103_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">      693.50</td>
    <td align="right">     8066.50</td>
  </tr>
  <tr>
    <td align="right">104_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">      693.50</td>
    <td align="right">     8066.50</td>
  </tr>
  <tr>
    <td align="right">107_LVL-6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">108_LVL-6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">109_LVL-6_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">110_LVL-6_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">111_LVL-6_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">112_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">     1085.83</td>
    <td align="right">     7674.17</td>
  </tr>
  <tr>
    <td align="right">113_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">     1085.83</td>
    <td align="right">     7674.17</td>
  </tr>
  <tr>
    <td align="right">114_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">     1085.83</td>
    <td align="right">     7674.17</td>
  </tr>
  <tr>
    <td align="right">115_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">     1085.83</td>
    <td align="right">     7674.17</td>
  </tr>
  <tr>
    <td align="right">120_LVL-1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       46.83</td>
    <td align="right">     8713.17</td>
  </tr>
  <tr>
    <td align="right">121_LVL-1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       46.83</td>
    <td align="right">     8713.17</td>
  </tr>
  <tr>
    <td align="right">124_LVL-1_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">125_LVL-1_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">126_LVL-1_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">145_LVL1_STAIR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">146_LVL1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">147_LVL1_STAIR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">148_LVL1_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">149_LVL1_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">150_LVL2_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">151_LVL2_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">169_LVL2_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">170_LVL2_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">185_LVL3_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">     8755.17</td>
  </tr>
  <tr>
    <td align="right">186_LVL3_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">     8755.17</td>
  </tr>
  <tr>
    <td align="right">187_LVL3_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">188_LVL3_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">201_LVL4_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">202_LVL4_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">203_LVL4_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">204_LVL4_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">215_LVL5_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">216_LVL5_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">217_LVL5_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">218_LVL5_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">229_LVL6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">     8748.50</td>
  </tr>
  <tr>
    <td align="right">230_LVL6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">     8748.50</td>
  </tr>
  <tr>
    <td align="right">231_LVL6_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">232_LVL6_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">241_LVL7_STAIR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">242_LVL7_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       29.83</td>
    <td align="right">     8730.17</td>
  </tr>
  <tr>
    <td align="right">243_LVL7_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">244_LVL7_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">253_LVL8_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">254_LVL8_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">255_LVL8_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">256_LVL8_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">265_LVL31_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">266_LVL31_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">267_LVL31_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">268_LVL31_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">277_LVL33_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">278_LVL33_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">279_LVL33_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">280_LVL33_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">290_LVL34_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">291_LVL34_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">292_LVL34_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">293_LVL34_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">303_LVL41_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">304_LVL41_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">305_LVL41_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">306_LVL41_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">315_LVL42_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">316_LVL42_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">317_LVL42_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">318_LVL42_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">327_LVL43_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">     8748.50</td>
  </tr>
  <tr>
    <td align="right">328_LVL43_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">     8748.50</td>
  </tr>
  <tr>
    <td align="right">329_LVL43_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">330_LVL43_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">339_LVL44_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       43.00</td>
    <td align="right">     8717.00</td>
  </tr>
  <tr>
    <td align="right">340_LVL44_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       43.00</td>
    <td align="right">     8717.00</td>
  </tr>
  <tr>
    <td align="right">341_LVL44_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">342_LVL44_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">347_LVL45_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       98.00</td>
    <td align="right">     8662.00</td>
  </tr>
  <tr>
    <td align="right">348_LVL45_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       98.00</td>
    <td align="right">     8662.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6475.25</td>
    <td align="right">      249.90</td>
    <td align="right">     2034.84</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">  1495783.17</td>
    <td align="right">    57727.83</td>
    <td align="right">   470049.00</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42360.73</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">      481.90</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42360.73</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">      280.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">       46.33</td>
    <td align="right">      544.22</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">       16.82</td>
    <td align="right">      204.06</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">        0.00</td>
    <td align="right">       15.30</td>
    <td align="right">      185.09</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">        0.00</td>
    <td align="right">       49.75</td>
    <td align="right">      603.48</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">    10454.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">     6764.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">     4288.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">    13122.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">    44160.32</td>
    <td align="right">    43106.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">    32397.90</td>
    <td align="right">    19251.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">     8451.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">    60744.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">    16527.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">    21853.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2233.80</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2796.19</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">       93.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">       11.21</td>
    <td align="right">      286.13</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">      913.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">      669.24</td>
    <td align="right">      142.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">      547.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">     3321.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">     8398.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">    14329.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">    15413.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">    48996.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">    15728.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">    28623.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">    17822.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">    44501.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">    14490.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">    21794.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">    23756.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">       18.10</td>
    <td align="right">      286.50</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">     8398.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">    13663.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">    24769.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">    14329.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">    15413.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">    48996.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">    17822.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">    44501.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">    14490.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">    21794.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">    23756.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        3.73</td>
    <td align="right">      605.46</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">     8398.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">    20027.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">    11121.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">    16814.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">    10933.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">    61846.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">    16608.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">    44501.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">    14490.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">        3.73</td>
    <td align="right">      605.46</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">     8398.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">    20027.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">    11121.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">    16814.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">    10933.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">    61846.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">    16608.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">    44501.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">    14490.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">       18.86</td>
    <td align="right">      285.74</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">     5428.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">    16097.37</td>
    <td align="right">     9675.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">    11508.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">    20327.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">    25566.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">    10447.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">    15458.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">    20126.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">     5205.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">    36014.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">    13325.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">    15109.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">    31152.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">    16729.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">    16562.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">    15152.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">     5205.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">    36014.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">    13325.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">    15109.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">    31153.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">    16729.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">    16562.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">    15152.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">     5205.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">    36014.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">    13325.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">    15109.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">    31153.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">    16729.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">    16562.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">    15152.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">     5205.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">    20818.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">    10334.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">    36014.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">    13325.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">    15109.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">    16729.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">    16562.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">    15152.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">     5205.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">    20818.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">    10334.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">    36014.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">    13325.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">    15109.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">    16729.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">    16562.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">    15152.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">     3701.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">    14319.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">    18796.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">    19647.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">    31153.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">    16729.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">    16562.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">    15152.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">     3701.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">    14319.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">    18796.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">    19647.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">    31153.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">    16729.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">    16562.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">    15152.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">     5977.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">    36921.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">    73013.06</td>
    <td align="right">    22835.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">    29289.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">    29961.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">    27211.29</td>
    <td align="right">       23.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">    32204.15</td>
    <td align="right">    19253.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">    18316.59</td>
    <td align="right">     4308.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">     3716.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">      421.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">     1448.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">     1178.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">      202.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">      183.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">101_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">      338.81</td>
    <td align="right">     3940.94</td>
  </tr>
  <tr>
    <td align="right">102_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">      194.15</td>
    <td align="right">     2258.32</td>
  </tr>
  <tr>
    <td align="right">103_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">      185.12</td>
    <td align="right">     2153.24</td>
  </tr>
  <tr>
    <td align="right">104_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">      339.85</td>
    <td align="right">     3952.95</td>
  </tr>
  <tr>
    <td align="right">107_LVL-6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      834.13</td>
  </tr>
  <tr>
    <td align="right">108_LVL-6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      756.86</td>
  </tr>
  <tr>
    <td align="right">109_LVL-6_VOID</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">110_LVL-6_VOID</td>
    <td align="right">        1.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">111_LVL-6_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">112_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">      438.07</td>
    <td align="right">     3096.04</td>
  </tr>
  <tr>
    <td align="right">113_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">      301.68</td>
    <td align="right">     2132.15</td>
  </tr>
  <tr>
    <td align="right">114_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">      284.58</td>
    <td align="right">     2011.28</td>
  </tr>
  <tr>
    <td align="right">115_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">      343.52</td>
    <td align="right">     2427.86</td>
  </tr>
  <tr>
    <td align="right">120_LVL-1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">      829.67</td>
  </tr>
  <tr>
    <td align="right">121_LVL-1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.05</td>
    <td align="right">      752.82</td>
  </tr>
  <tr>
    <td align="right">124_LVL-1_VOID</td>
    <td align="right">       11.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">125_LVL-1_VOID</td>
    <td align="right">        1.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">126_LVL-1_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">145_LVL1_STAIR</td>
    <td align="right">     1687.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">146_LVL1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      756.86</td>
  </tr>
  <tr>
    <td align="right">147_LVL1_STAIR</td>
    <td align="right">      573.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">148_LVL1_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">149_LVL1_VOID</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">150_LVL2_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      807.32</td>
  </tr>
  <tr>
    <td align="right">151_LVL2_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">     1639.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">169_LVL2_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">170_LVL2_VOID</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">185_LVL3_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">      769.05</td>
  </tr>
  <tr>
    <td align="right">186_LVL3_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">      756.45</td>
  </tr>
  <tr>
    <td align="right">187_LVL3_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">188_LVL3_VOID</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">201_LVL4_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      769.48</td>
  </tr>
  <tr>
    <td align="right">202_LVL4_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      756.86</td>
  </tr>
  <tr>
    <td align="right">203_LVL4_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">204_LVL4_VOID</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">215_LVL5_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      769.48</td>
  </tr>
  <tr>
    <td align="right">216_LVL5_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      756.86</td>
  </tr>
  <tr>
    <td align="right">217_LVL5_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">218_LVL5_VOID</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">229_LVL6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
    <td align="right">      768.47</td>
  </tr>
  <tr>
    <td align="right">230_LVL6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">      755.87</td>
  </tr>
  <tr>
    <td align="right">231_LVL6_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">232_LVL6_VOID</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">241_LVL7_STAIR</td>
    <td align="right">      817.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">242_LVL7_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        2.58</td>
    <td align="right">      754.29</td>
  </tr>
  <tr>
    <td align="right">243_LVL7_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">244_LVL7_VOID</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">253_LVL8_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      817.57</td>
  </tr>
  <tr>
    <td align="right">254_LVL8_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      756.86</td>
  </tr>
  <tr>
    <td align="right">255_LVL8_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">256_LVL8_VOID</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">265_LVL31_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      817.57</td>
  </tr>
  <tr>
    <td align="right">266_LVL31_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      756.86</td>
  </tr>
  <tr>
    <td align="right">267_LVL31_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">268_LVL31_VOID</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">277_LVL33_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      817.57</td>
  </tr>
  <tr>
    <td align="right">278_LVL33_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      756.86</td>
  </tr>
  <tr>
    <td align="right">279_LVL33_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">280_LVL33_VOID</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">290_LVL34_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      817.57</td>
  </tr>
  <tr>
    <td align="right">291_LVL34_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      756.86</td>
  </tr>
  <tr>
    <td align="right">292_LVL34_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">293_LVL34_VOID</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">303_LVL41_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      817.57</td>
  </tr>
  <tr>
    <td align="right">304_LVL41_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      756.86</td>
  </tr>
  <tr>
    <td align="right">305_LVL41_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">306_LVL41_VOID</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">315_LVL42_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      817.57</td>
  </tr>
  <tr>
    <td align="right">316_LVL42_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      756.86</td>
  </tr>
  <tr>
    <td align="right">317_LVL42_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">318_LVL42_VOID</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">327_LVL43_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
    <td align="right">      816.50</td>
  </tr>
  <tr>
    <td align="right">328_LVL43_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">      755.87</td>
  </tr>
  <tr>
    <td align="right">329_LVL43_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">330_LVL43_VOID</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">339_LVL44_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.01</td>
    <td align="right">      813.56</td>
  </tr>
  <tr>
    <td align="right">340_LVL44_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        3.72</td>
    <td align="right">      753.15</td>
  </tr>
  <tr>
    <td align="right">341_LVL44_VOID</td>
    <td align="right">        1.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">342_LVL44_VOID</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">347_LVL45_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       10.72</td>
    <td align="right">      947.19</td>
  </tr>
  <tr>
    <td align="right">348_LVL45_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">     1060.23</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    73013.06</td>
    <td align="right">    43106.67</td>
    <td align="right">    42360.73</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    10912.94</td>
    <td align="right">      625.12</td>
    <td align="right">      614.72</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">  2520888.08</td>
    <td align="right">   144403.34</td>
    <td align="right">   141999.86</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">105_LVL-6_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">106_LVL-6_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
    <td align="right">     3269.00</td>
  </tr>
  <tr>
    <td align="right">116_LVL-1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">117_LVL-1_ELEC</td>
    <td align="right">     3287.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">118_LVL-1_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">      257.17</td>
    <td align="right">     3029.83</td>
  </tr>
  <tr>
    <td align="right">119_LVL-1_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">      250.00</td>
    <td align="right">     3037.00</td>
  </tr>
  <tr>
    <td align="right">122_LVL-1_ELEC</td>
    <td align="right">        0.00</td>
    <td align="right">      250.50</td>
    <td align="right">     3036.50</td>
  </tr>
  <tr>
    <td align="right">123_LVL-1_ELEC</td>
    <td align="right">        0.00</td>
    <td align="right">      250.00</td>
    <td align="right">     3037.00</td>
  </tr>
  <tr>
    <td align="right">127_LVL1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">128_LVL1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">129_LVL1_VESTIBULE</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">130_LVL1_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">131_LVL1_AMENITY</td>
    <td align="right">     4006.83</td>
    <td align="right">     2146.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">132_LVL1_AMENITY</td>
    <td align="right">     4634.67</td>
    <td align="right">     1518.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">133_LVL1_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">134_LVL1_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">135_LVL1_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">136_LVL1_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">137_LVL1_WC_PUBLIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">138_LVL1_WC_PUBLIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">139_LVL1_STORAGE</td>
    <td align="right">     3287.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">140_LVL1_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">      123.67</td>
    <td align="right">     3163.33</td>
  </tr>
  <tr>
    <td align="right">141_LVL1_STORAGE</td>
    <td align="right">     3287.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">142_LVL1_STORAGE</td>
    <td align="right">     2724.00</td>
    <td align="right">      563.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">143_LVL1_STORAGE</td>
    <td align="right">     3287.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">144_LVL1_GARBAGE</td>
    <td align="right">     3287.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">173_LVL3_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">174_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">175_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">176_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">177_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">178_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">179_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">180_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">181_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">182_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">183_LVL3_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">184_LVL3_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">      194.50</td>
    <td align="right">     3092.50</td>
  </tr>
  <tr>
    <td align="right">189_LVL4_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">190_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">191_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">192_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">193_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">194_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">195_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">196_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">197_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">198_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">199_LVL4_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">200_LVL4_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
    <td align="right">     3269.00</td>
  </tr>
  <tr>
    <td align="right">205_LVL5_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">206_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">207_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">208_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">209_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">210_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">211_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">212_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">213_LVL5_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">214_LVL5_STORAGE</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
    <td align="right">     3269.00</td>
  </tr>
  <tr>
    <td align="right">219_LVL6_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">220_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">221_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">222_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">223_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">224_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">225_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">226_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">227_LVL6_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">228_LVL6_MECH</td>
    <td align="right">        0.00</td>
    <td align="right">      202.67</td>
    <td align="right">     3084.33</td>
  </tr>
  <tr>
    <td align="right">233_LVL7_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">234_LVL7_AMENITY</td>
    <td align="right">     3985.83</td>
    <td align="right">     2167.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">235_LVL7_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">236_LVL7_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">237_LVL7_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">238_LVL7_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">239_LVL7_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">240_LVL7_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">245_LVL8_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">246_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">247_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">248_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">249_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">250_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">251_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">252_LVL8_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">257_LVL31_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">258_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">259_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">260_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">261_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">262_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">263_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">264_LVL31_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">269_LVL33_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">270_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">271_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">272_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">273_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">274_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">275_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">276_LVL33_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">281_LVL34_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">282_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">283_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">284_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">285_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">286_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">287_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">288_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">289_LVL34_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">294_LVL41_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">295_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">296_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">297_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">298_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">299_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">300_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">301_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">302_LVL41_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">307_LVL42_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">308_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">309_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">310_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">311_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">312_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">313_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">314_LVL42_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">319_LVL43_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">320_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">321_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">322_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">323_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">324_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">325_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">326_LVL43_SUITES</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">331_LVL44_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">332_LVL44_AMENITY</td>
    <td align="right">     6153.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">333_LVL44_AMENITY</td>
    <td align="right">     5253.33</td>
    <td align="right">      899.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">334_LVL44_AMENITY</td>
    <td align="right">     6153.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">335_LVL44_AMENITY</td>
    <td align="right">     6153.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">336_LVL44_AMENITY</td>
    <td align="right">     6150.17</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">337_LVL44_AMENITY</td>
    <td align="right">     4713.17</td>
    <td align="right">     1439.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">338_LVL44_AMENITY</td>
    <td align="right">     5476.50</td>
    <td align="right">      676.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">343_LVL45_CORRIDOR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">344_LVL45_MECH</td>
    <td align="right">     3287.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">345_LVL45_MECH</td>
    <td align="right">     3287.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">346_LVL45_MECH</td>
    <td align="right">     3287.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">349_LVL45_ELEV</td>
    <td align="right">     3287.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">350_LVL45_ELEV</td>
    <td align="right">     3287.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">101_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">      693.50</td>
    <td align="right">     8066.50</td>
  </tr>
  <tr>
    <td align="right">102_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">      693.50</td>
    <td align="right">     8066.50</td>
  </tr>
  <tr>
    <td align="right">103_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">      693.50</td>
    <td align="right">     8066.50</td>
  </tr>
  <tr>
    <td align="right">104_LVL-6_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">      693.50</td>
    <td align="right">     8066.50</td>
  </tr>
  <tr>
    <td align="right">107_LVL-6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">108_LVL-6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">109_LVL-6_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">110_LVL-6_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">111_LVL-6_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">112_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">     1085.83</td>
    <td align="right">     7674.17</td>
  </tr>
  <tr>
    <td align="right">113_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">     1085.83</td>
    <td align="right">     7674.17</td>
  </tr>
  <tr>
    <td align="right">114_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">     1085.83</td>
    <td align="right">     7674.17</td>
  </tr>
  <tr>
    <td align="right">115_LVL-1_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">     1085.83</td>
    <td align="right">     7674.17</td>
  </tr>
  <tr>
    <td align="right">120_LVL-1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       46.83</td>
    <td align="right">     8713.17</td>
  </tr>
  <tr>
    <td align="right">121_LVL-1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       46.83</td>
    <td align="right">     8713.17</td>
  </tr>
  <tr>
    <td align="right">124_LVL-1_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">125_LVL-1_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">126_LVL-1_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">145_LVL1_STAIR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">146_LVL1_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">147_LVL1_STAIR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">148_LVL1_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">149_LVL1_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">150_LVL2_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">151_LVL2_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">169_LVL2_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">170_LVL2_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">185_LVL3_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">     8755.17</td>
  </tr>
  <tr>
    <td align="right">186_LVL3_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">     8755.17</td>
  </tr>
  <tr>
    <td align="right">187_LVL3_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">188_LVL3_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">201_LVL4_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">202_LVL4_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">203_LVL4_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">204_LVL4_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">215_LVL5_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">216_LVL5_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">217_LVL5_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">218_LVL5_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">229_LVL6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">     8748.50</td>
  </tr>
  <tr>
    <td align="right">230_LVL6_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">     8748.50</td>
  </tr>
  <tr>
    <td align="right">231_LVL6_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">232_LVL6_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">241_LVL7_STAIR</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">242_LVL7_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       29.83</td>
    <td align="right">     8730.17</td>
  </tr>
  <tr>
    <td align="right">243_LVL7_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">244_LVL7_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">253_LVL8_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">254_LVL8_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">255_LVL8_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">256_LVL8_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">265_LVL31_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">266_LVL31_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">267_LVL31_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">268_LVL31_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">277_LVL33_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">278_LVL33_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">279_LVL33_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">280_LVL33_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">290_LVL34_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">291_LVL34_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">292_LVL34_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">293_LVL34_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">303_LVL41_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">304_LVL41_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">305_LVL41_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">306_LVL41_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">315_LVL42_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">316_LVL42_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">317_LVL42_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">318_LVL42_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">327_LVL43_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">     8748.50</td>
  </tr>
  <tr>
    <td align="right">328_LVL43_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">     8748.50</td>
  </tr>
  <tr>
    <td align="right">329_LVL43_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">330_LVL43_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">339_LVL44_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       43.00</td>
    <td align="right">     8717.00</td>
  </tr>
  <tr>
    <td align="right">340_LVL44_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       43.00</td>
    <td align="right">     8717.00</td>
  </tr>
  <tr>
    <td align="right">341_LVL44_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">342_LVL44_VOID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">347_LVL45_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       98.00</td>
    <td align="right">     8662.00</td>
  </tr>
  <tr>
    <td align="right">348_LVL45_STAIR</td>
    <td align="right">        0.00</td>
    <td align="right">       98.00</td>
    <td align="right">     8662.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6108.37</td>
    <td align="right">      232.10</td>
    <td align="right">     1809.13</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">  1411033.50</td>
    <td align="right">    53614.50</td>
    <td align="right">   417909.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYLOADS::Meter></a>
<p>Report:<b> MONTHLY LOADS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY LOADS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TEDI ENERGY [GJ]</td>
    <td align="right">AHU TEDI [GJ]</td>
    <td align="right">CEDI [GJ]</td>
    <td align="right">AHU CEDI [GJ]</td>
    <td align="right">ELECTRICITY:FACILITY [GJ]</td>
    <td align="right">NATURALGAS:FACILITY [GJ]</td>
    <td align="right">DHW-ENERGY [GJ]</td>
    <td align="right">DHW-LOAD [GJ]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      841.65</td>
    <td align="right">      115.98</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
    <td align="right">      677.29</td>
    <td align="right">     1400.07</td>
    <td align="right">      470.73</td>
    <td align="right">      436.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      654.99</td>
    <td align="right">      108.46</td>
    <td align="right">        5.42</td>
    <td align="right">        0.00</td>
    <td align="right">      614.20</td>
    <td align="right">     1156.99</td>
    <td align="right">      423.01</td>
    <td align="right">      392.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      447.65</td>
    <td align="right">       99.17</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">      676.22</td>
    <td align="right">      971.89</td>
    <td align="right">      465.62</td>
    <td align="right">      431.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      139.41</td>
    <td align="right">       60.36</td>
    <td align="right">      135.05</td>
    <td align="right">        0.15</td>
    <td align="right">      695.37</td>
    <td align="right">      615.33</td>
    <td align="right">      453.87</td>
    <td align="right">      421.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       36.81</td>
    <td align="right">       30.53</td>
    <td align="right">      404.56</td>
    <td align="right">        3.27</td>
    <td align="right">      809.87</td>
    <td align="right">      516.14</td>
    <td align="right">      467.06</td>
    <td align="right">      433.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.35</td>
    <td align="right">        5.27</td>
    <td align="right">      836.84</td>
    <td align="right">       14.00</td>
    <td align="right">      904.24</td>
    <td align="right">      461.96</td>
    <td align="right">      453.87</td>
    <td align="right">      421.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.08</td>
    <td align="right">        1.00</td>
    <td align="right">     1162.29</td>
    <td align="right">       28.46</td>
    <td align="right">      997.74</td>
    <td align="right">      470.89</td>
    <td align="right">      469.30</td>
    <td align="right">      435.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.05</td>
    <td align="right">        1.96</td>
    <td align="right">     1106.07</td>
    <td align="right">       29.48</td>
    <td align="right">      986.59</td>
    <td align="right">      470.03</td>
    <td align="right">      467.06</td>
    <td align="right">      433.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.64</td>
    <td align="right">        6.93</td>
    <td align="right">      729.73</td>
    <td align="right">       18.59</td>
    <td align="right">      873.80</td>
    <td align="right">      465.80</td>
    <td align="right">      453.87</td>
    <td align="right">      421.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       81.66</td>
    <td align="right">       38.32</td>
    <td align="right">      113.70</td>
    <td align="right">        0.65</td>
    <td align="right">      714.59</td>
    <td align="right">      569.73</td>
    <td align="right">      470.74</td>
    <td align="right">      436.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      316.98</td>
    <td align="right">       68.99</td>
    <td align="right">        4.66</td>
    <td align="right">        0.00</td>
    <td align="right">      647.22</td>
    <td align="right">      801.02</td>
    <td align="right">      450.19</td>
    <td align="right">      417.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      787.83</td>
    <td align="right">      109.76</td>
    <td align="right">        1.41</td>
    <td align="right">        0.00</td>
    <td align="right">      677.33</td>
    <td align="right">     1342.13</td>
    <td align="right">      469.30</td>
    <td align="right">      435.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3323.09</td>
    <td align="right">      646.73</td>
    <td align="right">     4517.99</td>
    <td align="right">       94.60</td>
    <td align="right">     9274.46</td>
    <td align="right">     9241.99</td>
    <td align="right">     5514.61</td>
    <td align="right">     5116.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.08</td>
    <td align="right">        1.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
    <td align="right">      614.20</td>
    <td align="right">      461.96</td>
    <td align="right">      423.01</td>
    <td align="right">      392.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      841.65</td>
    <td align="right">      115.98</td>
    <td align="right">     1162.29</td>
    <td align="right">       29.48</td>
    <td align="right">      997.74</td>
    <td align="right">     1400.07</td>
    <td align="right">      470.74</td>
    <td align="right">      436.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum} [kW]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum} [kW]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum} [kW]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {Maximum} [kW]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">FANS:ELECTRICITY {Maximum} [kW]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum} [kW]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum} [kW]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      175.52</td>
    <td align="right">01-JAN-18:20</td>
    <td align="right">        2.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">      124.31</td>
    <td align="right">01-JAN-17:20</td>
    <td align="right">       22.10</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">       92.44</td>
    <td align="right">27-JAN-07:20</td>
    <td align="right">       28.63</td>
    <td align="right">29-JAN-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      175.52</td>
    <td align="right">01-FEB-18:20</td>
    <td align="right">        2.00</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">      124.31</td>
    <td align="right">02-FEB-17:20</td>
    <td align="right">       22.10</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">       89.40</td>
    <td align="right">17-FEB-07:20</td>
    <td align="right">       27.83</td>
    <td align="right">17-FEB-13:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      175.52</td>
    <td align="right">01-MAR-18:20</td>
    <td align="right">        2.00</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">      124.31</td>
    <td align="right">02-MAR-17:20</td>
    <td align="right">       22.10</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">       86.58</td>
    <td align="right">04-MAR-07:20</td>
    <td align="right">       28.46</td>
    <td align="right">30-MAR-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      175.52</td>
    <td align="right">01-APR-18:20</td>
    <td align="right">        2.00</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">      124.31</td>
    <td align="right">01-APR-17:20</td>
    <td align="right">       22.10</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">       93.88</td>
    <td align="right">17-APR-18:20</td>
    <td align="right">       34.76</td>
    <td align="right">17-APR-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      175.52</td>
    <td align="right">01-MAY-18:20</td>
    <td align="right">        2.00</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">      124.31</td>
    <td align="right">01-MAY-17:20</td>
    <td align="right">       22.10</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">      108.98</td>
    <td align="right">25-MAY-18:20</td>
    <td align="right">       38.99</td>
    <td align="right">25-MAY-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      175.52</td>
    <td align="right">01-JUN-18:20</td>
    <td align="right">        2.00</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">      124.31</td>
    <td align="right">01-JUN-17:20</td>
    <td align="right">       22.10</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">      106.71</td>
    <td align="right">30-JUN-18:20</td>
    <td align="right">       38.68</td>
    <td align="right">30-JUN-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      175.52</td>
    <td align="right">01-JUL-18:20</td>
    <td align="right">        2.00</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">      124.31</td>
    <td align="right">01-JUL-17:20</td>
    <td align="right">       22.10</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">      106.88</td>
    <td align="right">15-JUL-18:20</td>
    <td align="right">       38.74</td>
    <td align="right">15-JUL-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      175.52</td>
    <td align="right">01-AUG-18:20</td>
    <td align="right">        2.00</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">      124.31</td>
    <td align="right">03-AUG-17:20</td>
    <td align="right">       22.10</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">      104.51</td>
    <td align="right">31-AUG-18:20</td>
    <td align="right">       38.48</td>
    <td align="right">31-AUG-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      175.52</td>
    <td align="right">01-SEP-18:20</td>
    <td align="right">        2.00</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">      124.31</td>
    <td align="right">01-SEP-17:20</td>
    <td align="right">       22.10</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">      102.62</td>
    <td align="right">03-SEP-17:20</td>
    <td align="right">       38.34</td>
    <td align="right">03-SEP-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.52</td>
    <td align="right">01-OCT-18:20</td>
    <td align="right">        2.00</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">      124.31</td>
    <td align="right">01-OCT-17:20</td>
    <td align="right">       22.10</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">       89.29</td>
    <td align="right">08-OCT-15:10</td>
    <td align="right">       32.28</td>
    <td align="right">08-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      175.52</td>
    <td align="right">01-NOV-18:20</td>
    <td align="right">        2.00</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">      124.31</td>
    <td align="right">02-NOV-17:20</td>
    <td align="right">       22.10</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">       87.46</td>
    <td align="right">16-NOV-07:20</td>
    <td align="right">       27.45</td>
    <td align="right">16-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      175.52</td>
    <td align="right">01-DEC-18:20</td>
    <td align="right">        2.00</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">      124.31</td>
    <td align="right">01-DEC-17:20</td>
    <td align="right">       22.10</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">       90.89</td>
    <td align="right">30-DEC-07:20</td>
    <td align="right">       28.66</td>
    <td align="right">23-DEC-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      175.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      124.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       86.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      175.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      124.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      108.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum} [kW]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY {Maximum} [kW]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY {Maximum} [kW]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY {Maximum} [kW]</td>
    <td align="right">COGENERATION:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.15</td>
    <td align="right">04-JAN-14:39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.90</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       71.59</td>
    <td align="right">30-MAR-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      117.80</td>
    <td align="right">17-APR-18:20</td>
    <td align="right">        0.10</td>
    <td align="right">17-APR-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      174.64</td>
    <td align="right">25-MAY-18:20</td>
    <td align="right">        0.64</td>
    <td align="right">25-MAY-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      195.45</td>
    <td align="right">30-JUN-18:20</td>
    <td align="right">        2.56</td>
    <td align="right">30-JUN-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      203.48</td>
    <td align="right">15-JUL-18:20</td>
    <td align="right">        5.64</td>
    <td align="right">15-JUL-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      186.87</td>
    <td align="right">31-AUG-18:20</td>
    <td align="right">        2.96</td>
    <td align="right">31-AUG-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      168.33</td>
    <td align="right">06-SEP-18:20</td>
    <td align="right">        2.01</td>
    <td align="right">06-SEP-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      106.65</td>
    <td align="right">08-OCT-15:10</td>
    <td align="right">        0.12</td>
    <td align="right">08-OCT-15:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.96</td>
    <td align="right">01-NOV-18:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.70</td>
    <td align="right">02-DEC-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      203.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [kW]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [kW]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [kW]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [kW]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [kW]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [kW]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [kW]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [kW]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [kW]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [kW]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      423.27</td>
    <td align="right">20-JAN-18:10</td>
    <td align="right">      175.52</td>
    <td align="right">      123.94</td>
    <td align="right">        2.00</td>
    <td align="right">       22.10</td>
    <td align="right">       73.04</td>
    <td align="right">       26.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      426.63</td>
    <td align="right">28-FEB-18:30</td>
    <td align="right">      175.52</td>
    <td align="right">      123.94</td>
    <td align="right">        2.00</td>
    <td align="right">       22.10</td>
    <td align="right">       66.05</td>
    <td align="right">       25.22</td>
    <td align="right">        0.00</td>
    <td align="right">       11.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      502.02</td>
    <td align="right">30-MAR-18:20</td>
    <td align="right">      175.52</td>
    <td align="right">      123.94</td>
    <td align="right">        0.00</td>
    <td align="right">       22.10</td>
    <td align="right">       80.41</td>
    <td align="right">       28.46</td>
    <td align="right">        0.00</td>
    <td align="right">       71.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      568.10</td>
    <td align="right">17-APR-18:20</td>
    <td align="right">      175.52</td>
    <td align="right">      123.94</td>
    <td align="right">        0.00</td>
    <td align="right">       22.10</td>
    <td align="right">       93.88</td>
    <td align="right">       34.76</td>
    <td align="right">        0.00</td>
    <td align="right">      117.80</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      644.80</td>
    <td align="right">25-MAY-18:20</td>
    <td align="right">      175.52</td>
    <td align="right">      123.94</td>
    <td align="right">        0.00</td>
    <td align="right">       22.10</td>
    <td align="right">      108.98</td>
    <td align="right">       38.99</td>
    <td align="right">        0.00</td>
    <td align="right">      174.64</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      664.95</td>
    <td align="right">30-JUN-18:20</td>
    <td align="right">      175.52</td>
    <td align="right">      123.94</td>
    <td align="right">        0.00</td>
    <td align="right">       22.10</td>
    <td align="right">      106.71</td>
    <td align="right">       38.68</td>
    <td align="right">        0.00</td>
    <td align="right">      195.45</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      675.91</td>
    <td align="right">15-JUL-18:20</td>
    <td align="right">      175.52</td>
    <td align="right">      123.94</td>
    <td align="right">        0.00</td>
    <td align="right">       22.10</td>
    <td align="right">      106.88</td>
    <td align="right">       38.74</td>
    <td align="right">        0.00</td>
    <td align="right">      203.48</td>
    <td align="right">        5.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      654.18</td>
    <td align="right">31-AUG-18:20</td>
    <td align="right">      175.52</td>
    <td align="right">      123.94</td>
    <td align="right">        0.00</td>
    <td align="right">       22.10</td>
    <td align="right">      104.51</td>
    <td align="right">       38.48</td>
    <td align="right">        0.00</td>
    <td align="right">      186.87</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      629.24</td>
    <td align="right">06-SEP-18:20</td>
    <td align="right">      175.52</td>
    <td align="right">      123.94</td>
    <td align="right">        0.00</td>
    <td align="right">       22.10</td>
    <td align="right">       99.14</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
    <td align="right">      168.33</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      546.25</td>
    <td align="right">08-OCT-18:20</td>
    <td align="right">      175.52</td>
    <td align="right">      123.94</td>
    <td align="right">        2.00</td>
    <td align="right">       22.10</td>
    <td align="right">       88.58</td>
    <td align="right">       31.96</td>
    <td align="right">        0.00</td>
    <td align="right">      102.06</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      432.19</td>
    <td align="right">01-NOV-18:40</td>
    <td align="right">      175.52</td>
    <td align="right">      123.94</td>
    <td align="right">        2.00</td>
    <td align="right">       22.10</td>
    <td align="right">       67.24</td>
    <td align="right">       25.42</td>
    <td align="right">        0.00</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      423.66</td>
    <td align="right">22-DEC-18:10</td>
    <td align="right">      175.52</td>
    <td align="right">      123.94</td>
    <td align="right">        2.00</td>
    <td align="right">       22.10</td>
    <td align="right">       73.38</td>
    <td align="right">       26.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      423.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">      175.52</td>
    <td align="right">      123.94</td>
    <td align="right">        0.00</td>
    <td align="right">       22.10</td>
    <td align="right">       66.05</td>
    <td align="right">       25.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      675.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">      175.52</td>
    <td align="right">      123.94</td>
    <td align="right">        2.00</td>
    <td align="right">       22.10</td>
    <td align="right">      108.98</td>
    <td align="right">       38.99</td>
    <td align="right">        0.00</td>
    <td align="right">      203.48</td>
    <td align="right">        5.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseNaturalGasMonthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-11-10
    18:15:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {Maximum} [kW]</td>
    <td align="right">HEATING:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {Maximum} [kW]</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1376.74</td>
    <td align="right">26-JAN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">      496.28</td>
    <td align="right">03-JAN-15:19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1322.02</td>
    <td align="right">15-FEB-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">      496.28</td>
    <td align="right">07-FEB-15:19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      962.20</td>
    <td align="right">04-MAR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">      496.28</td>
    <td align="right">07-MAR-15:19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      633.72</td>
    <td align="right">07-APR-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">      496.28</td>
    <td align="right">04-APR-15:19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      855.88</td>
    <td align="right">01-MAY-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">      496.28</td>
    <td align="right">02-MAY-15:19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.68</td>
    <td align="right">06-JUN-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">      496.28</td>
    <td align="right">06-JUN-15:19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.56</td>
    <td align="right">26-JUL-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">      496.28</td>
    <td align="right">04-JUL-15:19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.85</td>
    <td align="right">20-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">      496.28</td>
    <td align="right">01-AUG-15:19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      456.85</td>
    <td align="right">22-SEP-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">      496.28</td>
    <td align="right">05-SEP-15:19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      627.61</td>
    <td align="right">03-OCT-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">      496.28</td>
    <td align="right">03-OCT-15:19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      802.02</td>
    <td align="right">17-NOV-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">      496.28</td>
    <td align="right">07-NOV-15:19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1337.23</td>
    <td align="right">29-DEC-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">      496.28</td>
    <td align="right">05-DEC-15:19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      496.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1376.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      496.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
